ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
1102,"Prezados(as),  Nós colocamos alguns equipamentos e estamos monitoran",2015-06-29 10:51,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Descrição - Prezados(as),

Nós colocamos alguns equipamentos e estamos monitorando diariamente os colégios universitarios, portanto gostaríamos de solicitar uma revisão na rede elétrica dos CUNIs de ITabuna. O motivo na verdade dessa revisão é criar uma independência de circuito do colégio com as salas cedidas para UFSB . O motivo dessa solicitação é que quando o colégio desliga o disjuntor, as salas de aulas da UFSB também ficam sem energia.

Solução - Prezado Ricardo,

Em visita aos locais citados verificamos que os circuitos já estão individualizados, no entanto observamos que os desligamentos ocorrem por diversas causas e não necessariamente em todos os locais:

- IBICARAÍ: fizemos contato com a Diretora e fomos informados de que as faltas de energia por parte da COELBA são constantes e diárias, e acontecem ha muito tempo atrás. A própria Direção da escola já entrou em contato com a a SEC/SAEB e COELBA para tentarem resolver este problema. Também solicitamos que a mesma passasse a orientação para que a vigilância não faça o desligamento deste pavilhão onde se encontra o CUNI;

- ITABUNA: também Também solicitamos que a Direção passe a orientação para que a vigilância não faça o desligamento, bem como solicitamos que a empresa Potencial faça a identificação dos circuitos no quadro;

Nos demais CUNI´s ainda estamos verificando.

Orientamos que a própria PROTIC e a Assistente Operacional do CUNI seja responsável por verificar se toda a Iluminação das salas e corredor estejam apagadas após o término das atividades, evitando que a vigilância o faça e inapropriadamente desligue todos os circuitos.

João Ramos",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019050189,Troca de Lãmpadas,2019-05-09 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,221.49,,,,"-16.281402, -39.024453",,Solicito a troca das lâmpadas queimadas do corredor das salas do CUNI de Santa Cruz Cabrália. Foi sinalizado pelo Assistente operacional essa necessidade.,Troca de Lâmpadas,Material para troca de lâmpadas,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
1284,Gostaria de solicitar a instalação de mais 02 nobreacks de 6KVa na,2015-07-15 08:57,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gostaria de solicitar a instalação de mais 02 nobreacks de 6KVa na sala dos servidores, os mesmo encontram-se no local.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
1331,Problema no ar condicionado,2015-07-20 10:04,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"com frequência o aparelho da Secretaria Executiva apresenta os seguintes problemas:

1 - funcionamento interrompido, apresentando a mensagem ""EC"" no display;
2- derramamento de água ao ligá-lo pela manhã;
3 - filtro com poeira.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
1560,A sala do CUNI em Ilhéus tem sofrido constantes quedas de energia. Con,2015-08-12 15:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"A sala do CUNI em Ilhéus tem sofrido constantes quedas de energia. Conforme orientação de Ricardo Ornelas, solicitamos à DINFRA a verificação da situação.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Alta
1568,Uma das persinas da Secretaria Executiva caiu.,2015-08-13 09:15,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Uma das persinas da Secretaria Executiva caiu.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
1574,Favor providenciar os Serviços de Manutenção da Rede Elétrica e Coloca,2015-08-13 14:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Favor providenciar os Serviços de Manutenção da Rede Elétrica e Colocação de Lâmpadas nos Depósitos do Setor de Patrimônio da UFSB Itabuna.

Atte,

Emerson",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
1607,Tomada nova 110 volts,2015-08-18 15:51,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Necessidade de instalação de tomada para microondas nas sala da Diretora da DGP.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
1693,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2015-08-31 09:16,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.

Senhores(as), bom dia !

Por favor, solicito a instalação de 01 quadro de avisos suspenso e fixado ao teto, conforme padrão adotado pela DINFRA. Tal quadro deverá ser instalado na sala da Coordenação Geral do CJA.

Grato,

Emerson Belém",,,Elétrica > Iluminação,,0.81,Reclass_LSTM,Baixa
1800,"Solicito individualização do interruptor de energia, pois as salas for",2015-09-17 11:00,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito individualização do interruptor de energia, pois as salas foram divididas e só tem um interruptor de luz para ambas.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
1962,A luz da sala está com mau contato.,2015-10-05 08:46,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,A luz da sala está com mau contato.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
1963,Condicionador de ar não liga.,2015-10-05 09:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Condicionador de ar não liga.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2000,Troca de reatores,2015-10-07 16:16,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca de reatores,,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Baixa
2001,Troca de reator,2015-10-07 16:16,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca de reator,,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2013,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2015-10-08 11:47,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.",,,Elétrica > Iluminação,,0.84,Reclass_LSTM,Baixa
2019050186,Identificar problemas em Ar Condicionados da Coleção Micológica do CEPEC,2019-05-08 23:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Verificar e identificar problemas nos 4 aparelhos de ar condicionado da Coleção Micológica do CEPEC, que terá curadoria associada do Prof. Alexandre, em virtude de risco de perda dos produtos lá conservados. Realizar algum reparo que não implique em compra de peças ou equipamentos.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2049,Bom dia. Solicito instalação de eletroduto na sala dos servidores para,2015-10-15 10:45,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia.
Solicito instalação de eletroduto na sala dos servidores para organização de cabeamento de rede, conforme conversa pessoalmente. O eletroduto será instalado em apenas uma parede em trecho a partir da calha em direção ao chão.
Obrigado.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2050,Bom dia. Solicito a instalação de duas lâmpadas de emergência na sala,2015-10-15 10:53,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia.
Solicito a instalação de duas lâmpadas de emergência na sala dos servidores para que seja possível manusear equipamentos e materiais em casos de falta de energia.
Obrigado.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2091,,2015-10-22 14:22,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria de uma manutenção URGENTE da porta de entrada do setor da PROTIC",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Alta
2133,Queda de energia,2015-10-28 14:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.
Queda de energia a noite, segunda e terça durante mais ou menos 10min.",,,Elétrica > Iluminação,,0.87,Reclass_LSTM,Alta
2173,A fechadura da porta principal da PROTIC está apresentando problema. A,2015-11-04 14:31,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,A fechadura da porta principal da PROTIC está apresentando problema. A porta não está ficando fechada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2205,INSTALAR/RELOCAR PONTO DE ELÉTRICA E LÓGICA - MUDANÇA DE LAYOUT MESA A,2015-11-06 11:25,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,INSTALAR/RELOCAR PONTO DE ELÉTRICA E LÓGICA - MUDANÇA DE LAYOUT MESA ASSESSOR,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2223,"O ar condicionado aqui da antiga sala da procuradoria, está fazendo um",2015-11-10 14:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado aqui da antiga sala da procuradoria, está fazendo um barulho imenso que está incomodando as pessoas que trabalham na sala, além disso ele fica desligando sozinho. Por favor tomar uma providência. Obrigada.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2256,Luminária com defeito,2015-11-12 10:47,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Consertar a luminária do banheiro ao lado das salas de aula,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2310,Reator em uma das luminárias na sala antiga da coordenação do campus e,2015-11-20 08:52,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Reator em uma das luminárias na sala antiga da coordenação do campus explodiu.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2321,Reator da PROGEAC explodiu.,2015-11-23 09:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Reator da PROGEAC explodiu.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2328,Reator explodiu na Acessória de Avaliação (Antiga coordenação do campu,2015-11-24 09:18,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Reator explodiu na Acessória de Avaliação (Antiga coordenação do campus),,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2393,"PROBLEMA NA LINHA TELEFÔNICA, TELEFONE MUDO.",2015-12-01 14:43,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"PROBLEMA NA LINHA TELEFÔNICA, TELEFONE MUDO.",,,Outros > Erro de chamado,,0.95,Reclass_LSTM,Baixa
2437,Estamos com o problema em um dos nossos nobreacks que se encontra na s,2015-12-08 10:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Estamos com o problema em um dos nossos nobreacks que se encontra na sala dos servidores.,,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2449,Lâmpada queimada,2015-12-09 12:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Um conjunto de lâmpadas, da antessala do reitor, está queimado.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2523,Salas com reatores queimados ou luminárias defeituosas:   IHAC - sala,2016-01-06 16:49,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Salas com reatores queimados ou luminárias defeituosas:

IHAC - sala de chegada
Banheiro das salas de aula
Banheiro Masculino da PROPA
Banheiro Feminino da PROPA
Diretora do DGP
Copa da Reitoria
Procuradoria
Ex Coordenação do Campus
Secretaria do Gabinete
Reitor
Sala 3
PROGEAC
CUNI Itabuna - 3

As salas de aula e a sala do Diretor da PROSIS não foram verificadas por que estavam trancadas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2524,Aparelhos de ar-condicionado defeituosos na sala da diretoria e da coo,2016-01-06 16:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelhos de ar-condicionado defeituosos na sala da diretoria e da coordenação,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2570,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2016-01-15 10:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.
03 Lampadas da sala 02 do Cuni Itabuna não ascendem.",,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Baixa
2582,"De ordem do professor José Newton, solicitamos troca do aparelho de ar",2016-01-18 16:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"De ordem do professor José Newton, solicitamos troca do aparelho de ar condicionado (maior)da Assessoria Internacional para um aparelho menor (que pode ser o aparelho da secretaria executiva). Esclarecemos que os aparelhos ""parecem"" desproporcionais para os tamanhos das salas de forma que não cumprem sua função eficazmente. Núbia Lima",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2583,"De ordem do professor José Newton, solicitamos instalação de uma porta",2016-01-18 16:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"De ordem do professor José Newton, solicitamos instalação de uma porta que separe sua sala da sala de sua secretária. Núbia Lima",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2660,Remoção e reinstalação de aparelho de ar condicionado na sala 6 do cam,2016-02-02 09:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Remoção e reinstalação de aparelho de ar condicionado na sala 6 do CJA.,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2692,Quadros de aviso,2016-02-05 08:49,Fechado,,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.

Foram adquiridos quadros de aviso para atender as demandas da universidade.
11 para o Campus de Itabuna;
07 para o Campus de Porto Seguro; e
07 para o Campus de Teixeira de Freitas.

Dos 11 de Itabuna, 02 foram destinados para Camila Calhau (PROSSIS) para ser usado na área de saúde.

Solicito que sejam definidos os locais adequados para instalação destes murais e que seja dada a ordem de serviços para a empresa de manutenção predial instalá-los.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2700,Problema no ar condicionado - mau cheiro,2016-02-05 14:32,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2836,OS_004_2016_AB ENGENHARIA - SOLICITAÇÃO DE INSTALAÇÃO DE GRUPO GERADOR(LOCAÇÃO) DE 180KVA PARA ATE,2016-02-23 10:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,SOLICITAÇÃO DE INSTALAÇÃO DE GRUPO GERADOR(LOCAÇÃO) DE 180KVA PARA ATENDER AO GALPÃO DE AULAS DO CAMPUS JORGE AMADO,,,Manutenção Preventiva > Gerador,,0.91,Reclass_LSTM,Baixa
2840,REPARO EM DUAS LUMINÁRIAS 2X32 NO CORREDOR ACESSO IHAC/PROGEAC/DINFRA,2016-02-23 12:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,REPARO EM DUAS LUMINÁRIAS 2X32 NO CORREDOR ACESSO IHAC/PROGEAC/DINFRA,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2885,Instalão de ventilador,2016-02-25 14:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Instalar o ventilador no cuni de Coaraci que está desde o dia 15 de fervereiro.

Agradeço a atenção.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2964,Instalação equipamentos Cuni Ibicaraí,2016-03-03 15:51,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.870897256276933, -39.594953067425706",,"- Instalação do ventilador ( ventilador já está no cuni desde dezembro/2015)
- Instalação do bebedouro
- Substituição quadro negro
- Instalação de Tomadas",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
3128,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2016-03-15 15:30,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.

/////Instalar ponto de energia/////",,,Elétrica > Instalações elétricas,,0.79,Reclass_LSTM,Baixa
3143,Ar condicionado quebrado,2016-03-16 15:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Equipamento da sala 9 não liga.
Equipamento da sala 10 com ruído excessivo na ventilação.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
3233,Ar Condicionado sem gelar,2016-03-28 12:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Informo que o aparelho de ar condicionado da sala dos professores (Mezanino 01 - Pavilhão de aulas) não está gelando. Informei diretamente ao técnico que cuida desta parte e ele me solicitou que abrisse um chamado para a DINFRA.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
3271,Ar condicionado sem ligar.,2016-03-30 14:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado sem ligar.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
3287,Instalação do suporte do projetor no estudio.,2016-03-31 18:09,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,RF_Fallback_BAIXA_CONF,Baixa
3293,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2016-04-01 15:09,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.
Nós da PROSIS desejamos LAYOUL para adequação de nova funcionária com instalação de ponto elétrico e lógica.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,Reclass_LSTM,Baixa
3328,SOLICITAMOS MANUTENÇÃO NA FECHADURA DA PORTA 04 DO PAVILHÃO DE AULAS D,2016-04-06 09:30,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"SOLICITAMOS MANUTENÇÃO NA FECHADURA DA PORTA 04 DO PAVILHÃO DE AULAS DA UFSB.
E OS PROFESSORES SOLICITAÇÃO AS CHAVES DO MEZANINO DO FUNDO.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
3336,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2016-04-06 14:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.
Conserto do ar condicionado da sala 01. Não gela, compressor não aciona.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
3344,Instalação de TV.,2016-04-07 08:12,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.
Retirar da sala da antiga PROTIC e instalar na sala nova PROTIC (SALA 1).",,,Elétrica > Instalações elétricas,,0.82,Reclass_LSTM,Baixa
3349,A COORDENAÇÃO DE CAMPUS ESTÁ RECEBENDO ALGUMAS RECLAMAÇÕES QUANTO AO A,2016-04-07 10:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A COORDENAÇÃO DE CAMPUS ESTÁ RECEBENDO ALGUMAS RECLAMAÇÕES QUANTO AO ACESSO DO PAVILHÃO DE AULAS AO ESTÚDIO DA ASSESSORIA DE RELAÇÕES INTERNACIONAIS. Existe um desnível que está causando alguns acidentes. Alunos , professores e técnicos já foram vítimas , em algum momento, tropeçando no desnível da rampa de acesso.
Aguardamos retorno.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.73,RF_Fallback_BAIXA_CONF,Baixa
3360,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2016-04-07 15:24,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.
Favor instalar provisoriamente um ventilador de parede na da protic, antiga sala de aula 01 predio reitoria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Baixa
3363,Solicito o reparo da iluminação do estacionamento da Reitoria.,2016-04-07 16:01,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o reparo da iluminação do estacionamento da Reitoria.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
3364,Solicito o reparo da iluminação do sanitário feminino do Pav. de Aulas,2016-04-07 16:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito o reparo da iluminação do sanitário feminino do Pav. de Aulas.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
3368,Ar-condicionado.,2016-04-07 19:35,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.
Solicito a instalação do ar-condicionado na novo sala da PROTIC.
Correção nova sala.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
3371,AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador,2016-04-08 08:49,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação de uma tomada de 20 AMP para o microondas localizado na sala da Pró-Reitoria da PROTIC.,,,Elétrica > Instalações elétricas,,0.88,Reclass_LSTM,Baixa
3375,Nova Sala da ACS / Reitoria,2016-04-08 11:24,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"AVISO: Esse tipo de chamado somente poderá ser aberto pelo coordenador do campus. Caso não seja, este chamado será excluído dentro de 7 dias.

Ola rapaziada da DINFRA, Como assumimos a uma nova sala da ACS Nomeada CRIAÇÃO.
Venho por meio desse Chamado pedir, a Instalação de dois pontos de eletricidade, mais conhecida como TOMADAS.

A sala esta localizada ao lado da porta de entrada da reitoria!

Pedido com uma certa urgência sendo que 3 integrantes da ACS ocuparam a Sala.",,,Elétrica > Instalações elétricas,,0.86,Reclass_LSTM,Baixa
3383,Tombo do CPU: 947879 - Bebedouro- água imprópria para o consumo.Com ch,2016-04-08 16:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.639632364563067, -39.5550656837828",,Tombo do CPU: 947879 - Bebedouro- água imprópria para o consumo.Com cheiro e gosto.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
3393,Readequação dos pontos de elétrica e lógica da DIRPLAN e DIRAD.,2016-04-11 10:01,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Readequação dos pontos de elétrica e lógica da DIRPLAN e DIRAD.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
3394,Luminária defeituosa na sala de Jorge da PROTIC,2016-04-11 10:03,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Luminária defeituosa na sala de Jorge da PROTIC,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
3398,"Prezado Rodrigo,  Conforme conversamos, favo realizar a instalação de",2016-04-11 11:11,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado Rodrigo,

Conforme conversamos, favo realizar a instalação de persianas nas janelas das seguintes salas localizadas no Pavilhão Administrativo do Campus Jorge Amado - CJA:

- Sala do PSICOLOGO - 02 persianas
- Sala do Setor de INFRA - 03 persianas

Fico assim no aguardo de vosso pronunciamento, ao passo que me coloco a inteira disposição para maiores esclarecimentos.

Atte,

Emerson B. Moutinho",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
3403,Solicitação de persiana para duas salas da Prosis. 1 próxima à mesa de,2016-04-11 14:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitação de persiana para duas salas da Prosis. 1 próxima à mesa de Hanna e 1 próxima à mesa de Eva Daiane.
Grata,
Fabiana Costa",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
3431,Problema com a fechadura,2016-04-13 10:28,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,O puxador da fechadura não está bem fixado e constantemente sai ao pulá-lo para fechar.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
3437,REPAROS E AJUSTES NA BIBLIOTECA UFSB,2016-04-13 15:18,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"NA DEPENDÊNCIA DO GALPÃO ESPECIFICAMENTE NA BIBLIOTECA SOLICITO reparos e ajustes nas portas de acesso e no balcão de atendimento externo com blindex tendo em vista garantir a segurança do setor. Solicito ampliação (altura) do blindex para que evite a facilidade do acesso aos alunos que eventualmente pulam o balcão, deixando uma altura de aproximadamente 15 a 18 centímetros. Segue anexo estrutura semelhante do IHAC para exemplificar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Média
3441,Manutenção de Ar Condicionado,2016-04-13 15:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a abertura de ordem de serviço para a AB Engenharia constando os seguintes itens:

1. Desinstalação de 1 aparelho de ar condicionado de 48.000 Btus na Diretoria de Multimídia (PROTIC);

2. Instalação de 1 aparelho de ar condicionado de 18.000 Btus (inverter) na Sala dos Diretores (PROTIC).",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
3446,Extensões,2016-04-13 18:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezado,

Solicitamos três extensões de 5m para processo de matrícula nos colégios universitários (Ibicaraí, Coaraci e Ilhéus) com dois pontos de energia para conectar impressora e notebook.

Grato,

Danilo",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
3454,Tombo do CPU:   Trocar um quadro de lugar na sala.  Grato,2016-04-14 10:02,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:

Trocar um quadro de lugar na sala.

Grato",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
3485,"Reparar tomada de Renata Maciel, apresentando mau contanto.",2016-04-18 10:20,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Reparar tomada de Renata Maciel, apresentando mau contanto.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
3503,Ar condicionado ligado direto,2016-04-18 14:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, informo que o ar condicionado recém ligado na sala de multimídia da Protic não está desligando o compressor automaticamente, como deveria. Logo, sua vida útil tende a diminuir. Para evitar maiores danos, solicitamos providências.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
3525,Tombo do CPU:   Instalar uma tomada para um servidor inciar os trabalh,2016-04-19 16:11,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:

Instalar uma tomada para um servidor inciar os trabalhos.

Grato,",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
3526,Tombo do CPU:   Instalação de Televisão.,2016-04-19 16:19,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:

Instalação de Televisão.",,,Elétrica > Instalações elétricas,,0.79,Reclass_LSTM,Baixa
3555,Instalação de nobreak na sala dos servidores,2016-04-25 08:20,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia. Conforme ajustado pessoalmente, solicito a instalação dos nobreaks de 15kva na sala dos servidores.",,,Elétrica > Nobreak,,0.89,Reclass_LSTM,Baixa
3596,Solicitamos serviço de instalação de quadro branco na diretoria de ens,2016-04-26 13:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos serviço de instalação de quadro branco na diretoria de ensino aprendizagem na PROGEAC,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
3610,Ajustes instalação elétrica,2016-04-27 10:23,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:
Conserto na tomada que está solta da parede e lâmpadas que não acendem.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
3615,Instalação de TV e Quadros na parede da PROGEAC,2016-04-27 14:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalação de TV e Quadros na parede da PROGEAC,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
3626,INSTALAÇÃO DE MEDIDOR DE ENERGIA ELÉTRICA,2016-04-28 09:01,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"De forma a regularizar o funcionamento da área do restaurante/cantina no campus Sosígenes Costa faz-se necessário dimensionar o consumo de energia mensal no espaço.
Portanto, solicito que seja instalado um medidor de energia neste local.
Como o referido espaço já será explorado durante a 68ª reunião anual do SBPC o medidor já deverá estar instalado, daí o caráter de urgência.

RESPOSTA:
Infelizmente não poderemos atender de imediato com esta solução pois no atual contrato da AB Eng. não contempla o fornecimento deste tipo de equipamento.
Sugiro que o calculo do consumo de energia seja feito por estimativa de consumo pelo calculo da carga instalada. Esta estimativa poderá ser feita pela DINFRA/Coord. de Manutenção desde que tenhamos as informações necessárias dos quantitativos de equipamentos com suas respectivas cargas e tempo de uso diário.
A medio e longo prazo poderemos fazer uma licitação ou dispensa.

--
João Ramos
Engenheiro Eletricista
Universidade Federal do Sul da Bahia
Diretoria de Infraestrutura/Coordenação de Manutenção
(73)3613-6924/(73)8861-9590",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
3631,Remoção de quadro branco da DSAA para DEA.,2016-04-28 13:56,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Remoção de quadro branco da DSAA para DEA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
3676,Instalação de mais tomadas,2016-05-03 15:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"No chamado nº2964, finalizaram solicitando mais informações sobre as novas tomadas para a sala.
Hoje temos 12 estudantes e 3 tomadas para carregar os notebooks, com a instalação dos ventiladores só restou 1 tomada. Eles ficam revezando o uso.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
3730,Instalação de Quadros Brancos nas dependencias da UFSB/CJA,2016-05-09 11:57,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Senhores,

Solicito a instalação de quadros brancos ( 04 quadros ) nas salas de professores localizados nos mezaninos do Pavilhão de aulas. Os referidos quadros já se encontram no local.

Atte,

Emerson Moutinho
Coordenação de Apoio Administrativo do Campus Jorge Amado",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
3734,Substituição de 2 lâmpadas da sala do reitor.,2016-05-10 09:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Substituição de 2 lâmpadas da sala do reitor.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
3796,Instalação de 2 pontos de elétrica adicionais na PROGEAC.,2016-05-16 09:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalação de 2 pontos de elétrica adicionais na PROGEAC.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
3810,Peço a gentileza de colocação de persiana e conserto de uma outra na s,2016-05-16 16:40,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Peço a gentileza de colocação de persiana e conserto de uma outra na sala do pró-reitor.

Prezado Prof. Joel,
Nosso contrato de manutenção predial não contempla instalação e manutenção de persianas. As atuais foram instaladas pela Diretoria Administrativa/PROPA. Solicito por gentileza entrar em contato com eles para atendimento desta demanda.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.87,Reclass_LSTM,Baixa
3827,Tombo do CPU:   Solicito instalação elétrica no antigo almoxarifado.,2016-05-18 09:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Tombo do CPU:

Solicito instalação elétrica no antigo almoxarifado.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
3841,MANUTENÇÃO,2016-05-19 14:00,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,INSTALAR TELEVISOR E VENTILADOR DE PAREDE NA SALA DE REUNIÕES NOVA AO LADO DA PROPA,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
3843,MANUTENÇÃO ELETRICA DEPÓSITO PATRIMONIO,2016-05-19 15:38,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"SOLICITO DE V.Sª, COLOCAÇÃO DE LÂMPADAS E UM VENTILADOR DE TETO NO DEPOSITO DE ELETROELETRÔNICO DO SETOR DE PATRIMÔNIO E ALMOXARIFADO DO CAMPUS JORGE AMADO.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
3850,Solicitação de pontos de energia,2016-05-20 15:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.78849697696189, -39.06143213079422",,"Prezados, venho através deste solicitar a instalação com uma certa urgência de pontos de energia, ventiladores e quadro branco grande nas novas salas dos Cuni de Coaraci, Ibicaraí e Ilhéus, para inicio das aulas no próximo dia 30/05. Segue em anexo o despacho do Coordenador de Apoio Administrativo do Campus Jorge Amado.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
3851,Troca das fechaduras,2016-05-20 16:07,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.78849697696189, -39.06143213079422",,"Prezados, venho por meio desde solicitar a troca das 2 fechaduras de uma sala do Cuni de ilhéus. Segundo a Assistente Operacional a fechadura sempre esteve ruim e é aberta com uma faquinha, as portas é do material de divisória e a fechadura tipo tubular.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
3880,Solicito a instalação do quadro na sala de aula 03 do pavilhão da reit,2016-05-25 11:27,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação do quadro na sala de aula 03 do pavilhão da reitoria, infelizmente recebemos a chave da sala na manhã de hoje.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
3897,"Tombo do CPU:   Prezados, A coordenação de campus enviará dois quadros",2016-05-30 14:06,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Tombo do CPU:

Prezados,
A coordenação de campus enviará dois quadros brancos para os cunis ( Ibicaraí e Coaraci ) no dia de hoje (30/05) às 15:00h. Solicitamos o envio da equipe de montagem.
Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
3920,Cabo de Telefonia.,2016-05-31 11:19,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Tombo do CPU:

Solicito a substituição do cabo telefônico que está partido da central de Porto Seguro com Urgência.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,Reclass_LSTM,Média
3923,Reposição de lâmpada na sala da Diretoria de Assuntos Comunitários e E,2016-05-31 15:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Reposição de lâmpada na sala da Diretoria de Assuntos Comunitários e Estudantis.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
3934,Tombo do CPU:   Solicitamos em caráter de urgência a instalação de 06,2016-06-01 14:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Tombo do CPU:

Solicitamos em caráter de urgência a instalação de 06 luminárias e 08 pontos de tomadas duplas na sala de aula do Cuni, em Itamaraju, pois as existentes não funcionam e só existe 01.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
3938,Ar condicionado não não refrigera o suficiente e torna dificultosa permanência durante um longo período,2016-06-01 15:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Localização: Sala dos professores, enfrente a SECAD no Pavilhão de Aulas

O ar não refrigera o suficiente e torna dificultosa permanência durante um longo período segundo informações dos professores.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
3948,Instalação de linha.,2016-06-02 07:56,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação lógica do bloco da sala do servidor no prédio da Reitoria para outro bloco da Reitoria para linha telefonica na PROGEAC..
Obs.: As vias da tubulação do prédio obstruída.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
3958,Tombo do CPU: 947879 Um dos ventiladores instalados nesta terça na sal,2016-06-02 14:49,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.639632364563067, -39.5550656837828",,Tombo do CPU: 947879 Um dos ventiladores instalados nesta terça na sala antiga parou de funcionar.,,,Climatização > Ar condicionado,,0.9,Reclass_LSTM,Baixa
3998,solicitamos pintura em paredes da PROGEAC,2016-06-06 16:07,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,solicitamos pintura em paredes da PROGEAC,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,Reclass_LSTM,Baixa
4002,Instalação do Extitor CO2 Estudio de Idiomas,2016-06-07 10:27,Fechado,,,,Campus Jorge Amado,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Tombo do CPU:

Instalação do Extintor tipo BC - CO2 no Estúdio de Idiomas localizado no Campus Jorge Amado - Entrar em contato Com Servidora Rosangela.",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.63,RF_Fallback_BAIXA_CONF,Baixa
4008,Mau cheiro constante no banheiro feminino do Campus Jorge Amado.,2016-06-07 14:06,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Mau cheiro constante no banheiro feminino do Campus Jorge Amado.,,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
4011,Instalar aparelho de ar condicionado na sala 3 da reitoria.,2016-06-07 14:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Instalar aparelho de ar condicionado na sala 3 da reitoria.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
4038,Solicito a revisão em tomadas no CUNI de Ilhéus.,2016-06-08 16:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicito a revisão em tomadas no CUNI de Ilhéus.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
4040,Ár condicionado sem funcionar,2016-06-08 17:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Caro colega,
Solicito manutenção do ar-condicionado da Sala dos Professores 1.
Ps: aqui tem dois aparelhos. Um está funcionando e outro não.
No aguardo,
Luana",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
4050,"Referente à solicitação de pintura da PROGEAC, solicitamos pintura nas",2016-06-09 12:25,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Referente à solicitação de pintura da PROGEAC, solicitamos pintura nas cores azul oceano, branco e laranja:

parede de frente pra entrada, parede do quadro branco da DSAA, meia parede da DEA: azul oceano
parede do café da DEA: laranja
demais paredes: brancas",,,Projetos e Reformas > Reforma,,0.67,RF_Fallback_BAIXA_CONF,Baixa
4078,"Prezado Carlos,  Solicitamos a estruturação da segunda sala de aula do",2016-06-13 10:20,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Prezado Carlos,

Solicitamos a estruturação da segunda sala de aula do CUNI Ilhéus referente a rede de cabeamento para instalação de equipamentos para metapresencialidade.
E verificação da rede elétrica das salas de aula.

Grato,

Danilo",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
4080,Tombo do CPU:   Solicitação de uma placa para o laboratório de línguas,2016-06-13 11:59,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Tombo do CPU:

Solicitação de uma placa para o laboratório de línguas: Laboratório do Núcleo de Línguas UFSB-IsF/Sesu/MEC.",,,Suprimentos / Apoio Técnico > Materiais,,0.4,RF_Fallback_BAIXA_CONF,Baixa
4095,"Solicito reparo para a porta de vidro da PRO-REITORIA da PROTIC, quand",2016-06-14 11:33,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo para a porta de vidro da PRO-REITORIA da PROTIC, quando a porta abre para fora bate no batente sobresalente de pedra do caixão da porta.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
4104,Substituição de lampadas,2016-06-14 18:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,Solicito substituição de lampadas fluorecentes da sala 02 e do corredor aqui do Cuni.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
4144,"Tombo do CPU: O cabo HDMI estava instalado em um computador, mas o com",2016-06-17 13:44,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Tombo do CPU: O cabo HDMI estava instalado em um computador, mas o computador foi retirado, logo necessário se faz instalar o cabo em outro computador que se encontra em outro local. Assim, o coordenador de multimeios sugeriu que entrasse em contato com a DINFRA para análise da estrutura.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
4181,Reparos na porta da DGP,2016-06-21 16:26,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicitamos reparos na porta principal da Diretoria de Gestão de Pessoas - DGP.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
4190,Instalação quadro avisos,2016-06-22 11:19,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de um quadro de aviso medindo 1,60 X 1,20 em divisória.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
4218,Substituição das luminárias do auditório,2016-06-28 09:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Substituir três luminárias de emergência no auditório.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
