ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
4240,Tombo do CPU:   Solicito gentilmente que sejam criadas três placas de,2016-06-29 16:46,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Tombo do CPU:

Solicito gentilmente que sejam criadas três placas de sinalização para porta, intitulada de ""Sala de Recursos Multifuncionais"". Uma delas ficará na porta da sala de catalogação localizada dentro da biblioteca do Campus Jorge Amado, uma irá para Porto Seguro e outra para Teixeira de Freitas. Os locais exatos onde elas ficarão nos demais Campi serão definidos o mais breve possível.

Agradeço desde já a colaboração!

Beijos",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
4276,Manutenção de cortinas,2016-07-11 15:22,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:

Manutenção de cortinas",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
4283,TROCA DE QUADRO BRANCO DE SETORES,2016-07-12 13:58,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"RETIRAR UM QUADRO BRANCO DO DGP E COLOCAR NA PROTIC,
E MUDAR OUTRO DO DGP DE POSIÇÃO.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
4294,Tombo do CPU:  Solicito instalação de ponto de tomada elétrica para o,2016-07-13 09:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:
Solicito instalação de ponto de tomada elétrica para o uso de cafeteira no gabinete da reitoria. Agradecemos.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
4308,Porto de Lógica,2016-07-14 09:16,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:

Solicito instalação dos pontos de lógica das novas salas dos cuni's de Ibicarai e Coaraci.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
4319,Solicito a verificação da fechadura da sala de aula 07 do pavilhão de,2016-07-14 17:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação da fechadura da sala de aula 07 do pavilhão de aulas. As maçanetas estão soltando constantemente, a mesma teve de ser retirada e se encontra na sala do setor de apoio a infra da coordenação de campus.

Att,
Bruno S. Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
4347,Relocação de porta,2016-07-19 09:24,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, gostaria de solicitar a mudança da porta da coordenação de multimídia, hoje encontra-se dentro da coordenação de infraestrutura, o pedido é para ter uma entrada independente.
Uma outra solicitação seria a mudança da parede externa da recepção da Protic, pedimos que seja reduzida.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
4365,"Senhores,  Conforme solicitação do corpo acadêmico do CUNI Ilhéus - CM",2016-07-20 09:28,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.78849697696189, -39.06143213079422",,"Senhores,

Conforme solicitação do corpo acadêmico do CUNI Ilhéus - CMLEM , favor verificar estrutura física e elétrica, buscando viabilizar o atendimento das demandas principalmente nos quesitos abaixo listados:

- Iluminação externa ( refletores e postes ) danificados;
- Portão ou grade de acesso ao espaço ( área ) do CUNI e/ou às salas de aula;
- Ventilação da segunda sala de aula.

Atte,

Emerson Moutinho
CAACJA",,,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Baixa
4376,Queda de energia,2016-07-21 16:41,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.78849697696189, -39.06143213079422",,"Tombo do CPU:
Gostaria de informar sobre queda de energia dia 20/07 19h.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Alta
4407,Adaptador para TV,2016-07-25 14:45,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Precisamos de uma adaptador para poder ligar a Tv nessa tomada e arrumar a sala de um modo que todos os alunos possam assistir as apresentações.
Foi solicitado por 2 professores.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
4411,Tombo do CPU:   O Cuni de Itabuna está com problemas hidráulicos e elé,2016-07-25 19:14,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Tombo do CPU:

O Cuni de Itabuna está com problemas hidráulicos e elétricos. Uma maçaneta de porta quebrada, luz sem acender, vazamento na descarga e problemas com a bomba d'água.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Média
4412,Tombo do CPU:,2016-07-26 09:12,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Tombo do CPU:,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.74,RF_Fallback_BAIXA_CONF,Baixa
4420,Bomba d'água com problemas,2016-07-26 17:03,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Tombo do CPU:

Bomba d'água não funciona, estamos sem água há 2 dias.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
4442,Equipamento dando choque,2016-07-27 11:50,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito visita técnica para resolver problemas de choque no microfone que se encontra na sala do CUNI de Itamarajú.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Alta
4449,Instalação de ar condicionado,2016-07-27 15:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"LOCALIZAÇÃO: Centro de Formação Agroecológica (CEPLAC)

SOLICITAÇÃO: instalação de aparelhos de ar condicionado.
PS: Em tempo, lembramos que a inauguração do Centro de Formação está marcada para o dia 03/08/16 às 14:30h.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
4450,Resto de obra,2016-07-27 15:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"LOCALIZAÇÃO: Centro de Formação Agroecológica (CEPLAC)

SOLICITAÇÃO: informamos a existência de restos de obra na sala do Centro de Formação, os quais devem ser retirados para inícios dos trabalhos.
PS: Em tempo, lembramos que a inauguração do Centro de Formação está marcada para o dia 03/08/16 às 14:30h.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
4451,Instalação de filtro de água (bebedouro),2016-07-27 15:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"LOCALIZAÇÃO: Centro de Formação Agroecológica (CEPLAC)

SOLICITAÇÃO: instalação de filtro de água (bebedouro).
PS: Em tempo, lembramos que a inauguração do Centro de Formação está marcada para o dia 03/08/16 às 14:30h.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
4452,LOCALIZAÇÃO: Centro de Formação Agroecológica (CEPLAC)  SOLICITAÇÃO: i,2016-07-27 15:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"LOCALIZAÇÃO: Centro de Formação Agroecológica (CEPLAC)

SOLICITAÇÃO: instalação de aparelho de TV e quadro branco.
PS: Em tempo, lembramos que a inauguração do Centro de Formação está marcada para o dia 03/08/16 às 14:30h.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
4486,Obras no campus Sosígenes Costa,2016-07-29 16:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"De ordem do Coord. do Campus Fagner, solicito alambrado para o campo de futebol, para proteger as ocas; Postes de iluminação para o campo de futebol; sinalização de trânsito horizontal e vertical, redutores de velocidade e pintura para estacionamento, inclusive a demarcação de vaga para deficiente e idoso.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
4487,Reformas campus Sosígenes Costa,2016-07-29 16:54,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"De ordem do Coord. do Campus Fagner, solicito melhorias no vestiário e no sistema de chuveiros dos colaboradores da universidade.",,,Projetos e Reformas > Reforma,,0.67,RF_Fallback_BAIXA_CONF,Baixa
4527,Solicito por gentileza a instalação de duas persianas na sala de reuni,2016-08-03 10:55,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito por gentileza a instalação de duas persianas na sala de reunião da Prosis e uma na sala da enfermaria, na coordenação de campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
4604,Instalação de TV em parede de sala de aula.,2016-08-08 16:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Tombo do CPU:947820 (que acompanha a TV).,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
4606,Tombo do CPU: Umas das lâmpadas da sala 2 apresentou problemas. Deu cu,2016-08-08 20:17,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.639632364563067, -39.5550656837828",,Tombo do CPU: Umas das lâmpadas da sala 2 apresentou problemas. Deu curto e cheiro de fumaça. Todas acendem por um único interruptor.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
4614,Instalação de ponto elétrico,2016-08-09 14:05,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos a instalação de mais uma tomada no corredor da Protic, para que o frigobar e o microondas tenham fontes de energia independentes.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
4650,Solicito a instalação de ponto de rede em um local onde não temos nenh,2016-08-12 09:03,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de ponto de rede em um local onde não temos nenhum ponto perto na secretaria acadêmica do Campus Jorge Amado.

Atenciosamente,

Ronildo S Santos",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,Reclass_LSTM,Baixa
4657,Solicitações de serviço de manutenção,2016-08-12 11:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Tombo do CPU:

Solicito autorização para execução de serviços de impermeabilização na sala de Psicologia do Campus Sosígenes Costa e também serviços de de manutenção em Solicitações de serviços em anexo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
4687,Solicito a instalação de um aparelho ar condicionado na sala onde irá,2016-08-15 14:26,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de um aparelho ar condicionado na sala onde irá funcionar o Protocolo Geral do Campus Jorge Amado, localizado no Pavilhão Administrativo.
Atenciosamente,
Bruno S. de Oliveira",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
4688,Solicito a conclusão da instalação do tubo de retorno da água do ar co,2016-08-15 14:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a conclusão da instalação do tubo de retorno da água do ar condicionado da sala pentagonal (sala 06), pois molha todo chão da sala.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
4689,Solicito a perfuração com serra-copo de 8 armários baixos para salas d,2016-08-15 14:31,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a perfuração com serra-copo de 8 armários baixos para salas de aulas dos Cuni. Os armários estão com o Almoxarifado, aguardo confirmação da disponibilidade para autorizar a realização do serviço no local.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
4742,Tombo do CPU:  Solicito instalação de 4 pontos de energia e 4 pontos d,2016-08-19 15:24,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tombo do CPU:
Solicito instalação de 4 pontos de energia e 4 pontos de rede para as tv`s (monitoramento), impressora e computador.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
4743,Problema no Ar condicionado da sala dos Servidores.,2016-08-19 18:04,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Tombo do CPU:

Um dos ar condicionados parou de refrigerar, está apenas ventilando.
A sala de máquinas está funcionando apenas com um ar condicionado.
Solicito a manutenção do ar.
Campus Paulo Freire",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
4763,Troca de lâmpadas na sala,2016-08-23 10:58,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Sala da ARI,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
4790,"Prezados,  Solicito a instalação de dois pontos de rede em cada sala d",2016-08-24 15:42,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito a instalação de dois pontos de rede em cada sala de reunião do mezanino 1 (Sala dos Professores), e conclusão das instalações de tomada de uma das salas de reunião.

Att,
Bruno S. de Oliveira",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
4791,"Prezados,  Solicito adequação da área destinada ao estacionamento dos",2016-08-24 15:48,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito adequação da área destinada ao estacionamento dos veículos de grande porte da UFSB. Evitando assim prejuízos para instituição.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Baixa
4830,manutenção tomadas localizadas no piso,2016-08-29 14:36,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Tomadas localizadas que precisam de manutenção com objetivo de evitar acidente. isolamento ou retirada das mesmas.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
4834,Solicito a verificação e troca de lâmpadas do CUNI Ilhéus.,2016-08-29 15:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.78849697696189, -39.06143213079422",,Solicito a verificação e troca de lâmpadas do CUNI Ilhéus.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
4835,Solicito a mudança de lugar da porta de fórmica do Mezanino 1 - Sala d,2016-08-29 15:13,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a mudança de lugar da porta de fórmica do Mezanino 1 - Sala dos professores, como justificativa as duas salas de reunião terão de ter acesso independente a entrada principal dos professores.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
4837,Solicito a avaliação da cobertura da entrada do Pavilhão de aulas que,2016-08-29 15:17,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a avaliação da cobertura da entrada do Pavilhão de aulas que está escorrendo pela parede um grande volume de água das chuvas.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.74,Reclass_LSTM,Baixa
4858,Fornecimento e instalação de placas de forro mineral,2016-08-31 11:01,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Tombo do CPU:

Segue solicitação com justificativa e fotos em anexo.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.56,RF_Fallback_BAIXA_CONF,Baixa
4890,Instalação de câmeras,2016-09-02 09:15,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Serão instaladas dez câmeras na área da Reitoria e CJA, necessitando do suporte da Engenharia.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
4927,Solicito a troca do da tomada da TV (Conector Macho).,2016-09-08 08:17,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a troca do da tomada da TV (Conector Macho).
TV Localizada na sala 05 da Reitoria.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
4940,ar condicionado não liga,2016-09-09 09:17,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado não liga. Faz p bip qndo aciona o controle remoto, mas não liga.

Foi aberto um novo chamado com a mesma solicitação.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
4955,"Solicito a vistoria do teto da sala 08 do pavilhão, pois a mesma está",2016-09-12 10:35,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a vistoria do teto da sala 08 do pavilhão, pois a mesma está com cheiro forte de morcego e muita sujeira caindo do fôrro.",,,Climatização > Ar condicionado,,0.77,Reclass_LSTM,Baixa
4956,Solicito a retirada dos materiais que estão sendo guardados na Sala 08,2016-09-12 10:45,Fechado,,,,Campus Jorge Amado,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a retirada dos materiais que estão sendo guardados na Sala 08 da empresa Potencial, contamos com essa sala de aula para utilização no nosso quadrimestre 2016.3 que iniciará na próxima segunda dia 19/09.",,,Elétrica > Instalações elétricas,,0.84,Reclass_LSTM,Baixa
4960,Solicito manutenção da descarga do sanitário feminino que não está enc,2016-09-12 13:41,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da descarga do sanitário feminino que não está enchendo (penultimo sanitário do lado esquerdo) e também a troca da fechadura de uma das portas do sanitário.,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
4961,Solicito a mudança de uma torneira que fica localizada ao lado do pavi,2016-09-12 13:45,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a mudança de uma torneira que fica localizada ao lado do pavilhão administrativo do campus, para o fundo do galpão (Almoxarifado) afim de aproveitar para lavagem dos veículos institucionais.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
4981,Solicito manutenção na calha de luz do fundo do sanitário feminino do,2016-09-13 14:27,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção na calha de luz do fundo do sanitário feminino do pavilhão de aulas que não acende.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
4987,Maçaneta da porta,2016-09-14 15:26,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, consertar a maçaneta da porta da sala do pró-reitor, Joel Pereira Felipe.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
4995,Solicito a execução de grades e a substituição de um vidro para a sala,2016-09-15 14:52,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Solicito a execução de grades e a substituição de um vidro para a sala de aula do Cuni em Itamaraju.
4 janelas 3,55 x 1,50
2 janelas 1,75 x 1,50
Parte de cima da porta 1,27 x 0,67
Vidro 0,74 x 0,36

Att,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
4996,Solicito que seja feito um circuito independente para sala de aula do,2016-09-15 14:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Solicito que seja feito um circuito independente para sala de aula do Cuni em Itamaraju, de forma que possamos acender as luzes através de um interruptor dentro da própria sala.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
5002,Estalar suporte para os controles remotos,2016-09-16 09:14,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"2 suportes
Parede de drywall",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
5012,Solicito a troca de um quadro branco na sala do Setor de Apoio a Infra,2016-09-19 11:35,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca de um quadro branco na sala do Setor de Apoio a Infraestrutura da Coordenação de Campus. O quadro já se encontra no local.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
5017,"Boa Tarde, solicito o reparo de um cano que quebrou no Campus e está v",2016-09-19 14:19,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa Tarde, solicito o reparo de um cano que quebrou no Campus e está vazando água.
Att,",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
5031,Verificar aparelhos de ar condicionado do datacenter,2016-09-20 13:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde.
Peço a gentileza de verificar os aparelhos de ar condicionado do datacenter, a sala não está resfriada adequadamente.
Abraço.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5035,"Solicito a substituição de uma bancada existente na cantina (1,79 x 0,",2016-09-20 15:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a substituição de uma bancada existente na cantina (1,79 x 0,56) que se encontra quebrada, por uma podendo causar acidente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Média
5044,Curto circuito,2016-09-20 22:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Hoje as 20:00 houve um curto circuito na sala 02. Professor e alunos relataram que a luz começou a piscar e apagou de vez. O cheiro de queimado foi forte, mas os ventiladores e o computador continuou funcionando,
A aula continuou em outra sala do colégio que estava disponível hoje. Aguardo retorno!. Att",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
5046,Solicito em caráter de urgência a verificação da rede elétrica das Sal,2016-09-21 08:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Solicito em caráter de urgência a verificação da rede elétrica das Salas do Cuni Ibicaraí, segundo a assistente operacional houve um curto circuito que inviabilizou as aulas tendo de ser realocadas em outra sala do colégio.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
5049,Projeto de Rede Lógica - Cuni Porto Seguro,2016-09-21 09:50,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Em visita técnica ao Cuni Porto Seguro, em conjunto com técnicos da PROTIC local, verificamos a necessidade da implantação de uma rede lógica ligando o HACK, que se encontra em uma das salas de aula até a sala de apoio ao cuni, pois esta ainda não se encontra alimentada por internet e o sinal wifi não está disponível no local.
Existem instalações de lógica nas salas de aula, porém os cabos encontram-se expostos nas salas, solicitamos que sejam instalados eletrodutos e tomadas de lógica para estes pontos.
Segue em anexo uma proposta de percurso para a rede lógica e fotografias do local.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
5089,Solicito a sinalização das portas de vidro da Biblioteca e Secretaria,2016-09-26 15:45,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a sinalização das portas de vidro da Biblioteca e Secretaria Executiva da Coordenação de Campus. Devido a essa falta de sinalização e transparência do vidro pessoas a todo momento batem com a cabeça.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
5092,Forro PVC sala 2,2016-09-26 16:27,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Boa Tarde!!

o povo de pvc da sala 2 caiu o pedaço no fundo da sala.... mas da para ver que ele não está encaixado e os demais pedaços soltos devem cair. Tirei as fotos em anexo da porta da sala.",,,Estrutura Predial > Forro,,0.9,Reclass_LSTM,Baixa
5116,"Solicito, por gentileza, passagem do cabo de microfone pelo teto do au",2016-09-28 14:53,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito, por gentileza, passagem do cabo de microfone pelo teto do auditório até o palco. Carlos ciente.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
5117,"Solicito, por gentileza, a instalação elétrica do ar condicionado da a",2016-09-28 14:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito, por gentileza, a instalação elétrica do ar condicionado da antiga sala 03 (reitoria), atual sala da Diretoria multimídia.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
5125,LUZES SALA2,2016-09-28 19:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"As luzes da sala2 não acenderam hoje.

o conserto do forro foi ontem, a noite teve aula normalmente e hoje não acendeu. Aula cancelada por falta de luz.
* Todos os equipamentos, ventiladores dentro da sala estavam funcionando.
* no quadro de energia, todos estavam ligados.

* apenas 01 interruptor liga as 07 luminárias dentro da sala.

***** a equipe que veio fazer a correção do forro, deixou a sala muito suja. (Não temos mais nenhum funcionário que faça a limpeza).",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
5151,Solicito o layout da sala da Protic de Infra Estrutura para ajustes na,2016-09-30 17:05,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o layout da sala da Protic de Infra Estrutura para ajustes na estrutura de cabeamento.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,Reclass_LSTM,Baixa
5159,O ar condicionado da secad não liga.,2016-10-03 10:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,O ar condicionado da secad não liga.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5209,Ar condicionado com barulho anormal,2016-10-05 11:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O ar condicionado da sala 3 (Pavilhão), apresenta barulho excessivo. Provável peça solta na carcaça.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5210,Reforma na Secretaria Acadêmica,2016-10-05 11:22,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Eu reunião com a comissão gestora da Coordenação do Campos Jorge Amado, o Setor de Apoio Acadêmico sugeriu algumas mudanças no ambiente interno da secretaria acadêmica, no intuito melhorar o atendimento aos discentes, docentes e servidores, bem como uma otimização do espaço para os servidores do setor.
Para verificarmos esta possibilidade, solicitamos uma visita técnica da DINFRA.",,,Elétrica > Instalações elétricas,,0.81,Reclass_LSTM,Baixa
5214,Problema nas tomadas,2016-10-05 14:42,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Senhores, boa tarde.

Diversas tomadas das salas do Pavilhão de aulas do Campus Jorge Amado não estão funcionando. O caso mais grave é o da sala 13, onde funcionam somente 2 pontos. Solicito reparos. Desde já agradeço!",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Média
5223,Ar condicionado não liga 2,2016-10-06 09:56,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia.

No dia 09/09 abri um chamado para verificação do ar condicionada aqui da sala, até o momento o ar condicionado não foi verificado e continua sem funcionar. Da mesma forma que nenhum retorno foi dado para o chamado. Desta forma, quero pedir gentilmente, que por favor, verifiquem o ar condicionado, pois nos dias mais quentes, a situação tem ficado muito desconfortável.

Att,",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5259,Provavel infiltração,2016-10-10 10:15,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"As mesas amanheceram molhadas, gerando inclusive, danos ao computador.",,,Estrutura Predial > Infiltração,,0.75,Reclass_LSTM,Baixa
5260,Solicitação de serviços de Manutenção CSC,2016-10-10 10:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Segue planilha de solicitação dos serviços combinados em visita da coordenação de manutenção ao campus.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.74,Reclass_LSTM,Baixa
5261,Solicitação de projeto para inclusão de tomadas Cuni Porto,2016-10-10 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Atendendo a pedido do Eng. Carlos, segue a disposição das estações de trabalho na sala do assistente operacional do Cuni Porto Seguro, para auxiliar no projeto de rede lógica.
Solicito, conforme combinado com a coordenação de manutenção, que seja elaborado um projeto para instalação de tomadas de energia elétrica nas salas de aula do mesmo cuni, pois há apenas uma tomada na parede frontal de cada sala. Solicito que sejam inclusas também tomadas de lógica e tubulação para a rede lógica já existente.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
5279,Solicito a vistoria do telhado do fundo do pavilhão de aulas pois está,2016-10-11 09:36,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a vistoria do telhado do fundo do pavilhão de aulas pois está molhando muito apresentando rachaduras nas telhas e a preocupação maior é da água acumulada voltar para dentro das salas de aula.,,,Manutenção Preventiva > Ar condicionado central,,0.81,Reclass_LSTM,Baixa
5280,Solicito novamente a manutenção dos canos que coletam a agua dos conde,2016-10-11 09:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito novamente a manutenção dos canos que coletam a agua dos condensadores dos ar do corredor do pavilhão de aulas, pois estão derramando e danificando as paredes draywall.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
5292,Gostaríamos de solicitar a viabilidade técnica de criarmos um conexã,2016-10-11 14:47,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.755969187255209, -39.23160150191233",,Gostaríamos de solicitar a viabilidade técnica de criarmos um conexão fibra/par trançado do DG da ceplac até o centro de formação da UFSB . Esse serviço já foi inspecionado por Simon.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
5311,Extensões elétricas para atendimento a SNCT,2016-10-13 20:57,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Conforme demanda apresentada pela DPCI-PROGEAC ( Profº Frederico ) no dia 13/10, nos fora solicitado a instalação e/ou adequação de infra estrutura elétrica NO SAGUÃO DA REITORIA para possibilitar a alimentação de 10 (dez) kit's de multimidia ( TV'S DE 50"" e notebook ) para a veiculação e projeção de posteres/folderes e/ou trabalhos academicos durante a SNCT, evento promovido pela UFSB entre 17 a 21/10.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
5314,"Solicito a limpeza da fossa do Campus Paulo Freire, pois está transbor",2016-10-14 10:54,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a limpeza da fossa do Campus Paulo Freire, pois está transbordando e voltando mal cheiro para as salas.",,,Manutenção Preventiva > Esgoto,,0.39,RF_Fallback_BAIXA_CONF,Baixa
5350,Solicitação de Tomada,2016-10-19 18:19,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.036210913453534, -39.528234625528555",,Solicito a instalação de um ponto de tomada próximo ao Rack que foi instalado pela PROTIC no Cuni de Itamaraju. Esse ponto de tomada servirá para alimentar os equipamentos de rede que encontra-se dentro do rack.,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
5376,Solicito a elaboração de projeto elétrico para interligação do novo QG,2016-10-24 13:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a elaboração de projeto elétrico para interligação do novo QGBT com os QD de Ar condicionado.,,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
5382,"Solicito a troca do fôrro da sala do Setor de Apoio Administrativo,",2016-10-24 14:09,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca do fôrro da sala do Setor de Apoio Administrativo da Coordenação de Campus. Está bem encharcado e pode cair a qualquer momento.,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
5397,Troca de Quadro-Branco,2016-10-25 09:38,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados senhores,
Solicitamos prioridade na troca do local onde está instalado um Quadro Branco na PROTIC, Diretoria de Multimídia de Conteúdo Digitais, na mesma sala de uma parede para outra.
Grata
Jane Guimarães",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2019050170,Solicito que seja investigado a causa da infiltração na parede da sala,2019-05-08 09:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,134.10000000000002,,,,"-17.53318988361887, -39.72242666524693",,Solicito que seja investigado a causa da infiltração na parede da sala de aula 02.,Infiltração na Parede da Sala; Complementar de infiltração na parede,Material para corrigir infiltração na parede da sala; Material para complementar de infiltração da parede. Complementar a O.S. 155/2019,Estrutura Predial > Infiltração,,0.91,Reclass_LSTM,Baixa
5428,Ventilador parou de funcionar,2016-11-03 08:34,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Informo que o ventilador da recepção do prédio da Coordenação Administrativa do Câmpus JA parou de funcionar.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
5429,Problemas na Subestação CSC,2016-11-03 10:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Registro a ocorrência de Ruídos e faíscas entre os terminais da Subestação ( Primária) do Campus Sosígenes Costa. A empresa AB Engenharia, enviou pessoal terceirizado para levantamento e apresentação de orçamento do serviço no dia 01/11/2016. Desde então não obtivemos nenhum retorno sobre o assunto.
Informo que alguns Postes de iluminação do campus, são acionados manualmente no interior dessa subestação, serviço que era executado pela equipe de vigilancia. A Dinfra já nos enviou as fotocélulas, porém não temos disponível equipamento adequado para a equipe local acessar o topo dos postes para instala-las.
Solicito a correção dos problemas na subestação e a instalação das fotocélulas nos postes.",,,Elétrica > Iluminação,,0.75,Reclass_LSTM,Baixa
5443,,2016-11-16 09:44,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo para a goteiras na sala do setor de apoio a administrativo do pavilhão administrativo.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.72,Reclass_LSTM,Média
5445,Substituição de placas de forro mineral,2016-11-18 10:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Segue anexo Solicitação de serviço.,,,Estrutura Predial > Forro,,0.81,Reclass_LSTM,Média
5450,Solicito a instalação/criação de um ponto de tomada para ligar impress,2016-11-24 14:35,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação/criação de um ponto de tomada para ligar impressora.
o local atual onde a mesma se encontra está atrabalhando o trabalho da Coordenação de Apoio Institucional .

Att,",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
5453,Adequação de paraede de gesso do Pórtico.,2016-11-28 09:48,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Segue solicitação de serviços de adequação em paredes do Pórtico, que estão sendo danificadas pelas chuvas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
5472,Ar condicionado fraco,2016-12-13 10:56,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado da ACS está cada vez mais fraco. Favor verificar.

Att.

Fabio Corniani",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5481,Problema com ar condicionado,2016-12-15 14:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado da sala de coordenação da PROSIS não está funcionando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5489,manutenção em ar condicionado,2016-12-19 10:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, solicito manutenção no ar condicionado da sala da DIRPLAN, pois o mesmo não têm satisfeito as necessidades climatizantes do ambiente de trabalho. Tal situação gera desconforto e consequentemente redução da produtividade. Pedimos encarecidamente que ante a chegada da estação mais quente do ano, tal situação seja revertida.

Atenciosamente,
José Neto",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5500,Colocar na rede,2016-12-21 08:49,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Colocar na rede. Falta de tubulação.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Baixa
5515,Solicito uma vistoria mais detalhada para manutenção do Ar condicionad,2017-01-02 16:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito uma vistoria mais detalhada para manutenção do Ar condicionado da Sala dos professores do mezanino 1, marca Electrolux que não está gelando.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
5520,Porta de sala sem chave,2017-01-03 11:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicitamos a possibilidade de troca de fechadura da sala 12 do pavilhão de aulas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
5539,Ar condicionado não funciona bem...,2017-01-10 15:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado não funciona bem...,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5546,Reconfiguração de layput da sala do Pró-Reitor,2017-01-12 09:41,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O Pró-Reitor da Progeac, Daniel Fils Puig, solicita reorganização do layout de sua sala para fins de otimização do trabalho.",,,Outros > Erro de chamado,,0.58,Reclass_LSTM,Baixa
5553,Ar Condicionado,2017-01-13 14:39,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado emitindo sons estranhos e vazando água.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5555,Mudanças estruturais na Progeac,2017-01-13 15:29,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O Pró-Reitor Daniel Fils Puig solicita consultoria/serviço da Dinfra a fim de reorganizar o ambiente da Progeac, incluindo retirar divisórias e possível mudança (retirada) de paredes.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
5556,Pintura de paredes na Progeac,2017-01-13 15:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O Pró-Reitor Daniel Fils Puig solicita pintura de algumas paredes da Progeac com cores variadas definidas conforme arquivo anexo.,,,Estrutura Predial > Pintura,,0.74,RF_Fallback_BAIXA_CONF,Baixa
5564,Problemas no ar condicionado da sala do gabinete. Ao lado da sec execu,2017-01-16 15:04,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O Ar condicionado está dando erro por defeito em uma peça que precisa ser substituída. Esse processo já está em andamento.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
5570,"A maçaneta da sala 01 está quebrada, impossibilitando o fechamento da",2017-01-17 17:43,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"A maçaneta da sala 01 está quebrada, impossibilitando o fechamento da porta por dentro da sala e a tomada inferior da sala 04 não está funcionando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
5576,Solicitação de serviços EBI,2017-01-19 11:06,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"A partir do dia 29 de Janeiro o CSC será sede do evento EBI, envio os serviços emergênciais para atender ao evento.",,,Outros > Outros,,0.57,RF_Fallback_BAIXA_CONF,Baixa
5577,Ar condicionado do Auditório apresenta ruído,2017-01-19 14:01,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado do Auditório apresenta ruído,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5604,ar condicionado com defeito na sala da Dirplan.  grato,2017-01-25 08:38,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"ar condicionado com defeito na sala da Dirplan.

grato",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
5608,colocação de cadeira rede,2017-01-25 15:52,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos colocação de cadeira rede na PROGEAC.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
5612,Reiteração de Chamados antigos não atendidos,2017-01-26 10:15,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Conforme combinado com o ENG. Rodrigo, segue planilha com os serviços não atendidos pela empresa AB, para que sejam encaminhados para a RCI, os preços unitários já estão atualizados.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
5616,Solicito instalar um conector nas câmeras de vigilância eletrônica p,2017-01-26 14:04,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalar um conector nas câmeras de vigilância eletrônica para finalização da visualização pelo servidor de gravação\DVR,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
5637,Instalação Elétrica de 3 ar condicionados,2017-01-31 08:52,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar condicionado na Sala do Pro Reitor Prosis
Ar condicionado na Sala do Pro Reitor Protic
Ar condicionado na Sala da Sala da Manutenção",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
5652,Tomada de energia,2017-02-01 09:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito instalação de ponto de energia.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
5655,Ponto de rede Biblioteca CJA,2017-02-01 10:22,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicitamos a Dinfra 02 pontos de rede para os computadores de pesquisa da Biblioteca CJA.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
5684,Adequação do Herbário,2017-02-02 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados coordenador de manutenção,
