ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
O professor Jorge Costa, decano de Ciências do CSC Solicita que sejam executadas adequações no espaço atualmente utilizado como herbário. Deve-se instalar divisórias para separar o espaço do herbário do depósito de mobiliário do campus. Necessita-se de manutenção na cobertura e forro, porém estas estão contempladas no serviço do novo laboratório e serão executadas pela empresa CSG, porém o serviço de pintura do interior do ambiente não está contemplado no projeto executado pela CSG.
O professor informa ainda que necessita de dois espaços, um para alocação do acervo e outro para triagem de materiais e que ambos devem ser climatizados. Existem algumas divisórias em estoque aqui no campus, que foram retiradas do pavilhão administrativo, porém observa-se um pé direito duplo no espaço, o que não seria atendido por estas divisórias.
Diante do exposto, solicito a análise do layout em anexo e se aprovado, a liberação dos serviços de fornecimento e instalação de divisórias, fornecimento e instalação dos equipamentos de refrigeração adequados ao espaço e pintura interna.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
5707,Solicito manutenção no Centro de Formação na CEPLAC para sanar um vaza,2017-02-06 08:57,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,#N/A,,"Solicito manutenção no Centro de Formação na CEPLAC para sanar um vazamento no sanitário, onde a agua está passando direto.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
5714,"Prezados,  Identificamos hoje o desaparecimento de 02 lâmpadas do Vest",2017-02-06 14:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Identificamos hoje o desaparecimento de 02 lâmpadas do Vestiário masculino localizado no pavilhão ao lado da Coordenação de Campus.
Solicito a instalação de outras e orientação de justificativa para o sinistro.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
5715,"Prezados, Solicito a substituição do forro do corredor entre Secretari",2017-02-06 14:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicito a substituição do forro do corredor entre Secretaria Executiva e Almoxarifado que desabou hoje pela manhã.
Segue em Anexo a foto do local.",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Média
5722,Estamos com problemas nos ventiladores da sala 04 Algumas lâmpadas do,2017-02-06 17:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Estamos com problemas nos ventiladores da sala 04
Algumas lâmpadas do corredor não estão acendendo",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
5728,Gentileza verificar mal funcionamento inadequado de ar condicionado da,2017-02-07 13:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza verificar mal funcionamento inadequado de ar condicionado da sala da secretaria executiva e da sala de reuniões do gabinete.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
5750,Estamos sem água devido á entrada de ar na bomba d'água.,2017-02-07 19:05,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Estamos sem água devido á entrada de ar na bomba d'água.,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
5754,Solicito manutenção sobre um vazamento no rodapé proximo a pia do Sani,2017-02-08 10:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção sobre um vazamento no rodapé proximo a pia do Sanitário masculino do Pavilhão de aulas.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
5808,Infiltração no bloco adm,2017-02-10 10:45,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a substituição de telhas em alguns ambientes no bloco administrativo onde está ocorrendo infiltrações (Sala da Protic/ Sala de máquinas, Sala de infraestrutura; Secretaria academica).
Qtd: 100 telhas tipo colonial (50 bicas / 50 capa)",,,Estrutura Predial > Infiltração,,0.89,Reclass_LSTM,Média
5810,"Solicito confecção e cópia de chaves das salas 04, 11 e 12 do pavilhão",2017-02-10 11:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito confecção e cópia de chaves das salas 04, 11 e 12 do pavilhão de aula do CJA.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
5811,Instalação de Freezer,2017-02-10 12:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados, solicito apoio para instalação de freezer no CFCTA na CEPLAC.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
5812,Solicito verificação do Ar-condicionado da sala de aula 04 do pavilhão,2017-02-10 12:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação do Ar-condicionado da sala de aula 04 do pavilhão de aulas do CJA. A agua está voltando pela frente do aparelho durante o uso e limpeza dos filtros.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5813,Solicito verificação do Ar-Condicionado da Sala dos Professores - Meza,2017-02-10 12:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito verificação do Ar-Condicionado da Sala dos Professores - Mezanino 2, segundo professores após as chuvas de ontem o aparelho molhou com a agua que escorria do forro que cedeu. Aproveito também para pedir a instalação de telas de proteção para entradas de morcegos naquele espaço.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
5826,"Prezados,  Recebemos do Centro de Formação, em funcionamento na CEPLAC",2017-02-13 09:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezados,
Recebemos do Centro de Formação, em funcionamento na CEPLAC a necessidade de manutenção das seguintes demandas:

- Ar condicionado da recepção não funciona;
- Instalar Cortinas nas salas de aula e na sala do Decano Daniel Pioto;
- Vazamento de água (quando chove a água , esta filtrado de cima da biblioteca para a sala dos professores , danificando COMPUTADORES);
- Instalação dos quadros .

Para maiores informações (73)3214-3297 - Recepção Jackeline",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
5838,Gentileza verificar ar condicionado do gabinete. Em torno de 3 vezes j,2017-02-13 16:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza verificar ar condicionado do gabinete. Em torno de 3 vezes já solicitamos verificação mas o aparelho volta a não funcionar. agradecemos.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019050169,Solicito que seja feito o cravejamento da cumeeira da área de circulaç,2019-05-08 09:53,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja feito o cravejamento da cumeeira da área de circulação do Campus, bem como o aperto dos parafusos da estrutura.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.63,Reclass_LSTM,Baixa
5868,Limpeza do ar condicionado da sala da Prof. Joana.,2017-02-15 10:37,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Limpeza do ar condicionado da sala da Prof. Joana.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
5922,A lâmpada da Salinha do Cuni está queimada.,2017-02-20 16:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,A lâmpada da Salinha do Cuni está queimada.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
5924,"Referente ao chamado 5 922, sobre a lâmpada da salinha do Cuni que est",2017-02-20 20:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Referente ao chamado 5 922, sobre a lâmpada da salinha do Cuni que estaria queimada, constatou se que o problema não é esse, pois a lâmpada foi trocada e não acendeu.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
5932,Solicitação de transformador,2017-02-21 13:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitação de um transformador de energia 220 para 110 para uso de um microondas da PROGEAC.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
5956,Solicito vistoria e manutenção para um vazamento de agua no fundo do v,2017-02-22 14:54,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria e manutenção para um vazamento de agua no fundo do vaso sanitário do box 01 do sanitário masculino do Pav. de aulas.
Obs:
- Já apresentado a Carlos(RCI).",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
5959,"Um ar condicionado do estúdio de gravação não está gelando, apenas ven",2017-02-22 16:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Um ar condicionado do estúdio de gravação não está gelando, apenas ventilando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5961,Limpeza Ar Condicionado,2017-02-22 16:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza do ar condicionado para melhorar a qualidade do ar assim como o odor.

Att.

Fabio Corniani",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
5998,Ar condicionado parou de funcionar.,2017-03-02 16:36,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado parou de funcionar.,,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
6006,INSTALAÇÃO DE QUADRO BRANCO NA BIBLIOTECA,2017-03-03 10:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Recebemos da Sra. Graça Ribeiro - Biblioteca do Campus Jorge Amado a necessidade de manutenção e instalação das seguintes demandas:

- Instalação dos quadro branco .

Para maiores informações (73)3212-9428 - Recepção Carla Nascimento

Grato,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
6007,Problema no banheiro masculino,2017-03-03 11:20,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Fomos informados que um dos vasos sanitário do banheiro masculino do pavilhão de aulas se encontra entupido.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
6009,INSTALAÇÃO DE DISPENSER´S NOS BANHEIROS,2017-03-03 13:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Após sinalização da COOPE, informo que recebemos dipensers de papel toalha e de sabonete líquido, para instalação e/ou substituição nos banheiros do Pavilhão de aulas, salas dos professores, Cunis e CFCT CEPLAC.

Atenciosamente,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Média
6036,caixa de energia,2017-03-06 19:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Boa noite!!!

Seria possivel alguma manutenção ou limpeza na caixa de energia daqui do Cuni??
Alguns bichos fizeram casas e hoje tive dificuldades em abrir para ligar a energia a noite. Tem uma grude, uma cola. como faço ??",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
6040,Solicito a substituição de uma lâmpada fluorescente comum na sala de a,2017-03-07 08:40,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a substituição de uma lâmpada fluorescente comum na sala de apoio administrativo e a substituição de uma luminária,pois a mesma tem agravado alguns problemas de visão (miopia, hipermetropia e astigmatismo) de uma servidora que trabalha no local.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
6044,"Ar condicionado da sala 14 não está gelando, a condensadora não funcio",2017-03-07 11:26,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Ar condicionado da sala 14 não está gelando, a condensadora não funciona.
Problema com o dreno do ar condicionado do laboratório 01 do anexo de aulas, a água está voltando toda para sala.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6045,Solicito a instalação de um ar condicionado na sala de Almoxarifado.,2017-03-07 11:47,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a instalação de um ar condicionado na sala de Almoxarifado.,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
6053,Manutenção dos quadros elétricos dos galpões,2017-03-08 09:15,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Verificar ponto quente. Troca (se houver) de disjuntor defeituoso. Troca dos cabos derretidos. Aperto de parafusos. O que mais houver.

Peço que tire fotos antes e depois das manutenções.",,,Manutenção Preventiva > Quadros Elétricos,,0.97,Reclass_LSTM,Baixa
6060,Solicito a fixação de um quadro branco na sala do Reitor (para maiores,2017-03-08 12:21,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a fixação de um quadro branco na sala do Reitor (para maiores informações contatar o professor Fernando Rego).,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
6064,Solicito instalação de ar-condicionado na guarita de entrada da UFSB e,2017-03-08 16:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação de ar-condicionado na guarita de entrada da UFSB em Itabuna.,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
6072,limpeza,2017-03-09 09:52,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos limpeza nos ar condicionados da Progeac.,,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
6086,Fechadura,2017-03-10 09:12,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Fechadura da sala do Prof. José Nilton não está trancando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
6087,Desocupar anexo ao lado do almoxarifado e colocar fechadura na porta.,2017-03-10 09:19,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Desocupar anexo ao lado do almoxarifado e colocar fechadura na porta. O anexo será utilizado para guarda de materiais de limpeza da empresa ARAÚNA SERVIÇOS ESPECIALIZADOS LTDA.
Local tem alguns móveis de propriedade do condomínio e precisam ser retirados.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
6090,Visor do ar condicionado quebrado.,2017-03-10 09:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Visor do ar condicionado quebrado.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
6091,Solicito que seja feita uma solda na porta lateral da subestação. A do,2017-03-10 10:08,Fechado,,,,Reitoria,,,,,Elétrica > Subestação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja feita uma solda na porta lateral da subestação. A dobradiça está quebrada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Média
6188,Solicitação de instalação de portão.,2017-03-21 16:17,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Visando maior segurança ao patrimônio, Agnaldo Bonfim, solicita a instalação de portão para circulação de acesso ao deposito localizado no bloco do refeitório.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
6109,Solicito a substituição de lâmpadas queimadas no almoxarifado da Reito,2017-03-13 10:41,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de 5 luminárias para lâmpadas fluorescentes tubulares no refeitório da Reitoria.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
6116,Substituição de Lampada,2017-03-13 18:57,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,A primeira lâmpada do corredor queimou. Na escola não tem para substituição.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
6121,Instalação de medidor no quadro de ar condicionado QDAC-A. O serviço s,2017-03-14 10:04,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalação de medidor no quadro de ar condicionado QDAC-A. O serviço será acompanhado pelo Eng. Adinailson.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
6133,Realizar teste de descarga dos Nobreaks.,2017-03-14 17:19,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Realizar teste de descarga dos Nobreaks.,,,Manutenção Preventiva > Nobreak,,0.65,RF_Fallback_BAIXA_CONF,Baixa
6147,Poda de árvore,2017-03-16 14:49,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a poda de uma árvore na área dos laboratórios em execução. A árvore está acima da cobertura, podendo danificar a cobertura de polietileno e quebrar telhas, devido a queda de frutos e galhos podres, além da sujeira, manchando a cobertura e o próprio piso.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.82,Reclass_LSTM,Alta
6165,"Solicito troca da porta interna do Estúdio da ARI, localizado entre o",2017-03-20 08:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca da porta interna do Estúdio da ARI, localizado entre o pavilhão administrativos e de aulas.
Obs: A porta já foi removida.
Foi solicitado a Coordenação Operacional a detetização do local, porém não tem contratos vigentes para realizar tal serviço no momento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
6167,Serviços de Pintura CSC,2017-03-20 11:10,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,A coordenação do CSC solicita os serviços descritos em planilha anexada. As justificativas encontram-se no corpo da planilha.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
6179,Limpeza dos filtros de ar condicionado,2017-03-21 09:45,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Limpeza dos filtros de ar condicionado do campus Jorge Amado.,,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
6191,"Prezados, Solicito instalação de quadro branco de tamanho 3 x 3 , na p",2017-03-22 09:52,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito instalação de quadro branco de tamanho 3 x 3 , na parede à direita (parede verde) da porta de entrada da sala da PROSIS. Vale ressaltar que a parede em questão é de material pré moldado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
6193,Ar condicionado com ruido na DIRAD.,2017-03-22 11:33,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado com ruido na DIRAD.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6203,Banheiro femenino,2017-03-23 08:33,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Problemas com um dos vasos sanitários do banheiro feminino.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
6204,Porta do estúdio,2017-03-23 08:35,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Porta do estúdio do Campus Jorge Amado danificada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
6211,Rede elétrica que liga o computador do servidor Vinícius não funciona.,2017-03-23 16:33,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Rede elétrica que liga o computador do servidor Vinícius não funciona.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
6215,"Substituir bomba de sucção de 4cv, responsável por abastecer o reserva",2017-03-23 17:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Substituir bomba de sucção de 4cv, responsável por abastecer o reservatório superior do CSC.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
6220,Retirar 4 refletores defeituosos do hall da Reitoria.,2017-03-24 09:31,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Retirar 4 refletores defeituosos do hall da Reitoria.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
6228,Iluminação da Parte externa da Reitoria e Pavilhão de aulas,2017-03-27 09:49,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito revisão da iluminação da parte externa da Reitoria e Pavilhão de aulas, no intuito de melhorar a qualidade das rondas de vigilância noturnas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6241,"Foi solicitado por Aline, limpeza dos filtros do bebedouros de água do",2017-03-28 09:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Foi solicitado por Aline, limpeza dos filtros do bebedouros de água do pav. de aulas.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
6242,Desinstalação e Instalação de ar condicionado,2017-03-28 10:05,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito desinstalação e instalação de 5 aparelhos de ar condicionado, marca ELGIN, pot. 30 mil BTU's, a serem instalados no prédio administrativo do Campus Paulo Freire, em Teixeira de Freitas.

Os aparelhos de ar condicionado a serem retirados serão devolvidos à prefeitura de Teixeira de Freitas em momento oportuno.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
6248,Porta de entrada da Biblioteca com defeito e lampada queimada.,2017-03-28 15:32,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Porta de entrada da Biblioteca com defeito e lampada queimada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Média
6251,"A porta principal da biblioteca necessita reparo, uma vez que, não est",2017-03-28 15:48,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A porta principal da biblioteca necessita reparo, uma vez que, não está fechando corretamente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
6253,Solicito a limpeza das calhas na parte frontal do prédio da reitoria.,2017-03-29 08:51,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a limpeza das calhas na parte frontal do prédio da reitoria. O Jorge (ARAUNA) informou que o piso amanheceu com água.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
6254,Solicito que seja proposta uma solução para proteger as portas externa,2017-03-29 08:56,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito que seja proposta uma solução para proteger as portas externas do auditório, pois água da chuva está entrando no ambiente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
6280,A biblioteca CJA precisa de um transformador para ligar a impressora.,2017-03-30 11:02,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,A biblioteca CJA precisa de um transformador para ligar a impressora.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
6283,Retirada de vaso sanitário da sala dos terceirizados.,2017-03-30 11:58,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Tendo em vista a solicitação de desocupação da sala próximo à PROGEAC, para abrigo da sala de máquinas para a plataforma elevatória, conforme demanda da DINFRA por meio do Memorando Eletrônico nº 14/2017, solcito a retirada dos vasos sanitários que se encontram na sala de guarda dos vigilantes, os quais não tem mais utilidade para a UFSB, aproveito para solicitar também a retirada da parede que os separa, para que possa otimizar a utilização do espaço.

Agradeço desde já,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
6291,Solicito inspeção (com fotos das principais situações) dos seguintes i,2017-03-30 17:14,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito inspeção (com fotos das principais situações) dos seguintes itens que compõem o sistema de INSTALAÇÕES PREDIAIS DE ÁGUA FRIA.

Reservatórios, Bombas hidráulicas, válvulas e caixas de descarga, registros e metais sanitários, acessórios de banheiros para portadores de necessidades especiais, tubulações (tubo, conexões, fixações e acessórios), ralos e aparelhos sanitários, válvulas reguladores de pressão, tanques hidropneumáticos e acessórios.

O roteiro do que deve ser feito com cada item será enviado pelo Eng. Adinailson

Caso alguns dos itens serem faltantes no campus, informar quais.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
6294,Pintura pilares espaço de leitura,2017-03-31 11:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicita-se serviço justificado em planilha.,,,Estrutura Predial > Pintura,,0.68,RF_Fallback_BAIXA_CONF,Baixa
6295,Eletrodutos Cuni Cabrália,2017-03-31 11:16,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito projeto e execução de instalação de eletrodutos para rede lógica no Cuni Cabrália, pois o cabeamento encontra-se exposto e desorganizado, atualmente.
Realizamos o cadastro da salas e o engenheiro Daniel levou o crockit para ser digitalizado.
Segundo informação dele a arquiteta Aline já dispõe do cadastro.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Baixa
6296,Pequenos reparos CSC,2017-03-31 14:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicita-se os seguintes materiais para reparos no CSC:
3m de tubo pvc soldável (água) 75 mm
01 adaptador 75 mm c/ rosca
01 redução de 110 p/ 60
01 joelho 75 mm
250 ml de catalisador
500 ml de resina
09 reatores para lampada fluerescente de 2 p/ 40w
01 fita autofusão
02 fita isolante

Os serviços serão executados pela mão de obra local.",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Média
6300,Goteira reincidente que atinge o monitor há mais de uma ano....,2017-04-03 08:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Goteira reincidente que atinge o monitor há mais de uma ano....,,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
6303,Vazamentos em sanitários e Lâmpadas queimadas,2017-04-03 09:07,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Liberação de 10 reparos para descargas de 1,5' e 10 lâmpadas 15w para repor as que faltam nos banheiros do pavilhão de feiras",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
6309,Ar-condicionado com defeito,2017-04-03 13:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar-condicionado está exibindo uma mensagem de erro e não está gelando, apenas ventilando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
6321,Pingueira em mesa de computador na sala dos professores 1,2017-04-03 19:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Olá, boa noite!
Tem uma pingueira em uma mesa de computador, na sala dos professores, 1 (perto da Secretaria). É no conjunto que fica do lado esquerdo, logo à entrada. Não deu para pegar a identificação do computador, mas afastamos ele do foco da pingueira, e a mesa está com o nome de Cássia. Qualquer coisa, é só me procurar.
Att.
Evani Lima",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,Reclass_LSTM,Baixa
6329,Instalação de tomada para impressora,2017-04-04 10:40,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalação de tomada na sala da DPCI/PROGEAC para uso da impressora.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
6359,Houve um incidente com o chaveiro do depósito de materias da UFSB: o c,2017-04-05 13:32,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Houve um incidente com o chaveiro do depósito de materias da UFSB: o chaveiro se desmontou dentro da sala do patrimônio e por mais que eu procurasse não consegui encontrar uma das chaves. Devido a isso, gostaria de solicitar troca da fechadura da porta deste depósito para resguardar a segurança dos materiais ali guardados, como equipamentos de informática e objetos da Prosis.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
6365,Aparelho de ar condicionado do setor de apoio administrativo,2017-04-05 16:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,O aparelho de ar condicionado da marca Mideaa do setor de apoio administrativo não está funcionando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6386,Maçaneta da sala 4,2017-04-06 15:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,A maçaneta da sala 4 soltou na mão de um aluno e precisa ser recolocada. Ela encontra-se guardada na Secretaria Acadêmica.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
6387,ar condicionados das salas de reunião da sala dos professores (em frente à SECAD),2017-04-06 18:45,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Boa noite, gostaria de saber como são acionados os ar condicionados das salas de reunião (salinhas) da sala dos professores 1 (em frente à SECAD)? Pois já tentei utilizar tanto os controles da sala dos professores, quanto os da SECAD.

Grata!
Evani",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6399,01 transformador para utilizar a impressora. Biblioteca CJA,2017-04-07 14:58,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,01 transformador para utilizar a impressora. Biblioteca CJA,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
6400,Troca de Fechadura,2017-04-07 16:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.281402, -39.024453",,A chave de uma das portas das salas de aula quebrou e não possui copia. Segundo o assistente operacional a chave já estava torta e que a fechadura da porta está com problema. Consultei o senhor Jonas se havia alguma fechadura disponível no campus para fazer a troca e o mesmo disse que não tinha. Por tanto solicito a aquisição e troca da fechadura que está com problema no CUNI de Santa Cruz Cabrália.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
6402,Manutenção preventiva - Instalações Elétricas,2017-04-07 17:02,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito inspeção (com fotos das principais situações) dos seguintes itens que compõem o sistema de INSTALAÇÕES ELÉTRICAS

Aparelhos de Iluminação; Dispositivos de Comando; Sistemas de Emergência; Sinalizadores; Postes de Iluminação; Quadros Parciais, Gerais, de Forças e Equipamentos; Tomadas, Plugues e Ligações; Condutores e Ligações; Eletrodutos, Eletrocalhas, Canaletas e Caixas; Medição (Entrada de Energia); Ramal de Entrada (Subestação); Condutores, Hastes e Conexões (Aterramento); Captores, Cabos e Conexões (Pára-Raios); Baterias e Ligações; Banco de Capacitores; Bombas e Tracionadores (Máquinas Rotativas - CA); Dispositivos de Partida e Comando (Máquinas Rotativas - CA); Chuveiros e Aquecedores.

O roteiro do que deve ser feito com cada item será enviado pelo Eng. Adinailson

Caso alguns dos itens serem faltantes no campus, informar quais.",,,Manutenção Preventiva > Vistoria em Instalações,,0.96,Reclass_LSTM,Baixa
6403,O ventilador da sala 4 não está funcionando.,2017-04-07 19:49,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.809436680601632, -39.27904921187019",,O ventilador da sala 4 não está funcionando.,,,Elétrica > Instalações elétricas,,0.87,Reclass_LSTM,Baixa
6407,Solicito a instalação de 3 câmeras para o sistema de vigilância no pav,2017-04-10 08:39,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a instalação de 3 câmeras para o sistema de vigilância no pavilhão de aulas do CJA.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
6408,Solicito a instalação de uma tomada na sala da DINFRA para ligar micro,2017-04-10 08:42,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de uma tomada na sala da DINFRA para ligar micro-ondas.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
6435,O Ar condicionado(Eletrolux) do Setor de Apoio à infraestrutura não es,2017-04-11 14:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,O Ar condicionado(Eletrolux) do Setor de Apoio à infraestrutura não está gelando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6441,"O disjuntor que acende a luz do corredor e dos banheiros quebrou, prec",2017-04-11 21:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"O disjuntor que acende a luz do corredor e dos banheiros quebrou, precisamos urgente desse reparo pois está tudo escuro.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Alta
6443,Freezer CFCTA descongelando,2017-04-12 10:07,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezados, conforme contato por telefone, solicito assistência para verificar o problema de descongelamento constante que vem ocorrendo no freezer horizontal da UFSB que está instalado no CFCTA, localizado no CEPEC/CEPLAC.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
6444,Lâmpadas,2017-04-12 10:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito 20 lâmpadas para os postes da área do Derba. Estamos sem iluminação externa no local.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6454,Conserto Portão Almoxarifado,2017-04-13 10:01,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Conserto do portão do depósito n° 3 do Almoxarifado, localizado na reitoria.
Obs.: O portão está emperrado, o que impossibilita sua abertura, necessitamos de uma urgência no conserto, pois estamos aguardando a chegada de novos móveis.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
6455,"Solicito verificação/manutenção das tomadas da Sala de aula 05 do CJA,",2017-04-13 10:59,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito verificação/manutenção das tomadas da Sala de aula 05 do CJA, algumas estão folgadas e outras caídas(dry wall).",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
6456,"Prezados,  Após reclamação por parte de uma usuária do sanitário femin",2017-04-13 11:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Após reclamação por parte de uma usuária do sanitário feminino do Pav. de Aulas do Campus Jorge Amado, solicito vistoria/manutenção da segunda porta do lado esquerdo que encontra-se empenada causando dificuldade para fechar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
6457,Solicito manutenção na fechadura do sanitário masculino do Pav. Admini,2017-04-13 11:07,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na fechadura do sanitário masculino do Pav. Administrativo do CJA.
Obs: a parte da fechadura colada no mármore soltou.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
6459,Substituição e colocação de peças,2017-04-13 11:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito liberação de 14 reatores de 400W e 20 fotocela de até 1800W. e a troca e colocação dos itens nos poste da portaria do Campus Sosígenes Costa.

Justificativa: Precisa substituir os reatores das lâmpadas dos portes da portaria, lodo externo, pois segundo informação do eletricista estão queimados; As fotocela também são para serem usadas nos portes da entrada da portaria, lado externo também. Para ligarem e apagarem nos horários programados.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Média
6463,Solicito a abertura da porta da sala de aula 05 do pavilhão de aulas.,2017-04-17 08:41,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a abertura da porta da sala de aula 05 do pavilhão de aulas.
Motivo: Extravio da chave",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
6484,O ar-condicionado da sala da Secretaria do Reitor apresenta problema.,2017-04-18 14:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar-condicionado da sala da Secretaria do Reitor apresenta problema.

Gerando gelo e não está resfriando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6508,"Gostaria que verificasse a tomada na sala de Assessoria de Avaliação,",2017-04-19 11:44,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gostaria que verificasse a tomada na sala de Assessoria de Avaliação, que fica ao lado da Procuradoria e da sala de reunião.

A tomada fica perto da minha mesa.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
6512,Solicito manutenção do trinco da porta do CJA.,2017-04-19 15:23,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção do trinco da porta do CJA.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
6519,Limpeza de Reservatórios da UFSB,2017-04-20 10:28,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatórios da UFSB no Campus Jorge Amado, em um total de 83 m3, nos seguintes termos:

3 tanques com 20 m3, totalizando 60 m3 - Reitoria;
1 tanque com 3 m3 - Reitoria;
2 tanques com 5 m3, totalizando 10 m3 - Galpões
2 tanques com 5 m3, totalizando 10 m3 - CUNI Itabuna",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
6524,SINALIZAÇÃO DE VAGAS ESTACIONAMENTO - CJA,2017-04-20 13:15,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Conforme conversado anteriormente, favor sinalizar as vagas reservadas aos veículos oficiais no estacionamento do CJA.

Grato,

Emerson",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.77,RF_Fallback_BAIXA_CONF,Baixa
6530,Solicitamos revisão do aparelho de ar conficionado do gabinete...,2017-04-24 08:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicitamos revisão do aparelho de ar conficionado do gabinete...,,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
6531,Ar condicionado da sala da secretaria não está funcionando.,2017-04-24 09:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado da sala da secretaria não está funcionando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6536,Manutenção de Ar Condicionado - Sala Acadêmica,2017-04-24 11:18,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O Aparelho de Ar condicionado da sala da Secretaria Acadêmica parou de gelar. Fica ligado mas sem gelar. Solicito manutenção.
Obs.: Jonas (eletricista do campus) já fez uma verificação e disse que aparentemente está ocorrendo o mesmo que ocorreu no da Sala do Administrativo.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6537,Manutenção de Ar Condicionado - Torre 12,2017-04-24 11:53,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção do aparelho de Ar condicionado que está na torre 12. Necessita fazer a troca da placa de comandos do aparelho.

Obs.: Na torre está alocada a sala de multimídia, com diversos equipamentos de TI e necessita de climatização.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6538,Luminárias da Biblioteca,2017-04-24 12:00,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a aquisição e troca de 14 reatores para lâmpadas tubulares 2/40 w, para as luminárias da biblioteca.
Justificativa: Local de leitura precisa de boa iluminação. Apesar de ter sido colocadas recentemente, as mesmas vem apresentando problemas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6539,Aparelho de ar condicionado não funciona.,2017-04-24 14:19,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Aparelho de ar condicionado não funciona.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6541,manutenção,2017-04-24 14:26,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,janelas com defeito,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
6542,Favor consertar o ar condicionado na sala 05 do prédio de Reitoria.,2017-04-24 14:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor consertar o ar condicionado na sala 05 do prédio de Reitoria.,,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
6543,troca,2017-04-24 14:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,fechadura porta principal,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
6546,layout,2017-04-24 14:55,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,mudança de layout da sala,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,RF_Fallback_BAIXA_CONF,Baixa
6551,CONSERTO DE PERSIANA,2017-04-25 08:56,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,O SUPORTE DA PERSIANA DA JANELA DESPENCOU,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
6560,Fixação de 02 parafusos,2017-04-25 15:17,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicita fixação de 02 parafusos na parede da sala de programação visual e multimídia.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
6562,Instalação de   porta papel  toalha /Sabonete,2017-04-25 15:22,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"instalação de um porta sabonete e um porta toalha na ceplac CFCT, OS EQUIPAMENTOS JA SE ENCONTRAM NA LOCALIDADE.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
6575,Bicho preso no ar condicionado,2017-04-26 11:29,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ligamos o aparelho, houve um barulho, e uma lagartixa apareceu presa na saída do ar. O aparelho foi desligado.",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
6580,manutenção dos banheiros,2017-04-26 14:44,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito conserto/reposição de 05 acentos de vasos sanitários e 04 suportes para sabonete. Informações com Sr. Jorge (ARAÚNA),,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
