ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
6586,Banheiro feminino,2017-04-27 10:54,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O banheiro feminino lado esquerdo da entrada da reitoria está com vaso sanitário entupido.,,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
6587,-Solicito substituição de 2 lâmpadas e reator na área de circulação. -,2017-04-27 13:46,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"-Solicito substituição de 2 lâmpadas e reator na área de circulação.
-Torneira com vazamento",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
6600,Solicito a reposição dos forros das salas 05 e 06 do pavilhão de aulas,2017-05-02 10:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a reposição dos forros das salas 05 e 06 do pavilhão de aulas do CJA.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.9,Reclass_LSTM,Baixa
6609,Urgente: As tomadas da sala coordenação prosis não estão funcionando.,2017-05-02 13:10,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Urgente: As tomadas da sala coordenação prosis não estão funcionando. As tomadas que alimentam os estabilizadores e outros aparelhos não funcionam.,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Alta
6614,Problemas com a boia elétrica da caixa d’água do pavilhão de aulas. A,2017-05-02 14:31,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Problemas com a boia elétrica da caixa d’água do pavilhão de aulas. A mesma não está desativando a bomba, o que fez transbordar, infiltrando na laje e vazando água pelas luminárias dos banheiros. O disjuntor da bomba foi desligado.",,,Climatização > Ar condicionado,,0.9,Reclass_LSTM,Baixa
6617,Solicito troca de quadro branco na sala do apoio administrativo - desi,2017-05-02 14:51,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de quadro branco na sala do apoio administrativo - desinstalar quadro atual da sala do apoio administrativo e instala-lo na sala da SECAD - instalar outro quadro na sala do apoio administrativo. (diferentes tamanhos),,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
6625,Solicito a verificação/manutenção do bebedouro na entrada do pavilhão,2017-05-03 11:48,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação/manutenção do bebedouro na entrada do pavilhão de aulas, cujo a água esguicha e perde logo a pressão parando de sair.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
6629,Solicitação,2017-05-03 14:06,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos pintura das paredes internas da pro-reitoria.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,RF_Fallback_BAIXA_CONF,Baixa
6635,Problemas recorrentes no aparelho de ar condicionado... não funciona..,2017-05-04 08:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Problemas recorrentes no aparelho de ar condicionado... não funciona...,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6646,Solicito a verificação da rede elética do Pav Administrativo do CJA.,2017-05-05 11:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a verificação da rede elética do Pav Administrativo do CJA.
Motivo: sem energia, faiscas em lampadas.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
6662,Manutenção de fechadura,2017-05-09 10:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Consertar a fechadura da sala 04 do pavilhão de aulas que está com defeito.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
6668,Solicito revisão de 02(dois) ventiladores de parede que estão sem func,2017-05-09 13:38,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito revisão de 02(dois) ventiladores de parede que estão sem funcionar, com possível problema na parte elétrica.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
6669,Solicito revisão dos refletores (02) de iluminação das áreas de acesso,2017-05-09 13:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicito revisão dos refletores (02) de iluminação das áreas de acesso ao CUNI que estão apagados e/ou queimados;,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
6670,Solicito revisão das lâmpadas de iluminação dos corredores e salas de,2017-05-09 13:41,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.78849697696189, -39.06143213079422",,Solicito revisão das lâmpadas de iluminação dos corredores e salas de aulas ( apresentam dificuldade para ligar e/ou estão apagadas);,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6671,Solicito revisão elétrica das tomadas e lâmpadas da sala de apoio ( As,2017-05-09 13:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.78849697696189, -39.06143213079422",,Solicito revisão elétrica das tomadas e lâmpadas da sala de apoio ( Assistente Operacional ).,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
6672,"Solicito para sala de apoio do Assistente Operacional, a instalação de",2017-05-09 13:43,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito para sala de apoio do Assistente Operacional, a instalação de uma fechadura na porta(possui apenas uma tranca).",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
6673,Solicito limpeza e troca de filtro do bebedouro tipo coluna do CUNI.,2017-05-09 13:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.78849697696189, -39.06143213079422",,Solicito limpeza e troca de filtro do bebedouro tipo coluna do CUNI.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
6689,Solicito a revisão de 02 luminárias na sala 2. Devido o vazamento da c,2017-05-10 10:05,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a revisão de 02 luminárias na sala 2. Devido o vazamento da caixa d'água, houve infiltração na laje as luminárias não acendem. Já foram substituídas as lâmpadas e reatores e não funcionou.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
6692,Falha nos dados apresentados pelo nobreak ITNBG31,2017-05-10 11:42,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O nobreak da sala dos servidores ITNBG31, IP 10.1.8.1, está enviando alguns dados equivocados para o monitoramento.
Os dados de tensão de entrada, temperatura estão variando para zero. Pelos dados do uptime o nobreak parece estar reiniciando, mas os demais dados estão sendo enviados corretamente e sem falhas, conforme esperado. O nobreak ITNBG32 está enviando todos os dados corretamente e o servidor opera em sua normalidade. Pedimos que seja verificado. Obrigado.",,,Elétrica > Nobreak,,0.93,Reclass_LSTM,Média
6703,Solicito manutenção no trinco da porta do apoio acadêmico. Manutenção,2017-05-10 16:22,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no trinco da porta do apoio acadêmico. Manutenção já realizada, porém o trinco voltou a cair.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
6735,"Solicito uma vistoria no ar condicionado da DIRAD, pois a evaporadora",2017-05-15 08:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito uma vistoria no ar condicionado da DIRAD, pois a evaporadora do equipamento está formando blocos de gelo. O problema foi informado por Aline Rosa.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
6740,Substituição de 01 caixa d'água de 1000L que está quebrada. Substituiç,2017-05-15 11:18,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Substituição de 01 caixa d'água de 1000L que está quebrada.
Substituição do piso cerâmico (49 m²) e retirada do revestimento (39,20 m²) da sala 11 que foi danificado devido a infiltração de água na sala.
Instalação dos geradores.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
6741,Solicito a instalação de um projetor na sala pentagonal. A necessidade,2017-05-15 11:53,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a instalação de um projetor na sala pentagonal. A necessidade do serviço foi informada por Rodrigo Bittar Franco. Ressalta-se que o equipamento a ser instalado encontra-se o demandante.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
6755,Solicito o projeto elétrico e detalhes dos drenos para a instalação do,2017-05-16 10:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito o projeto elétrico e detalhes dos drenos para a instalação dos novos ar condicionados no pavilhão de aula, bem como a autorização da mão de obra e materiais para realizar esses serviços.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
6758,"Verificação do Ar condicionado da Sala 12 do Pav. de Aulas - CJA, não",2017-05-16 15:06,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Verificação do Ar condicionado da Sala 12 do Pav. de Aulas - CJA, não está gelando.",,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
6759,Solicito a vistorias de 03 portas no Sanitário feminino do Pav. de Aul,2017-05-16 15:07,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a vistorias de 03 portas no Sanitário feminino do Pav. de Aulas - CJA, empenadas e não fecham.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
6767,Ar condicionado,2017-05-17 10:22,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Ar condicionado liga, mas não funciona normalmente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
6769,A lâmpada da secretaria executiva está queimada.   Obrigada!,2017-05-17 11:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"A lâmpada da secretaria executiva está queimada.

Obrigada!",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6774,Troca de lâmpada na sala de Programação Visual de Multimídia da ACS.,2017-05-17 15:19,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca de lâmpada na sala de Programação Visual de Multimídia da ACS.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6777,Solicito revisão da parte elétrica das lâmpadas do Mezanino 2 - Pav. A,2017-05-17 16:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito revisão da parte elétrica das lâmpadas do Mezanino 2 - Pav. Aulas - CJA
Estão piscando, falta uma lâmpada na sala, luz fraca na sala de reunião(vidro com filme) e as duas lâmpadas da outra sala de reunião não ascendem.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
6778,Solicito reparo do Forro da Sala de Reunião do Mezanino 2 (Foto em ane,2017-05-17 16:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reparo do Forro da Sala de Reunião do Mezanino 2 (Foto em anexo).
Informo que já foi feita a dedetização do espaço e o cheio forte de morcego permanece, anexo também a imagem do estado da sala 08 que fica embaixo do Mez. 2",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.94,Reclass_LSTM,Média
6780,Recolação do Portão de ferro na área adjacente ao decanato,2017-05-17 16:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a recolocação do portão de ferro que fica na área adjacente ao Decanato. Informo que foi autorizado pela Coordenação do campus. Grata.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
6783,A lampada da sala 2 onde fica minha mesa esta queimada. grata!,2017-05-17 17:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"A lampada da sala 2 onde fica minha mesa esta queimada.
grata!",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
6793,"Prezados,  Algo está cheirando a queimado na Secretaria Executiva, ach",2017-05-18 11:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Algo está cheirando a queimado na Secretaria Executiva, achamos que é o ar condicionado.

Obrigada!!",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
6794,"Prezados,   A lâmpada da Secretaria Executiva está queimada desde a se",2017-05-18 11:32,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

A lâmpada da Secretaria Executiva está queimada desde a semana passada.

Agradeço se puderem trocar.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6800,lampadas queimadas na sala de aula 2,2017-05-18 18:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,lampadas queimadas na sala de aula 2,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6826,Solicito revisão nos 2 refletores da fachada do prédio da reitoria.,2017-05-22 18:58,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito revisão nos 2 refletores da fachada do prédio da reitoria.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
6829,Lâmpadas Queimadas,2017-05-22 21:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"A sala o1 tem algumas lâmpadas sem acender, inclusive uma delas fez um estouro e saiu fumaça",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6834,Solicito troca de 1 lâmpada tubular da sala de aula 01 do Pav. de Aula,2017-05-23 09:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de 1 lâmpada tubular da sala de aula 01 do Pav. de Aulas - CJA.
Motivo: Não acende.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
6840,Luciana Rosa Batista,2017-05-23 10:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar o funcionamento do condicionador de ar da sala das secretárias executivas do gabinete da reitoria.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
6841,Luciana Rosa Batista,2017-05-23 10:56,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,A maçaneta da porta de vidro entre as salas da diretoria e vice-reitoria e o corredor está folgado.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
6850,Solicitamos a gentileza de disponibilizar transformador na sala da sec,2017-05-23 15:01,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos a gentileza de disponibilizar transformador na sala da secretaria para aparelhos 220v.,,,Suprimentos / Apoio Técnico > Materiais,,0.3,RF_Fallback_BAIXA_CONF,Baixa
6880,Limpeza do aparelho de ar condicionado,2017-05-25 11:37,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos limpeza do aparelho de ar condicionado da Diretoria de Ensino-Aprendizagem (Progeac), pois sentimos um cheiro forte de mofo ao ligá-lo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
6916,Solicito para melhor adequação dos equipamentos eletrônicos em sala de,2017-05-26 15:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito para melhor adequação dos equipamentos eletrônicos em sala de aula a duplicação dos pontos de energia das tomadas da Sala 06 - Pentagonal.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
6917,Solicito para melhor adequação dos equipamentos eletrônicos em sala de,2017-05-26 16:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito para melhor adequação dos equipamentos eletrônicos em sala de aula a duplicação dos pontos de energia das tomadas da Sala 06 - Pentagonal.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
6922,Substituição de TV destinada a reuniões da Diretoria.,2017-05-29 08:32,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Substituição de TV destinada a reuniões da Diretoria.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
6925,Solicito a substituição do assento do vaso do sanitário PNE do pavimen,2017-05-29 09:18,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição do assento do vaso do sanitário PNE do pavimento térreo da Reitoria. A peça encontra-se danificada.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
6927,Instalação de TV na sala da PROTIC-SISTEMAS OBS: Equipamento no local,2017-05-29 10:07,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de TV na sala da PROTIC-SISTEMAS
OBS: Equipamento no local",,,Elétrica > Instalações elétricas,,0.88,Reclass_LSTM,Baixa
6930,Reparo em Porta de Almoxarifado,2017-05-29 11:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito repara na porta do Almoxarifado, onde era a sala de manutenção. Local hoje onde fica estocados os mobiliários e equipamentos do Campus Sosígenes Costa. A porta encontra-se empenada e um lado do portal a parede onde era chumbado o suporte caiu, conforme pode ser observado no arquivo (foto) anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
6939,Solicito para melhor adequação dos equipamentos eletrônicos em sala de,2017-05-29 17:05,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito para melhor adequação dos equipamentos eletrônicos em sala de aula a duplicação dos pontos de energia das tomadas da Sala 06 - Pentagonal.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
6940,"Prezados em virtude do período de matricula nos CUNI Coaraci, Ibicaraí",2017-05-29 17:06,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados em virtude do período de matricula nos CUNI Coaraci, Ibicaraí e Ilhéus entre os dias 07, 08, 09 e 12 de junho, das 14h às 21h.
Solicito a passagem de 01 cabo de rede + 01 ponto de energia para lado o corredor de acesso levando em consideração a utilização de uma impressora e notebook.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
6980,* Solicito substituição de 03 válvulas de descarga no banheiro feminin,2017-06-01 09:19,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"* Solicito substituição de 03 válvulas de descarga no banheiro feminino.
* Infiltração na copa e cantina
* Fixação de extintor de incêndio na parede de drywall
* Sinalização e placas de extintores de incêndio conforme planilha atualizada em anexo.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Alta
6986,Solicito 10 reatores para lâmpadas.,2017-06-01 11:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito 10 reatores para lâmpadas.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2025011472,Recarga de extintores - CJA - NUPED,2025-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,5222,,,,"-14.770309469288907, -39.23560995592077",,"Solicito recarga dos extintores. Considerar os extintores localizados no Núcleo Pedagógico do CJA. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores - CJA - NUPED,Recarga de extintores - CJA - NUPED,Manutenção Preventiva > Extintor,,0.95,Reclass_LSTM,Baixa
7017,Instalar claviculário,2017-06-02 08:59,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,A instalação do claviculário será realizada em parede de drywall,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
7018,Problema no condicionador de ar na sala 01 dos professores,2017-06-02 09:24,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Problema no condicionador de ar na sala 01 dos professores
O condicionador de ar próximo à porta começou a verter água em grande quantidade pelo dreno.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7055,Solicito a mudança de local da condensadora do ar-condicionado da sala,2017-06-05 17:11,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a mudança de local da condensadora do ar-condicionado da sala da Protic em Teixeira de Freitas. A condensadora da forma que foi instalado, está causando o ambiente insalubre para um determinado servidor, pois o ar frio é soprado ininterruptamente sobre a pessoa. Esse fato, pode trazer consequência séria na saúde do Servidor.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7059,Solicito a fixação da porta de um box do Vestuário feminino do Pav. Ad,2017-06-06 09:10,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a fixação da porta de um box do Vestuário feminino do Pav. Administrativo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
7060,Solicito verificação no aparelho de Wifi do auditório pois o mesmo enc,2017-06-06 09:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação no aparelho de Wifi do auditório pois o mesmo encontra-se seu energia.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
7061,Solicito a limpeza e troca do filtro do bebedouro do CUNI Itabuna.,2017-06-06 09:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito a limpeza e troca do filtro do bebedouro do CUNI Itabuna.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
7062,Janela da sala de coordenação da PROSIS está emperrada e não fecha. Es,2017-06-06 10:56,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Janela da sala de coordenação da PROSIS está emperrada e não fecha. Estamos impossibilitados de ligar o ar condicionado por conta do problema.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
7073,reatores e lâmpadas,2017-06-06 16:22,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Informo que duas luninárias(4 lâmpadas) estão queimadas na secretaria executiva do campus Paulo Freire há 20 dias, causando transtornos no desempenho do nosso trabalho. Ambiente escuro, contribuindo pra proliferação de mosquitos que estão me picando o tempo inteiro (inclusive aedes). Ainda mais grave é o desconforto causado para leitura em geral, tenho sentido dor de cabeça. Já até diminui o brilho da tela do computador, mas não ajudou.. Peço providências. Att.,",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
7105,Ar-condicionado da sala de máquinas,2017-06-08 10:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Um dos dois Ar-condicionados da sala de máquinas no Campus Paulo Freire parou de funcionar.
Solicito o reparo com certa urgência.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
7135,Pintura,2017-06-09 15:32,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos pintura das paredes da Pro-reitoria,,,Estrutura Predial > Pintura,,0.67,RF_Fallback_BAIXA_CONF,Baixa
7136,limpeza do ar condicionado.,2017-06-09 15:35,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,limpeza do ar condicionado.,,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
7171,Ar condicionado deu defeito e começou a jogar água dentro da sala.,2017-06-13 09:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado deu defeito e começou a jogar água dentro da sala.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
7224,Solicito vistoria/manutenção para porta de vidro da Secretaria Executi,2017-06-16 08:16,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção para porta de vidro da Secretaria Executiva - CJA que não fecha.
Obs: não fica alinhada com a outra porta.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
7227,Solicito troca do interruptor das lâmpadas do Mezanino 1 - Sala dos Co,2017-06-16 10:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca do interruptor das lâmpadas do Mezanino 1 - Sala dos Coordenadores.
Obs: Não desliga.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
7232,Solicito manutenção/troca do Transformador da Sala de Apoio à Infraest,2017-06-19 08:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca do Transformador da Sala de Apoio à Infraestrutura do CJA utilizado para impressora.
Obs: o Segundo que dá problemas.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
7264,Solicito manutenção e extensão dos canos que recolhem a água sai dos c,2017-06-20 15:47,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção e extensão dos canos que recolhem a água sai dos condensadores:
- Manutenção do cano que rompeu uma das emendas que atende a lateral da sala do psicólogo, enfermaria, infra e decanos;
- Extensão de canos ao Protocolo e Assistência social.",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
7265,Solicito 02 Transformadores para utilizar em impressoras.,2017-06-20 15:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito 02 Transformadores para utilizar em impressoras.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
7266,Em virtude da nova divisão do Laboratório Multiusuário do CF-TCI local,2017-06-20 16:04,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Em virtude da nova divisão do Laboratório Multiusuário do CF-TCI localizado na Sala 08 do Pav. de Aulas CJA necessitamos:
- Instalação de 12 pontos de rede (1 para Kit de sala, 1 extra e 10 para mesas tipo bancada) para melhor utilização dos computadores alí instalados.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
7267,Em virtude da nova divisão do Laboratório Multi usuário do CF-TCI loca,2017-06-20 16:07,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Em virtude da nova divisão do Laboratório Multi usuário do CF-TCI localizado na Sala 08 do Pav. de Aulas CJA necessitamos:
- 10 pontos de energia distribuídos entre as mesas/bancadas para ligar os computadores.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
7268,Solicito fixação da tubulação de rede elétrica e dados removidos para,2017-06-20 16:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação da tubulação de rede elétrica e dados removidos para pintura da sala 08 - Pav. de aulas CJA.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
7277,"Por gentileza, fazer uma mudança de ponto energia na mesa de um servid",2017-06-21 10:04,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, fazer uma mudança de ponto energia na mesa de um servidor",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
7283,Solicito manutenção do dreno do ar condicionado da Sala 06 que está va,2017-06-21 11:44,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção do dreno do ar condicionado da Sala 06 que está vasando a água pela sala.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7299,Luciana Rosa Batista,2017-06-22 11:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos a gentileza em ajustar o puxador da porta de vidro que dá acesso à sala de reuniões do Conselho Universitário no Gabinete da Reitoria. Grata.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
7317,Conserto de Infiltração Deposito Patrimônio da Reitoria,2017-06-26 10:51,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Com as chuvas dos últimos dias, notamos que no nosso depósito, está com forte infiltração, o que tende a danificar os móveis que lá estão acomodados. Pedimos um pouco de urgência, pois estamos sem espaço físico para realocação dos móveis.",,,Estrutura Predial > Infiltração,,0.84,Reclass_LSTM,Baixa
7318,Ponto de rede da servidora Camila Calhau no setor da Prosis com probl,2017-06-26 10:52,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ponto de rede da servidora Camila Calhau no setor da Prosis com problemas.
Obs: Problema no conector RJ45 fêmea",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,Reclass_LSTM,Baixa
7319,Banheiros,2017-06-26 11:03,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Dois banheiros (masculino) do térreo da Reitoria estão com problemas de entupimento. Peço verificar com o Jorge Raimundo (Terceirizado ARAÚNA).,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
7404,O Freezer que é utilizado para guardar material de pesquisas (camarões,2017-06-29 09:26,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O Freezer que é utilizado para guardar material de pesquisas (camarões,crustáceos em geral) do Professor Fabricio Lopes de Carvalho ,no CFCT-AGROFLORESTAIS amanheceu desligado, sendo que verifiquei e esta na tomada e não funciona.",,,Outros > Erro de chamado,,0.86,Reclass_LSTM,Baixa
7411,Luciana Rosa Batista,2017-06-29 11:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pedimos a gentileza em fazer manutenção no condicionador de ar da sala das secretárias do Gabinete da Reitoria. Grata.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7414,Solicito manutenção dos armarios baixos utilizados nas salas de aula:,2017-06-29 11:45,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção dos armarios baixos utilizados nas salas de aula:
- Sala 06, uma das dobradiças está solta;
- Sala 07 e Sala 09 estão com os rodilhos quebrados (plásticos).",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Média
7448,"Boa tarde, gostaria de habilitar o ponto de rede A011 da progeac.",2017-07-03 14:10,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria de habilitar o ponto de rede A011 da progeac.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
7453,INSTALAÇÃO ELÉTRICA PARA LIGAR TELEVISÃO,2017-07-03 14:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,INSTALAÇÃO ELÉTRICA PARA LIGAR TELEVISÃO,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
7460,Lâmpadas para as Ocas,2017-07-03 14:59,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito substituição das lâmpadas de duas Ocas, que serão usadas para atividade de Artes. O decano do centro de formação pediu que fossem substituídas por lampadas de led com luz amarela. Sendo essas 6 unidades de 20 W e 20 unidades de 15 W, segundo informação do eletricista Jonas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
7461,Iluminação de Corredores e salas de Aula,2017-07-03 15:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito substituição de 16 refletores queinados nas varandas Leste, Oeste e Sul. Obs. A referencia dos queimados são IP 66 LSCH 50 V e SKYPIX 50 V
6 reatores de 1x110v para lâmpadas fluorescentes tubular para substituições das queimados das sala de aula.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
7468,Concerto da base da bomba de detritos,2017-07-03 15:50,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reparação na base de fixação da bomba de detritos. Segundo descrição de Jonas, precisa fixar duas bases de ferro para sustentação das duas bombas responsável pelo escoamento do esgoto do campus.",,,Hidrossanitária > Bomba,,0.38,RF_Fallback_BAIXA_CONF,Baixa
7477,Limpeza do aparelho de ar condicionado.,2017-07-04 09:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"SETOR: Protic
TELEFONE SETOR:73 3212-6294
Aparelho da sala do servidor esta congelado.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
7479,Troca de Disjuntor,2017-07-04 09:39,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito o envio de dois disjuntores mono de 40 amperes para substituição dos que estão com problema no quadro do DG. Segundo Jonas enviar os disjuntores da marca Schneider ( iguais aos outros que já tem do quadro),,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Média
7481,Manchas de infiltração,2017-07-04 10:11,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Informo que existem pelo menos 5 manchas de infiltração no teto da biblioteca do campus Paulo Freire.,,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
7482,Serviço na Primaria e Substação,2017-07-04 10:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,13909.259999999997,,,,"-16.42242076195677, -39.139353895289744",,"Solicito a troca das duas bobina dos disjuntores à óleo, uma da subestação Primária e a outra da subestação secundaria. Obs. Visto que já está agendado a manobra de desligamento da energia nos dias 06, 07 e 08 de julho, fui alertado pelo eletricista que além da troca das chaves seccionadoras tem que fazer a troca das bobinas dos disjuntores à óleo também.",Manutenção Corretiva e Preventiva nas subestações de média tensão; Manutenção Corretiva e Preventiva nas subestações de média tensão,"Realizar manobras, desmontagem, troca de peças e montagem dos disjuntores de média tensão, instalação de transformadores de corrente e potencial, e reapertos nos equipamentos de média tensão das subestações primárias e secundárias ; O.S. complementar a 232/2018. ",Elétrica > Iluminação,,0.87,Reclass_LSTM,Média
7487,Fechadura com defeito,2017-07-04 11:21,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
por gentileza, a pedido da professora Fabiana Costa solicito reparo na fechadura da porta da sala da pro-reitora, a qual está caindo toda vez que alguém abre.
Aguardo solução.
Grata.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
7523,Banheiro feminino,2017-07-05 11:38,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro Feminino na entrada da reitoria com vazamento. Falar com o colaborador da ARAÚNA Jorge Raimundo.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
7548,Luciana Rosa Batista,2017-07-06 09:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pedimos a gentileza em realizar uma manutenção no condicionador de ar da sala da Diretoria Geral do Gabinete da Reitoria. Grata.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7565,Revisão de telhado,2017-07-06 15:29,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito a revisão da cobertura do anexo de aula.Durante a chuva que derrubou a calha, houve infiltrações em todas as salas do anexo, sem exceção, conforme email e fotos enviadas no dia 21/11/2016. Devido as chuvas e os ventos fortes nos últimos dias, alguns pontos aumentaram, inclusive na biblioteca, onde existe grandes marcas de infiltrações localizados em cima das prateleiras dos livros, o que causa um risco de danifica-los.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.83,Reclass_LSTM,Baixa
7574,"Prezados,  Informo que o estacionamento da Reitoria encontra-se com il",2017-07-07 09:13,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Informo que o estacionamento da Reitoria encontra-se com iluminação deficiente, necessitando, portanto, de verificação das ações cabíveis. Qualquer dúvida, procurar a Coordenação Operacional.

Att,

Thiago",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
7581,Solicito vistoria/manutenção para os transformadores 220v/110v do Meza,2017-07-07 11:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção para os transformadores 220v/110v do Mezanino 2 e Setor de Apoio à Infra, não suportam ligar a impressora.
Obs:
Ambos estão localizados no Setor de Apoio à Infra.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
7598,Solicito ajuste nas placas que compõe o forro da Sala 05 - Pav. de aul,2017-07-10 09:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito ajuste nas placas que compõe o forro da Sala 05 - Pav. de aulas, que estão apresentando risco de cair após uma ventania.",,,Estrutura Predial > Forro,,0.87,Reclass_LSTM,Baixa
7599,Solicito limpeza/ manutenção do aparelho de ar da Secretaria Executiva,2017-07-10 09:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza/ manutenção do aparelho de ar da Secretaria Executiva do Campus Jorge Amado.
Obs: Agua volta pela frente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
7611,Instalação de luminárias na biblioteca,2017-07-10 12:01,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Existem espaços da biblioteca que não recebem boa iluminação no período noturno. Solicito a instalação de luminárias próximo aos computadores de trabalho e nos corredores de acesso ao acervo.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
7616,Verificar o aterramento dos Nobreaks da sala técnica,2017-07-10 14:02,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,215.35000000000002,,,,"-16.423909554595376, -39.13629623502169",,"Solicito que seja verificado e implementado os seguintes itens na sala técnica:

1- Aterramento dos dois nobreaks situados na Sala Técnica do CSC. Este problema foi identificado pelo Engenheiro elétrico Adinailson, quando realizava o serviço de manutenção na subestação do referido campus;
2- Troca de algumas lâmpadas;
3 - Colado um interruptor de tomada na entrada da sala, sistema Three way.
4 - Verificar o condicionador de ar que está desligando.

Att.,

Thiago",Fornecimento de material para execução do aterramento dos nobreaks da sala técnica do CSC,1. Em atendimento ao chamado de número 7616. 								,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
7633,Chave fusível,2017-07-11 08:50,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito agilizar junto a Coelba a traca da cruzeta que pega a chave fusível do transformador que envia energia para o campus Sosígenes Costa. Segundo o eletricista Jonas, a chave possui duas cruzetas que a segura e uma dessas quebrou deixando a chave em falso.",,,Elétrica > Instalações elétricas,,0.86,Reclass_LSTM,Baixa
7640,Solicito a Instalação de um bebedouro no CUNI Ibicaraí,2017-07-11 10:20,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Solicito a Instalação de um bebedouro no CUNI Ibicaraí.
Obs: Equipamento já disponível para retirada.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
7644,Solicito instalação de tomada na parte do fundo do Pav. de Aulas para,2017-07-11 10:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de tomada na parte do fundo do Pav. de Aulas para utilização da Lavadora nos carros institucionais. Aproveito também para solicitar um transformador para ser utilizado por este equipamento.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
7647,Solicito a Substituição de um ventilador de parede(não funciona) no CU,2017-07-11 13:30,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito a Substituição de um ventilador de parede(não funciona) no CUNI Coarací.
Obs: Equipamento já disponível para retirada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Média
7667,urgente para hoje,2017-07-11 16:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"URGENTE - Gentileza verificar ponto de energia para os equipamentos na sala do reitor, visto que computador não funciona normalmente para reunião deste dia 12/07 as 8h.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Alta
2025011470,Recarga de Extintores - Reitoria,2025-04-01 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2930.7400000000002,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - Reitoria,Recarga de Extintores - Reitoria,Manutenção Preventiva > Extintor,,0.9,Reclass_LSTM,Baixa
2025011471,Recarga de Extintores - CJA - Laboratórios CEPEC,2025-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2563.12,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores. Considerar os extintores localizados nos laboratórios da UFSB localizados no CEPEC da CEPLAC. Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CJA - Laboratórios CEPEC,Recarga de Extintores - CJA - Laboratórios CEPEC,Manutenção Preventiva > Extintor,,0.97,Reclass_LSTM,Baixa
7737,Solicito a revisão do gerador da reitoria.,2017-07-14 08:03,Fechado,,,,Reitoria,,,,,Elétrica > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a revisão do gerador da reitoria.,,,Manutenção Preventiva > Gerador,,0.91,Reclass_LSTM,Baixa
7738,Solicito a troca do combustível do gerador da reitoria.,2017-07-14 08:06,Fechado,,,,Reitoria,,,,,Elétrica > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a troca do combustível do gerador da reitoria.,,,Manutenção Preventiva > Gerador,,0.9,Reclass_LSTM,Baixa
7739,Solicito a manutenção do gerador do Pavilhão de Aulas do CJA.,2017-07-14 08:07,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a manutenção do gerador do Pavilhão de Aulas do CJA.,,,Manutenção Preventiva > Gerador,,0.97,Reclass_LSTM,Baixa
7740,Solicito a substituição do combustível do gerador do Pavilhão de Aulas,2017-07-14 08:08,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a substituição do combustível do gerador do Pavilhão de Aulas do CJA.,,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Média
