ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
7743,Solicito a instalação de uma câmera de monitoramento na parte externa,2017-07-14 09:57,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de uma câmera de monitoramento na parte externa da entrada do prédio da Reitoria.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
7753,Solicito manutenção da porta de vidro da sala 06 - pentagonal que está,2017-07-14 15:09,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da porta de vidro da sala 06 - pentagonal que está arrastando no piso.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
7754,Solicito para melhor atender a logística dos bens via Carrinho de mão,2017-07-14 15:30,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito para melhor atender a logística dos bens via Carrinho de mão sobe o passeio que liga a Reitoria com o Campus a construção de uma rampa, em frente ao pavilhão de aulas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
7755,Vazamento tanque 20m3,2017-07-14 15:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Esvaziamento do tanque de 20 m3 do Campus CJA para averiguação de vazamento.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
7756,PARA DINFRA  (AR CONDICIONADO DA SALA DO ALMOXARIFADO COM DEFEITO),2017-07-14 15:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito ao senhores uma pessoa que possa da uma olhado no ar condicionado do almoxarifado pós o mesmo não esta ligando,já tentei ligar com outros controles remotos e mesmo assim não funcionou.

DÊS DE JÁ, AGRADEÇO.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
7758,Goteira,2017-07-14 18:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Boa noite. Sala 01 do cuni com goteiras. Hoje a tarde consegui tirar essas fotos em anexo e a noite um das luminarias deu curto circuito, queimou as lampadas e o cheiro de queimado forte.",,,Elétrica > Iluminação,,0.96,Reclass_LSTM,Baixa
7763,Tampa para calhas do piso do pavilhão de ferias,2017-07-17 09:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito que seja tampadas as calhas do piso do pavilhão de Feiras. Obs. As calhas possui uma largura de 40 cm, as tampas tem sido feitas de madeira. precisa que seja adquiridas tabuas. São 12 m de calha que precisa ser tampas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
7764,Tampas para Caixa de passagem,2017-07-17 09:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a confecção de 5 tampas para caixas de passagens. Segundo informação fornecidas por Jonas, a forma tem aqui, e precisa que seja adquirido os seguinte materiais para a confecção das tampas: 0,5 m³ de arreia, 2 sacos de cimento (100kg), duas barra de ferro 5/16 e 1 kg de arrame recozido.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
7768,Solicito reparo na fixação do porta-papel do sanitário masculino da PR,2017-07-17 09:56,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo na fixação do porta-papel do sanitário masculino da PROPA. Ressalto que um dos parafusos que prende o dispositivo está solto.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Média
7783,Porta trancada e chave quebrada.,2017-07-17 15:26,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Porta trancada com a chave quebrada dentro do miolo da fechadura.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
7790,Gentileza verifica conserto para goteira localizada em cima do computa,2017-07-18 08:07,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza verifica conserto para goteira localizada em cima do computador no gabinete. 960680. Questão recorrente há mais de um ano podendo danificar equipamentos.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.81,Reclass_LSTM,Baixa
7805,Solicito troca de 05 lâmpadas na Sala 02 do Pav. de Aulas. Motivo: Não,2017-07-18 14:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de 05 lâmpadas na Sala 02 do Pav. de Aulas.
Motivo: Não acendem.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
7808,"Por gentileza, aplicar algum produto para retirar o mofo da parede aqu",2017-07-18 15:51,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, aplicar algum produto para retirar o mofo da parede aqui da prosis.

grata",,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
7818,Aquisição de Material,2017-07-19 07:58,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito que seja feita a aquisição de 200 reatores para as luminárias do Pavilhão de Aulas do Campus Jorge Amado e demais campi.,,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
7819,Solicito manutenção da descarga do 1º box do Sanitário masculino do Pa,2017-07-19 08:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção da descarga do 1º box do Sanitário masculino do Pav. de Aulas.
Caixa não enche.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
7826,Solicito manutenção na porta do sanitário do vestuário masculino - Pav,2017-07-19 09:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na porta do sanitário do vestuário masculino - Pav. Anexo ao Administrativo.
Motivo:
Arrebite da dobradiça estourado e é necessário colar o feixe que segura a trava da fechadura.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
7841,"A POrta interna da Biblioteca Jorge Amado, sala do Sistema de Difusão",2017-07-19 15:13,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A POrta interna da Biblioteca Jorge Amado, sala do Sistema de Difusão do Conhecimento está com problemas no trinco. Lá estão os livros que foram comprados pela universidade em 2016. Nessa sala também tem acontecido o empréstimo dos exemplares para a comunidade acadêmica da UFSB. Portanto, precisamos que o problema seja solucionado o quanto antes.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
7842,Solicito que seja verificado o interruptor do refeitório. Não se conse,2017-07-19 16:19,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja verificado o interruptor do refeitório. Não se consegue apagar as luminárias.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
7847,Revisão de tomadas e pontos de Logica,2017-07-19 17:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reparos nas tomadas das salas de aula do pórtico, pois as tomadas e os pontos de logica estão todas soltas da parede, penduradas. Solicito que seja instalado novos pontos de logica ou alterados de lugar os ponto existentes nas salas Barra Velha e Aldeia Velha. Como as salas foram projetadas para serem divididas, mas não foram, a localização dos pontos de logicas (principalmente) não tem atendido o uso da sala. Temos que está utilizando longos cabos de rede que ficam travesando toda sala.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
7864,Limpeza dos filtros dos ar condicionados do lado inferior esquerdo da,2017-07-20 16:07,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Limpeza dos filtros dos ar condicionados do lado inferior esquerdo da reitoria (lado que fica a PROGEAC e PROSIS). Ao final, informar se há alguma inconformidade com a instalação de algum aparelho de ar condicionado (isolação, manutenção, instalação elétrica, etc.).",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7866,Limpeza dos filtros dos ar condicionados do lado inferior direito da r,2017-07-20 16:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Limpeza dos filtros dos ar condicionados do lado inferior direito da reitoria (lado que fica a PROTIC) e Auditório. Ao final, informar se há alguma inconformidade com a instalação de algum aparelho de ar condicionado (isolação, manutenção, instalação elétrica, etc.).",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
7867,Limpeza dos filtros dos ar condicionados do lado superior esquerdo da,2017-07-20 16:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Limpeza dos filtros dos ar condicionados do lado superior esquerdo da reitoria (lado que fica a SECRETARIA ADMINISTRATIVA e SALA DO REITOR). Ao final, informar se há alguma inconformidade com a instalação de algum aparelho de ar condicionado (isolação, manutenção, instalação elétrica, etc.).",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7868,Limpeza dos filtros dos ar condicionados do lado superior direito da r,2017-07-20 16:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Limpeza dos filtros dos ar condicionados do lado superior direito da reitoria (lado que fica a PROPA). Ao final, informar se há alguma inconformidade com a instalação de algum aparelho de ar condicionado (isolação, manutenção, instalação elétrica, etc.).",,,Manutenção Preventiva > Ar condicionado split,,0.95,Reclass_LSTM,Baixa
7871,Iluminação dos Portes,2017-07-20 16:44,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito Verificação da Iluminação dos Porte de iluminação das áreas vias internas e dos portes da áreas externa em frente ao campus. Os vigilantes tem relatado que muitos postes estão ficando com as lampadas apagadas.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
7874,Solicito limpeza de Quadros elétricos e luminárias na Reitoria do Camp,2017-07-20 17:25,Fechado,,,,Campus Jorge Amado,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito limpeza de Quadros elétricos e luminárias na Reitoria do Campus Jorge Amado.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
7876,Solicito manutenção na descarga do sanitário feminino do Mezanino 01.,2017-07-21 09:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na descarga do sanitário feminino do Mezanino 01.
Motivo: Não está segurando a água.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
7880,"O AR Condicionado da marca Midea Liva, tombo: 960838 , não está funcio",2017-07-21 11:42,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O AR Condicionado da marca Midea Liva, tombo: 960838 , não está funcionando no Setor Acadêmico.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
7899,Solicito a aquisição de uma Válvula de sucção para água DN 50 mm . Apr,2017-07-24 09:56,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a aquisição de uma Válvula de sucção para água DN 50 mm .
Aproveito a oportunidade para lembrar que nosso sistema de bombeamento de esgoto ainda se encontra sem funcionamento, impedindo que seja dado um destino adequado ao esgoto do CSC.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
7900,Informo que 3 ar condicionados da marca Midea de 22.000 Btus estão sem,2017-07-24 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Informo que 3 ar condicionados da marca Midea de 22.000 Btus estão sem funcionamento adequado no CSC.
1-Sala da Protic (Refrigeração sendo interrompida)
2-Secretaria acadêmica (sem nenhum funcionamento)
3-Sala de Telecomunicações (desligando sozinho)",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7903,"Prezados,  Em virtude da implantação e instalação de novos equipamento",2017-07-24 11:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

Em virtude da implantação e instalação de novos equipamentos no laboratório do CFCTAf ( CEPLAC ), que requerem uma demanda de energia maior, aproximadamente 4000 W de potência, SOLICITO que seja efetuado uma analise e estudo de viabilidade visando adequar/atender a infra estrutura elétrica frente a essa nova demanda;

Atte,

Emerson",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
7910,Instalação de Aparelho de Ar Condicionado no Herbário da CEPLAC,2017-07-24 14:52,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que verifique que a viabilidade de instalação de ar condicionado no herbário da CEPLAC. A demanda foi solicitada pelo professor Piotto à DINFRA. Assim, peço que implemente um solução o mais rápido possível.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
7922,"Favor verificar o ar condicionado da secretaria do Reitor, pois não es",2017-07-25 13:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Favor verificar o ar condicionado da secretaria do Reitor, pois não está ligando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
7946,Solicito que seja feito um projeto para execução de um novo suporte pa,2017-07-26 11:18,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja feito um projeto para execução de um novo suporte para o banner da UFSB.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
7956,Solicito a instalação de tomadas de elétrica e rede para atender ao le,2017-07-26 15:12,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de tomadas de elétrica e rede para atender ao leiaute da sala da Assessoria de Avaliação.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
7960,Solicito o acompanhamento da execução do serviço de instalação de toma,2017-07-27 07:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito o acompanhamento da execução do serviço de instalação de tomada para termociclador, conforme OS e leiaute em anexo.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
7961,Solicito a instalação de tomadas conforme leiaute em anexo. Ressalto q,2017-07-27 08:15,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a instalação de tomadas conforme leiaute em anexo. Ressalto que, caso haja a necessidade de envio de material, a descrição e as quantidades devem informadas como acompanhamento deste chamado.",Fornecimento de materiais para o Campus Sosígenes Costa,"1. Em atendimento ao chamado de número 7961 .								
2. É para instalar em caixa da marca Tramontina, mas o espelho pode ser de marca similar desde que de mesma cor, dimensão e material, para garantir uniformidade da instalação.								",Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
7962,Solicito a instalação de tomada RJ-45 conforme leiaute em anexo. Ressa,2017-07-27 08:52,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a instalação de tomada RJ-45 conforme leiaute em anexo. Ressalto que, caso haja a necessidade de envio de material, a descrição e as quantidades devem informadas como acompanhamento deste chamado.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
7974,"Solicito levantamento de itens de manutenção (quadros, lâmpadas, Tomad",2017-07-27 14:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito levantamento de itens de manutenção (quadros, lâmpadas, Tomadas, Disjuntores, interruptores, etc.) que temos em estoque.",,,Elétrica > Iluminação,,0.96,Reclass_LSTM,Baixa
7975,Solicito troca/manutenção da fechadura da Sala do DCE. Motivo: tranca,2017-07-27 14:34,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca/manutenção da fechadura da Sala do DCE.
Motivo: tranca e destranca apenas por dentro.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
7990,Manutenção nas portas do rol do anexo,2017-07-31 09:43,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Pedimos verificação das portas das salas que ficam no anexo, todas estão rangendo muito, fazem muito barulho ao abrir e fechar. E atenção especial a porta da coordenação, que está quase emperrada, exigindo muita força para abrir e fechar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
8013,Solicito manutenção/troca da fechadura da Sala de Acolhimento Psicológ,2017-07-31 17:17,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca da fechadura da Sala de Acolhimento Psicológico.
Motivo:
Não esta abrindo com a chave original.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
8021,Gentileza verificar funcionamento do ar condicionado da sala do reitor,2017-08-01 12:04,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gentileza verificar funcionamento do ar condicionado da sala do reitor, bem como o ruido extremo realizado pelo equipamento.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
8025,SOLICITAMOS ESTABILIZADOR PARA INSTALAÇÃO DE IMPRESSORA,2017-08-01 13:26,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,SOLICITAMOS ESTABILIZADOR PARA INSTALAÇÃO DE IMPRESSORA,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
8027,Solicito a mudança/instalação da persiana. Da Sala do Decano CFTCI par,2017-08-01 14:22,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a mudança/instalação da persiana. Da Sala do Decano CFTCI para Sala do Protocolo, ambos no Pavilhão Administrativo do CJA.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
8028,"Prezado,  Foi informado que uma das descargas do banheiro feminino loc",2017-08-01 14:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,

Foi informado que uma das descargas do banheiro feminino localizado ao lado do DGP está com problemas, SOLICITO verificação para o conserto assim que possível.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
8040,Solicito manutenção no Mictório do Sanitário masculino do Pav. de Aula,2017-08-03 08:06,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no Mictório do Sanitário masculino do Pav. de Aulas.
Motivo: Aparenta estar entupido",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
8087,Solicito fixação de um pequeno suporte na parede(DryWall) na Sala do E,2017-08-07 09:23,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação de um pequeno suporte na parede(DryWall) na Sala do Enfermeiro do Campus Jorge Amado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
8092,Solicito manutenção/fixação da Porta do Fundo do Pavilhão de aulas que,2017-08-07 11:15,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/fixação da Porta do Fundo do Pavilhão de aulas que após uma ventania hoje pela manhã desprendeu do marco.
Segue fotos em anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
8105,Solicito manutenção no ar condicionado da sala de reunião (antiga sala,2017-08-08 14:49,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção no ar condicionado da sala de reunião (antiga sala da Reitoria). O aparelho fica ligado mas não dispara; fica com o led do ligado piscando, não ta nem ventilando.
Obs. A sala foi montada para reunião e tende a ser usada constantemente. Por tanto solicito que o reparo seja feito o mais breve possível.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
8133,"Solicito reparo na maçaneta da porta da DINFRA, pois a mesma encontra-",2017-08-09 15:13,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo na maçaneta da porta da DINFRA, pois a mesma encontra-se soltando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
8134,Ar condicionado na ala de arquitetura da DINFRA não está gelando.,2017-08-09 15:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado na ala de arquitetura da DINFRA não está gelando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
8154,Troca de Refil dos Bebedouros,2017-08-11 14:36,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a troca dos refil dos bebedouros de alumínio instalado no compus. Informo que os refis novos estão com Heber na seção de Patrimônio do apoio administrativo.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019050182,Readequação física de salas de aula,2019-05-08 16:28,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,102725.59000000001,,,,"-16.423909554595376, -39.13629623502169",,"Readequação física das salas de aula, conforme projeto arquitetônico.",Readequação física de salas de aula; Readequação física de salas de aula; Readequação física de salas de aula - Elétrica; Readequação física de salas de aula - Elétrica; Readequação física de salas de aula; Instalações de Telecomunicações; Iluminação nas salas de aula; Compra de luminárias pra o pavilhão de feiras,"Readequação física das salas de aulas do CSC, para o quadrimestre 2019.2; Em complemento a OS 143/2019.; 400 m - Cabo de cobre 2,5 mm² para Fase (preto ou vermelho)
400 m - Cabo de cobre 2,5 mm² para Neutro (azul)
400 m - Cabo de cobre 2,5 mm² para terra (verde ou verde com amarelo)
100 m - Cabo de cobre 2,5 mm² para Retorno (branco)

500 m - Cabo de cobre 4,0 mm² para Fase (preto ou vermelho)
400 m - Cabo de cobre 4,0 mm² para Neutro (azul)
400 m - Cabo de cobre 4,0 mm² para terra (verde ou verde com amarelo)
300 m - Cabo de cobre 4,0 mm² para Retorno (branco)
; O.S. complementar à O.S. 174/2019

Os cabos de 2,5 mm² e 4,0 mm² devem conter anilhas para identificação dos circuitos;
Devem ser instalados terminais pressão nos circuitos;
As saídas das eletrocalhas para os eletrodutos devem ser por saídas de eletrocalhas;
Devem ser instaladas curvas de eletrocalhas quando houver mudança de direção.; 200 m - Cabo de cobre 2,5 mm² para Fase (preto ou vermelho)
200 m - Cabo de cobre 2,5 mm² para Neutro (azul)
200 m - Cabo de cobre 2,5 mm² para terra (verde ou verde com amarelo)
; Instalações de Telecomunicações das Salas de Aulas; Iluminação nas salas de aula; Compra de luminárias arandela para o pavilhão de feiras. Fornecer com lâmpada LED.",Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019050183,Ajuste na altura da TV,2019-05-08 16:43,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria de solicitar um ajuste na altura da TV na sala da diretoria de sistemas. A TV está suspensa por cabos, gostaria que ela ficasse mais abaixo para facilitar a visualização.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
8157,Solicito em Nome do Professor Fabrício Lopes a manutenção para uma lum,2017-08-11 15:48,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito em Nome do Professor Fabrício Lopes a manutenção para uma luminária que fica na copa (hoje atual laboratório )que não está funcionando.

CFCT(CEPLAC)

Grata: Jacqueline Recepcionista II",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
8176,"Prezado,  Gostaria de solicitar a instalação de dois (dois) chuveiros",2017-08-14 14:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,

Gostaria de solicitar a instalação de dois (dois) chuveiros no banheiro masculino do Campus Jorge Amado, ao lado da sala da copa.

Em tempo solicito também o fechamento das aberturas na viga das salas do lado direito do pavilhão de aulas, pois fizemos neste final de semana o desalojamento dos morcegos e a limpeza de fezes e resíduos em cima do forro, para que não volte a infestar novamente.

Se possível, também chegar a tela na parte superior, do mesmo lado, pois tem uma parte que está um pouco aberta, permitindo a entrada de pássaros e morcegos também.

Aproveitando a oportunidade, gostaria de reiterar sobre a necessidade de instalação de um bicicletário, por meio do contrato de manutenção, ou futuramente de reformas. Um serviço de serralheria simples mas que traz muitos benefícios pra quem precisa. Sugiro a instalação de um estacionamento com capacidade para 10 bicicletas no CJA e outro na reitoria.

Agradeço desde já,",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
8193,Na sala de reunião da Assessoria de Relações Internacionais.,2017-08-15 17:55,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Na sala de reunião da Assessoria de Relações Internacionais.,,,Climatização > Ar condicionado,,0.9,Reclass_LSTM,Baixa
8206,Solicito manutenção da descarga do sanitário PNE do pavilhão de aulas,2017-08-17 10:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da descarga do sanitário PNE do pavilhão de aulas do Campus Jorge Amado.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
8211,"Prezados,  Primeiramente gostaria de agradecer pelo atendimento da dem",2017-08-17 15:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Primeiramente gostaria de agradecer pelo atendimento da demanda dos chuveiros no banheiro do CJA. Agora se não for demais, anteriormente eu havia esquecido de solicitar também a possibilidade de colocar o mármore abaixo da porta de um dos ""boxes"" no mesmo banheiro, para evitar que a água escorra para fora molhando o piso do banheiro.

Se possível será muito bom para manter a ordem do banheiro.

Agradeço desde já,",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
8230,Solicito a troca o plug macho(com aterramento) do Nobreak localizado n,2017-08-18 13:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca o plug macho(com aterramento) do Nobreak localizado no Setor de Apoio à Infraestrutura.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
8225,Solicito manutenção/troca do Dimmer do ventilador da Recepção do Campu,2017-08-18 08:55,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção/troca do Dimmer do ventilador da Recepção do Campus Jorge Amado.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
8231,Fixação do suporte para caixa de pérfuro,2017-08-18 13:54,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito um profissional para fixação em parede de um suporte para caixa de pérfuro-cortante na sala do Enfermeiro.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
8237,INSTALAÇÃO DE TELEVISOR NO TETO.,2017-08-18 15:59,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"De ordem da diretora administrativa, solicito a instalação de uma unidade de televisor na sala da diretoria administrativa, visando prover as reuniões ali realizadas de equipamento audiovisual. Informo que a sala já tem um televisor, faltando assim, apenas a sua instalação.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
8243,"Prezados,   A pilha do controle do ar-condicionado da Secretaria Execu",2017-08-21 09:52,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
A pilha do controle do ar-condicionado da Secretaria Executiva está fraca. Ora funciona, ora não. E a da sala dos professores 02 também.
Obrigada!",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
8246,Solicito a troca das lâmpadas que não estão acendendo:  Corredor - 2 l,2017-08-21 11:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito a troca das lâmpadas que não estão acendendo:

Corredor - 2 lâmpadas
Sala 01 - 1 lâmpada
Sala 02 - 2 lâmpadas
Sala 03 - 1 lâmpada

CUNI Itabuna",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
8248,"Prezado,  Solicito verificação da ligação da câmera de vigilância que",2017-08-21 12:02,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito verificação da ligação da câmera de vigilância que fica em frente à porta de entrada da reitoria, pois não está dando sinal. Se possível substituir por outra reserva para verificar se a ligação lógica e elétrica está funcionando normalmente.

Agradeço desde já,",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
8249,Solicito a substituição de um reator na secretaria executiva da reitor,2017-08-21 13:17,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição de um reator na secretaria executiva da reitoria.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
8251,Gentileza realizar manutenção/limpeza do ar condicionado da procurador,2017-08-21 14:42,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza realizar manutenção/limpeza do ar condicionado da procuradoria e da sala de reuniões do Gabinete.,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
8280,Lâmpada da sala de suprimentos no setor de apoio Administrativo não ac,2017-08-23 08:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Lâmpada da sala de suprimentos no setor de apoio Administrativo não acende.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
8285,Solicito instalação do quadro branco na parede da sala 03A no Pavilhão,2017-08-23 13:43,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação do quadro branco na parede da sala 03A no Pavilhão de aulas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
8294,Solicito manutenção no aparelho de ar condicionado ou duto de saída de,2017-08-24 14:33,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no aparelho de ar condicionado ou duto de saída de água.
O aparelho está desligado e água está voltando por ele pingando na sala.

Sala de Aula - Lab. CFTCI - Sala 08",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
8297,Manutenção do Piso,2017-08-24 14:54,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gostaria de Solicitar a manutenção do piso da sala da diretoria de infraestrutura da Protic,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
8304,Reparo em estrutura do telhado do Pórtico,2017-08-25 11:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito reparo na estrutura do telhado do pavilhão do Pórtico. A estrutura está sedendo, criando lacunas entre as peça de madeira, podendo vim a desabar caso não seja corrigido. As lacunas pode ser observado no arquivo em anexo.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.92,Reclass_LSTM,Média
8305,"Prezados,  A impressora não liga, o transformador soltou faíscas. secr",2017-08-25 14:09,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

A impressora não liga, o transformador soltou faíscas.
secretaria executiva do campus jorge amado.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
8319,"Solicito a passagem dos cabos de vídeo VGA, HDMI e REDE dos dois proje",2017-08-28 14:15,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a passagem dos cabos de vídeo VGA, HDMI e REDE dos dois projetores da Sala 06 até o computador principal localizado no lado esquerdo do quadro branco.
Material se encontra no Setor de Apoio à infraestrutura - CJA",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
8333,Luciana Rosa Batista,2017-08-29 10:03,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, verificar a janela da sala do Diretor Geral, pois a mesma não quer fechar de forma adequada.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
8343,Solicito manutenção nos aparelhos de ar condicionado localizados na As,2017-08-29 16:41,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção nos aparelhos de ar condicionado localizados na Assessoria de Relações Internacionais.Na oportunidade, solicito que a manutenção seja realizada na quarta, 30.08.2017, no turno vespertino pois estou, provisoriamente, fazendo uso de horário especial.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
8346,"Solicito, revisão de sistema de drenagem de águas pluviais do bloco ad",2017-08-29 16:59,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito, revisão de sistema de drenagem de águas pluviais do bloco administrativo de Campus Sosigenes Costa, bem como as todos os componentes do sistema como caixas de passagens, tubulação, calhas, ralos e etc.
Sugiro começar do caminho inverso ao fluxo, pois é onde geralmente os problemas se encontram.
Segue arquivo em PDF, contendo o projeto do sistema em anexo.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
8355,Solicito: * Instalação de ponto de telecomunicações na sala de aula do,2017-08-30 11:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito:
* Instalação de ponto de telecomunicações na sala de aula do laboratório no centro de formação em saúde.
*Substituição de lâmpadas/reatores em salas de aula no Campus. Total de lâmpadas queimadas hoje = 15 lâmpadas.
*Colagem do piso emborrachado nas entradas das salas de aula.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Média
8390,Ar condicionado da sala de reuniões do Reitor apresentando erro E6.,2017-08-31 16:29,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado da sala de reuniões do Reitor apresentando erro E6.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
8405,Solicito Fornecimento de 3 torneiras similares as das fotos em anexo.,2017-09-01 15:43,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito Fornecimento de 3 torneiras similares as das fotos em anexo.
São para os seguintes espaços: Vestiário masculino, portaria e wc masculino administração.
Ressalto urgência para para a da portaria, pois está em vazamento constante.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
8406,Solicito serviço de manutenção no ar condicionado da Assessoria de Rel,2017-09-01 16:24,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito serviço de manutenção no ar condicionado da Assessoria de Relações Internacionais.
Grata",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
8419,Solicitamos manutenção de duas mesas localizadas respectivamente no pá,2017-09-04 09:58,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos manutenção de duas mesas localizadas respectivamente no pátio da reitoria e na entrada do pavilhão de aulas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
8435,Solicito Fechamento das caixinhas de passagem de fios. Tem diversas de,2017-09-04 13:47,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,339.5,,,,"-16.423909554595376, -39.13629623502169",,"Solicito Fechamento das caixinhas de passagem de fios. Tem diversas dessas caixas espalhada pelo campus que precisam ser reposta as tampas, pois muitas delas possui fios isolados e podem vim a ocorrer acidente.",Serviços de tampa cega para CSC,1. Em atendimento aos chamados de número 8435,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
8450,"Solicito ao troca do padrão dos pontos de tomadas, da torre nordeste d",2017-09-04 16:18,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito ao troca do padrão dos pontos de tomadas, da torre nordeste do pavilhão de feira, para o padrão atualmente utilizado.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
8443,Solicito manutenção do ar condicionado do Setor de Apoio à Infraestrut,2017-09-04 14:45,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do ar condicionado do Setor de Apoio à Infraestrutura - CJA
Motivo: Voltando água.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
8454,02 Lampadas queimadas na sala da PROTIC.,2017-09-05 08:25,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, solicito a troca de 02 Lampadas queimadas na sala da PROTIC.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
8461,Solicito reinstalação da maçaneta da porta da Sala 09 - Pav. Aulas CJA,2017-09-05 09:56,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reinstalação da maçaneta da porta da Sala 09 - Pav. Aulas CJA.

A maçaneta está no Setor de Apoio à Infraestrutura",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
8478,"Solicito:  *Substituição de 02 roldanas do portão principal do Campus,",2017-09-06 09:53,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito:

*Substituição de 02 roldanas do portão principal do Campus, pois as existentes estão gastas;
* Colocação de chumbadores e fixação do portão próximo ao Bloco Docente;
*Ligação de água para guarita: 54 metros de tubo 25mm",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
8508,"Pessoal, boa tarde, temos uma situação na parte de trás do mezanino 1",2017-09-11 14:04,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Pessoal, boa tarde, temos uma situação na parte de trás do mezanino 1 dos professores, que sofreu uma inundação por conta das chuvas dos últimos dias, peço que seja feita uma avaliação da situação, para que possamos resolver este problema o mais rápido possível.",,,Elétrica > Iluminação,,0.88,Reclass_LSTM,Baixa
8510,"Pessoal, boa tarde, o banheiro feminino do pavilhão de aulas está com",2017-09-11 14:15,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Pessoal, boa tarde, o banheiro feminino do pavilhão de aulas está com um fedor insuportável, possivelmente devido a algum retorno do esgoto, peço que seja feita uma avaliação da situação, para que possamos resolver este problema o mais rápido possível.",,,Manutenção Preventiva > Vistoria em Instalações,,0.96,Reclass_LSTM,Baixa
8530,"Solicito reparo em janela na sala da Diretoria de Infraestrutura, pois",2017-09-12 14:44,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo em janela na sala da Diretoria de Infraestrutura, pois a mesma encontra-se emperrando quando fecha.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Média
8552,Solicito a manutenção do gerador da obra do Núcleo Pedagógico.,2017-09-14 09:30,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a manutenção do gerador da obra do Núcleo Pedagógico.,,,Manutenção Preventiva > Gerador,,0.95,Reclass_LSTM,Baixa
8561,"Solicito a adequação da tubulação de águas pluviais que, atualmente, e",2017-09-15 10:09,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a adequação da tubulação de águas pluviais que, atualmente, está passando por uma esquadria no Centro de Formação em Ciências e Tecnologias Agroflorestais (CFCTAf).",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
8570,Solicito limpeza dos filtros dos ares condicionados dos pavilhões de a,2017-09-15 09:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito limpeza dos filtros dos ares condicionados dos pavilhões de aula e administrativo do CJA.,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
8574,Solicito o envio 50 reatores para lâmpada fluorescente para Porto Segu,2017-09-15 15:39,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o envio 50 reatores para lâmpada fluorescente para Porto Seguro.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
8575,Solicito o envio 50 reatores para lâmpada fluorescente para Teixeira d,2017-09-15 15:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito o envio 50 reatores para lâmpada fluorescente para Teixeira de Freitas.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
8576,Solicito o envio 1 caixa (12 unidades) de placa de forro mineral para,2017-09-15 15:46,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o envio 1 caixa (12 unidades) de placa de forro mineral para Teixeira de Freitas.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.8,Reclass_LSTM,Baixa
8577,Solicito o envio 3 caixas (36 unidades) de placa de forro mineral para,2017-09-15 15:50,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito o envio 3 caixas (36 unidades) de placa de forro mineral para Porto Seguro.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.86,Reclass_LSTM,Baixa
8609,Mudança do lugar da fixação do suporte para caixa de pérfuro e conserto de fechadura de armário,2017-09-19 14:29,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito um profissional para mudança da fixação em parede de um suporte para caixa de pérfuro-cortante de um lugar para outro mais adequado na sala do Enfermeiro.
Também solicito um profissional para conserto da fechadura de um armário que não fecha com a chave.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
8619,consertar as tomadas que estão soltas na sala 19.,2017-09-19 16:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,consertar as tomadas que estão soltas na sala 19.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
8620,Conferir e trocar as lâmpadas queimadas no corredor e salas de aula.,2017-09-19 16:15,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Conferir e trocar as lâmpadas queimadas no corredor e salas de aula.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
