ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
8621,Consertar a porta da sala 12 que está emperrando.,2017-09-19 16:18,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Consertar a porta da sala 12 que está emperrando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
8622,instalar a Tv na parede no Cuni de Itamaraju Utilizando um suporte dis,2017-09-19 16:22,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-17.036210913453534, -39.528234625528555",,instalar a Tv na parede no Cuni de Itamaraju Utilizando um suporte disponível em sala de aula no Campus Paulo Freire.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
8625,Ativar as tomadas do Cuni de Teixeira de Freitas.,2017-09-19 16:27,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,158.16,,,,"-17.53580309936994, -39.72869079787053",,Ativar as tomadas do Cuni de Teixeira de Freitas.,FORNECIMENTO DE MATERIAL PARA INSTALAÇÕES DO CUNI DE TEIXEIRA DE FREITAS,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
8627,Instalação,2017-09-19 16:32,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53580309936994, -39.72869079787053",,"-Instalar 4 ventiladores no Cuni de Teixeira de Freitas: 2 na sala de aula e 2 na sala da assistente operacional.
-Instalar um mural na sala de aula.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
8628,Instalação,2017-09-19 16:41,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"-Instalar um quadro branco grande na sala da UAB no Campus Paulo Freire.
-Instalar 2 quadros brancos pequenos 1 em cada laboratório do antigo Derba.
-Instalar 3 Tv´s no antigo Derba, 1 em cada laboratório e 1 na sala.
-Instalar 1 quadro branco grande na sala do antigo Derba.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
8643,Devido a fortes chuvas na cidade de Teixeira de Freitas houve infiltra,2017-09-20 13:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Devido a fortes chuvas na cidade de Teixeira de Freitas houve infiltrações na biblioteca do campus Paulo Freire. A água da chuva se infiltrou pelas janelas laterais, apesar de estarem todas fechadas, e alcançou estantes e computadores do lado direito da sala. Não houve danos pois os recursos foram movidos a tempo. Solicito análise da vedação das janelas.",,,Elétrica > Iluminação,,0.82,Reclass_LSTM,Baixa
8647,Porta de sala aberta,2017-09-20 15:04,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Porta da sala 04 do CJA sem ter como fechar devido a sumiço de chave.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
8664,Remanejamento de pontos de rede,2017-09-21 13:35,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,508.59999999999997,,,,"-16.423909554595376, -39.13629623502169",,"Olá Victor.

Segue a localização dos pontos de rede para serem remanejados ou colocados dentro dos eletrodutos.

1- Recepção (ponto da tv, telefone VOIP e Computador).
2- Levar o ponto de rede por dentro do eletroduto (igual ao que foi feito para os computadores do livre acesso).
3- Remanejar, se possível for, o ponto de rede para próximo do computador utilizado pelo Médico.
4- Sala Aldeia Velha remanejar os pontos 16, 17 para o fundo da sala e os pontos 18, 19 para frente da sala, próximo a TV.
5- Sala Barra Velha remanejar os pontos 08, 09 para o fundo da sala e os pontos 10, 11 para frente da sala, próximo a TV.
6- Colocar os pontos de rede do CUNI Cabrália dentro de eletrodutos.

Att.,",Manutenção do Sistema de Cabeamento Estruturado do CUni Cabrália,1. Serviços solicitados através do GLPI de número 6295 e deverá ser acompanhado pelo Engenheiro Victor.								,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
8710,Criar sistema de etiquetagem para manutenção dos equipamentos de ar co,2017-09-25 11:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Criar sistema de etiquetagem para manutenção dos equipamentos de ar condicionado da seguinte forma:
1 - Etiqueta a ser colocada nos equipamentos, constando identificação numerada, data da ultima manutenção feita (filtro, limpeza total, placas, acessórios, peças, outros), tipo da ultima manutenção feita, data prevista para a próxima manutenção. Identificação e datas de manutenção deverão serem feitas de tal modo que qualquer pessoa poderá identificar. Manutenção ""tipo 1"" - limpeza de filtro; Manutenção ""tipo 2"" - limpeza total; Manutenção ""tipo 3"" - corretiva.
2 - Planilha de controle onde contém: a) identificação da máquina; b) local; c) marca; d) potência; e) modelo (inverter ou nao); f) data da ultima manutenção; g) data da próxima manutenção preventiva; h) observação que constará qual a última manutenção feita; i) histórico de manutenções. Em local colocar cidade e campus.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Média
8713,"Prezados,  Solicito revisão da iluminação do salão de entrada da reito",2017-09-25 14:45,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito revisão da iluminação do salão de entrada da reitoria, o qual, segundo informações dos vigilantes, encontra-se deficiente.

Att,

Thiago Alves",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
8738,Solicito vistoria/manutenção da água da chuva que volta pelo aparelho,2017-09-26 16:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção da água da chuva que volta pelo aparelho de ar condicionado da Sala de Aula 08 - Laboratório CFTCI.
Segue imagens em anexo.",,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
8744,Solicito troca do suporte da condensadora do ar condicionado electrolu,2017-09-27 09:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca do suporte da condensadora do ar condicionado electrolux 30.000 BTU, localizada na sala do/a Reitor/a.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
8747,Limpeza de Paredes do Campus,2017-09-27 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a limpeza de algumas paredes do Campus Sosígenes Costa através de pinturas . Tem algumas paredes de estão borradas e precisam ser limpas e pintadas novamente para que seja resolvido o problema.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
8748,Manutenção corretiva no gerador da obra do CJA.,2017-09-27 11:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Manutenção corretiva no gerador da obra do CJA.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Média
8780,Solicito manutenção no ar condicionado na diretoria de sistemas da Pro,2017-09-29 09:07,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção no ar condicionado na diretoria de sistemas da Protic, pois o mesmo esta vazado água.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
8792,Correção Fechadura WC Feminino,2017-10-02 09:56,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Meus caros,

Qualquer dia ficaremos presas no 1º box do sanitário feminino do 1º andar (Lado Propa).

O trinco da porta depois de fechado fica travando para abrir!!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
8790,"Prezado colega,  Solicito que seja verificado o condicionador de ar da",2017-10-02 09:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado colega,

Solicito que seja verificado o condicionador de ar da sala da PROTIC - Setor administrativo.

Constantemente este equipamento deixa de refrigerar e apresenta mensagem de erro, veja a figura em anexo.

Att.,",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
8822,"Bom dia,  Precisamos mudar o claviculário de lugar. Local: IHAC/Secad/",2017-10-04 09:49,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Bom dia,

Precisamos mudar o claviculário de lugar.
Local: IHAC/Secad/Pavilhão",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
8838,"Prezados,  Em virtude da realização da I Semana Acadêmica de Engenhari",2017-10-05 09:49,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,
Em virtude da realização da I Semana Acadêmica de Engenharia da Sustentabilidade da UFSB no Campus Jorge Amado/Itabuna no período de 10 a 12 de Outubro de 2017, evento realizado pelo CF TCI, solicito gentilmente o empréstimo de 03 extensões elétricas.
Atte,
Emerson Moutinho
CAACJA",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
8856,Solicito manutenção na rede elétrica do pórtico. Segunda feira-feira i,2017-10-06 09:13,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção na rede elétrica do pórtico. Segunda feira-feira inicia as aulas do quadrimestre 2017.3 e as lampadas não estão acendendo e as tomadas não estão passando energia. Isso nas três salas que usam para aula. (aldeia velha, Barra Velha e Mata Medonha).",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
8862,Solicito manutenção na torneira do sanitário feminino do Pav. Administ,2017-10-06 14:12,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na torneira do sanitário feminino do Pav. Administrativo, pois ao acionar ela não para de sair água.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
8987,Solicito que seja feita limpeza interna e externa no gerado do Pavilhã,2017-10-11 09:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito que seja feita limpeza interna e externa no gerador do Pavilhão de aulas do CJA.,,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
8988,Solicito o envio dos 10 (dez) extintores de água que foram recarregado,2017-10-11 09:07,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito o envio para Teixeira de Freitas dos 10 (dez) extintores de água que foram recarregados. Os equipamentos estão depositados na antiga subestação da reitoria. Peço que dê preferência para enviar pelo pessoal da DINFRA.,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.61,RF_Fallback_BAIXA_CONF,Baixa
8992,Solicito troca de duas lâmpadas queimadas na sala de Programação visua,2017-10-11 09:32,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito troca de duas lâmpadas queimadas na sala de Programação visual de multimídia da ACS.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
9003,Solicito troca das lâmpadas de iluminação da oca que será utilizada pe,2017-10-11 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito troca das lâmpadas de iluminação da oca que será utilizada pela centro de Artes esse quadrimestre. Segundo o Decano as que estão no local não oferece uma boa iluminação no período noturno e precisa de lâmpadas mais forte.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
9033,Solicito adequação da nova sala cedida pelo colégio no CUNI Coaraci em,2017-10-16 18:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,52.79,,,,"-14.639632364563067, -39.5550656837828",,"Solicito adequação da nova sala cedida pelo colégio no CUNI Coaraci em caráter de urgência precisamos de:

01 ponto de rede cabeada para computador de sala;
Troca de tomadas do padrão antigo para o novo e adicionar mais tomadas;",Instalação de cabos de rede,1. Em atendimento ao chamado de número 9033.,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
9051,Bom dia.  Está tendo vazamento do dreno da condensadora do arcondicion,2017-10-17 10:35,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia.

Está tendo vazamento do dreno da condensadora do arcondicionado da PROF01, setor administrativo do CSC.
Este vazamento molhou bastante o monitor e a mesa da PROTIC.

Segue anexo as fotos.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
9060,Porta Copa,2017-10-17 16:47,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Maçaneta da porta da copa quebrada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
9076,"Goteira em cima do ar condicionado da Biblioteca Jorge Amado, CJA.",2017-10-18 11:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Goteira em cima do ar condicionado da Biblioteca Jorge Amado, CJA.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
9088,Descarga de vaso sanitário com defeito (Banheiro feminino próximo a en,2017-10-19 10:16,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Descarga de vaso sanitário com defeito (Banheiro feminino próximo a entrada do DGP),,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
9113,O ar condicionado da sala de máquinas está pingando água dendro da sal,2017-10-20 09:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"O ar condicionado da sala de máquinas está pingando água dendro da sala de máquinas, podendo com isso, causar um curto circuito e queimar equipamentos.
Por esse motivo, o ar condicionado problemático foi desligado. A sala se mantem refrigerada funcionando com apenas um ar ligado.
Solicitamos a manutenção com certa urgência.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
9125,O ar condicionado da Sala 01 do Professores não esta refrigerando. Ate,2017-10-20 16:38,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"O ar condicionado da Sala 01 do Professores não esta refrigerando.
Atenciosamente,",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
9150,Troca do segredo da porta do Refeitório,2017-10-24 11:54,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a troca do segredo da porta de acesso ao refeitório, pois coincide com a fechadura do laboratório.

Motivo: o laboratório já está com equipamentos que possuem alto valor agregado e substâncias químicas de uso controlado, logo a restrição de acesso é urgente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Alta
9157,Informamos que dois reatores da sala da secretaria executiva do CPF en,2017-10-24 15:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Informamos que dois reatores da sala da secretaria executiva do CPF encontram-se desligados/queimados. Solicitamos serviços de manutenção.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
9173,Prezados. Bom dia. Pedimos a gentileza de verificar a limpeza do condi,2017-10-25 08:58,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Prezados. Bom dia. Pedimos a gentileza de verificar a limpeza do condicionador de ar pois está eliminando um odor desagradável. Obrigada.,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
9175,"Solicitação de troca de 15 lâmpadas fluorescentes, base E27, no hall d",2017-10-25 10:38,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitação de troca de 15 lâmpadas fluorescentes, base E27, no hall da Reitoria.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
9180,"olá, tem alguém aí? :o o ar condicionado da sala 1 de professores (o d",2017-10-25 14:45,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"olá,
tem alguém aí? :o
o ar condicionado da sala 1 de professores (o da entrada da sala), não tá funcionando

agradecida, andréa",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
9191,Solicito reparo no portão de acesso ao Campus Jorge Amado. Será necess,2017-10-26 07:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo no portão de acesso ao Campus Jorge Amado. Será necessário realizar soldas nos suportes que fixam o portão no pilar metálico.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Média
9197,As lâmpadas do banheiro feminino do pavilhão de aulas não estão acende,2017-10-26 10:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,As lâmpadas do banheiro feminino do pavilhão de aulas não estão acendendo.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
9199,Solicito a manutenção da condensadora de um dos aparelhos da sala técn,2017-10-26 10:39,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a manutenção da condensadora de um dos aparelhos da sala técnica da PROTIC na Reitoria. O aparelho está apresentando elevado nível de ruído.,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
9204,Ar condicionado não está refrigerando.,2017-10-26 14:38,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado não está refrigerando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
9219,"Prezados,  Solicito adequação da nova sala cedida pelo colégio no CUN",2017-10-27 10:52,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Prezados,

Solicito adequação da nova sala cedida pelo colégio no CUNI Ibicaraí em caráter de urgência precisamos de:

01 ponto de rede cabeada para computador de sala;
Troca de tomadas do padrão antigo para o novo e adicionar mais tomadas;

Atte,",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
9221,Instalação de pontos de energia/lógica no CF TCI - CJA,2017-10-27 11:11,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Em virtude da implantação e chegada dos novos equipamentos ( microscópios e lupas ) no laboratório do CF TCI ( sala 08 do Pav. de aulas ), gentilmente solicitamos a instalação/adequação e configuração de novos pontos de rede elétrica e lógica. Ressaltamos ainda, que devido as particularidades acadêmicas que requerem os equipamentos dispostos em bancada de pesquisa, solicitamos a instalação nesse sentido.

Atte,

Emerson Moutinho
CAAACJA",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
9270,Solicito vistoria/manutenção das lâmpadas do sanitário feminino do pav,2017-10-31 20:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito vistoria/manutenção das lâmpadas do sanitário feminino do pav. de aulas que não acendem.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
9280,"Prezados,  ao ligar o ar condicionado da minha sala, aparece no visor",2017-11-01 09:35,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
ao ligar o ar condicionado da minha sala, aparece no visor o código ""CL"". Conforme o manual do usuário do equipamento MIDEA liva: ""Aviso Limpa Filtro: Após 240 horas de uso, a unidade interna indica que é necessário realizar a limpeza do filtro. No display da unidade, aparece o símbolo “CL”durante 15 segundos. Até que o contador de horas de uso seja zerado, o símbolo “CL” aparece a cada vez que o aparelho for ligado. Dessa forma, solicito a manutenção do referido equipamento.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
9282,O ar condicionado da sala de aula 18 não está refrigerando.,2017-11-01 09:52,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,3613.16,,,,"-17.53335341230621, -39.72217542816204",,O ar condicionado da sala de aula 18 não está refrigerando.,Serviços de manutenção corretiva nos equipamentos de Ar condicionado do Campus Paulo Freire,"1 - Em atendimento aos chamados 201802083, 9282, 2018030241, 2018030383, 2018030270, 2018030343;                                                                
2 - Esta O.S. cancela as O.S. 040/2018 e 049/2018, visto que contempla também os serviços previstos naquelas ordens;                                                                
3 - Quaisquer serviços adicionais que demandem despesas devem ser informadas à Coordenação de Manutenção para tomar as devidas providências                                                                ",Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Média
9318,Algumas lâmpadas da Sala da Assessoria de Comunicação Social encontram,2017-11-06 14:43,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Algumas lâmpadas da Sala da Assessoria de Comunicação Social encontram-se danificadas.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
9320,Solicito a fixação dos extintores no Laboratório Interdisciplinar no C,2017-11-06 14:57,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a fixação dos extintores no Laboratório Interdisciplinar no Centro de Formação em Saúde, conforme projeto enviado pela Engenheira de Segurança, Regiane.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.79,Reclass_LSTM,Baixa
9321,Solicito a substituição de 3 lâmpadas/reatores na copa.,2017-11-06 14:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a substituição de 3 lâmpadas/reatores na copa.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
9352,Solicito manutenção da maçaneta das Salas 09 e 12 do Pav. de Aulas do,2017-11-08 10:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da maçaneta das Salas 09 e 12 do Pav. de Aulas do Campus Jorge Amado.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
9354,Infiltração no telhado do laboratório de ciências.,2017-11-08 10:35,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Infiltração no telhado do laboratório de ciências.,,,Estrutura Predial > Infiltração,,0.86,Reclass_LSTM,Baixa
9357,Diante do relato dos técnicos que utilizam o espaço solicito a troca d,2017-11-08 13:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Diante do relato dos técnicos que utilizam o espaço solicito a troca da torneira no na Sala 08 - Laboratório CFTCI do Pav. de Aulas CJA.

""Informo que no Laboratório Multiusuário (Sala 08), há uma torneira apresentando defeito e causando dificuldades na limpeza dos materiais utilizados em aula, havendo a necessidade da mesma ser substituída. A torneira atual é constituída de material plástico, mas sugerimos que seja substituída por uma de aço inoxidável, que apresenta mais resistência e durabilidade.
Desde já agradeço.""",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
9373,O ar condicionado da sala de aula 01 do pavilhão de aulas encontra-se,2017-11-08 20:56,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,O ar condicionado da sala de aula 01 do pavilhão de aulas encontra-se com defeito e não funciona com o modo refrigeração.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
9374,O ar condicionado da sala de aula 08 do pavilhão de aulas encontra-se,2017-11-08 20:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O ar condicionado da sala de aula 08 do pavilhão de aulas encontra-se danificado (botão quebrado, receptor quebrado) e não responde aos comandos do controle remoto.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Média
9376,Solicito transformador de energia para utilizar com os pisca pisca da,2017-11-09 08:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito transformador de energia para utilizar com os pisca pisca da Biblioteca do Pav. de Aulas do CJA.,,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
9377,Solicito manutenção na iluminação no campus Sosígenes Costa. Estamos c,2017-11-09 08:32,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção na iluminação no campus Sosígenes Costa. Estamos com diversos pontos com a iluminação deficitária e tem havido algumas reclamações por parte da comunidade acadêmica. Um dos pontos mais critico que tem havido mais reclamações é no Hall Administrativo. Foi feito levantamento, conforme documento anexo, dos quantitativos de lâmpadas que estão apresentando problemas. Solicito providencias.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
9405,Sala da Psicologa,2017-11-10 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Instalações Especiais (gás, ar comprimido, etc.)",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito verificação e reparos conforme descrições relatadas por Renata: ""Saliento que o problema relacionado ao gás que sai do banheiro da sala de Valéria permanece. Jonas há uns meses verificou, mas nada foi melhorado. O odor é extremamente forte e irritante. Sinalizo também a necessidade de verificação do teto do banheiro, pois constantemente caem gotas vindas da caixa d'água e da chuva sobre ele.""",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
9406,Solicito manutenção Mictório no sanitário masculino no Pav. Anexo ao a,2017-11-10 14:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção Mictório no sanitário masculino no Pav. Anexo ao administrativo que está entupido.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
9408,As tomadas da sala 06 (pentagonal) não funcionam.  As aulas de lá estã,2017-11-10 17:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"As tomadas da sala 06 (pentagonal) não funcionam.

As aulas de lá estão impedidas pela consequente falta de recursos eletrônicos/digitais.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
9413,Troca de lâmpada queimada.,2017-11-13 09:19,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca de lâmpada queimada.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
9414,Situação Ocas,2017-11-13 09:18,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,18100.980000000003,,,,"-16.423909554595376, -39.13629623502169",,"De ordem da Coordenação de Campus do CSC, envio relatório elaborados pelo chefe de setor de infraestrutura do Campus, com relação às ocas
após às chuvas da última semana. Solicita-se reparo dos espaços.",Situação das ocas; Instalações Eletricas e de Telecomunicações LEMMAC; Complementar Instalações Eletricas e de Telecomunicações LEMMAC; Compra de lâmpadas LED para as Ocas; Instalações Elétrica e de Telecomunicações das Ocas; Complementar Instalações Elétrica e de Telecomunicações das Ocas; Complementar de reparo nas Ocas; Compra de material - CABO PP - Instalação de luminárias na OCA - CSC,"1. Em atendimento ao chamado de número 9414; 1. Adaptações das instalações elétricas e de telecoumunicações para o LEMMAC;
2. Os cabos unifilares devem seguir o padão de cores utilizado nas Ocas;
3. As instalações devem seguir a descrição dos projetos, qualquer alteração, que se fizer necessária, o projetista deve ser consultado;
4. As curvas de eletroduto condulete devem ser enviadas do almoxarifado da reitoria.; Complementar à O.S.M. 046/2019; Compra de 50 lâmpadas LED para uso nas Ocas.; Material para O.S. complementar de serviços nas Ocas; Compra de material - CABO PP - Instalação de luminárias na OCA - CSC",Projetos e Reformas > Reforma,,0.47,RF_Fallback_BAIXA_CONF,Média
9426,Boa tarde! Houve várias quedas de energia na quinta-feira (09/11). A a,2017-11-13 14:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Boa tarde! Houve várias quedas de energia na quinta-feira (09/11). A aula era meta presencial, foi interrompida algumas vezes por este motivo.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Alta
9433,Boa tarde!  Gostaria de solicitar a manutenção do ar condicionado do L,2017-11-13 16:21,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,981.8399999999999,,,,"-17.534828808942148, -39.72394543442796",,"Boa tarde!

Gostaria de solicitar a manutenção do ar condicionado do Laboratório Interdisciplinar I, localizado no CFCS. O mesmo não está refrigerando adequadamente.

Att.,

Bruna Nico.",Serviço de Manutenção de Ar condicionado no CFCS - CPF/Teixeira de Freitas,"1. Serviço de Manutenção de Ar condicionado de 30.000 BTU's, localizado no Laboratório Interdisciplinar I, no CFCS;								
2. Em atendimento ao chamado 9433.								",Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
9445,Condensador do ar condicionada da sala dos servidores está congelado e,2017-11-14 14:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Condensador do ar condicionada da sala dos servidores está congelado e gotejando água na unidade.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2017110041,Solicito a troca das lâmpadas fluorescentes tubulares por LED tubulare,2017-11-17 11:04,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a troca das lâmpadas fluorescentes tubulares por LED tubulares.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2017110043,Queda de energia,2017-11-17 17:17,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.78849697696189, -39.06143213079422",,"Boa tarde!
Continua tendo queda de energia no CUNI de Ilhéus. A aula de ontem (16/11), foi meta-presencial Componente de inglês houve várias interrupções por este motivo.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Alta
2017110045,Ar condicionado nas salas de reuniões dos professores,2017-11-17 20:58,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Professores e estudantes orientandos reclamaram hoje:
Nas duas salas de reunião anteriores à sala dos professores situada na entrada do pavilhão de aulas, no andar superior, o ar condicionado não funciona.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2017110062,Queda de energia,2017-11-20 14:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.78849697696189, -39.06143213079422",,"Boa tarde, continua tendo queda de energia elétrica no CUNI de Ilhéus. As aula estão sendo prejudicadas por conta dessas quedas.
Dia 17/11 (sexta-feira) começou antes das 18h e só diminuiu depois das 20h os Nobreaks apitando.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Alta
2017110064,Desentupimento dos lavatórios do banheiro masculino,2017-11-20 15:04,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas,
Gostaria de informar que as pias do sanitário masculino, situado próximo à Dinfra, encontram-se obstruídas, o que tem reduzindo bastante a vazão de escoamento. Na tentativa de evitar que o problema se agrave, repasso a informação para possíveis providências.
Atenciosamente,
Helder Rocha da Conceição",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2017110065,Camera HD para os alunos finalizarem uma atividade do CC Práticas VII.,2017-11-20 16:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Camera HD para os alunos finalizarem uma atividade do CC Práticas VII.
Alunos que podem receber o material:
Brennda - brennda1995@hotmail.com ;
Cristiano - cst.tavares@hotmail.com ;
Fabrizia - fabriziaguiar_13@hotmail.com ;
Iara - iarynha_1@hotmail.com ;
Ivoneide - ivomares_16@hotmail.com ;
Murilo - murilov3@hotmail.com ;
Samuel - santycost@gmail.com ;
Yandra - yandra93@hotmail.com",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2017110069,"Prezados, bom dia.  Solicito atenção à sala 07, hoje (21/11/2017) das",2017-11-21 08:07,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicito atenção à sala 07, hoje (21/11/2017) das 08:00 às 10:00h, onde ocorrerá a reunião do NDE Colegiado de Medicina. A sala virtual é a 03.

Att.

Fabiana Figueiredo
Secretaria Executiva",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2017110073,Mudança de local de tomada,2017-11-21 10:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

A Secad está com seis pessoas e precisamos mudar o layout das mesas e para isso precisamos mudar um ponto de energia de lugar.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2017110074,Troca de Lâmpadas,2017-11-21 10:42,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito verificação nas lâmpadas das sala administrativa (decano IHAC, Executiva e Coordenação). As salas estão com luminárias sem acender e outras acende e depois fica piscando (Decano do IHAC)",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2017110075,Ocas,2017-11-21 10:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito verificação nas fechaduras e ferrolhos das Ocas 3 e 4. Conforme relatado pela vigilância, algumas portas estão empenadas, e não está dando para travar os ferrolhos e chegando ao ponto de algumas portas ficarem apenas encostadas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2017110078,"Prezado,  Solicitamos manutenção e limpeza do ar-condicionado da secre",2017-11-21 12:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,

Solicitamos manutenção e limpeza do ar-condicionado da secretaria executiva do Campus Jorge Amado, ( condensador e evaporador).

Grata
Luciana Santos
Assistente em administração
CJA/UFSB",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2017110080,Solicito limpeza em todos aparelhos de ar do Pav. Administrativo: - Pr,2017-11-21 15:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza em todos aparelhos de ar do Pav. Administrativo:
- Protocolo;
- Psicologo;
- Enfermeiro;
- Assistente Social;
- Apoio Administrativo;
- Apoio Infraestrutura;
- Decano IHAC;
- Decano CFTCI;
- Secretaria Executiva;
- Coordenador do Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2017110081,Solicito a limpeza dos aparelhos de ar condicionado dos Pavilhão de au,2017-11-21 15:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a limpeza dos aparelhos de ar condicionado dos Pavilhão de aulas:
- SECAD;
- Mezanino 1;
- Mezanino 2;
- Biblioteca;
- Salas de aula de 01 à 12.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2017110084,Solicito manutenção do Aparelho de ar condicionado da Sala 01 - Pav. A,2017-11-21 15:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Aparelho de ar condicionado da Sala 01 - Pav. Aulas.
Motivo: Não esfria.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2017110085,Solicito manutenção do Aparelho de ar condicionado da Sala 04 - Pav. A,2017-11-21 15:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Aparelho de ar condicionado da Sala 04 - Pav. Aulas.
Motivo: Fazendo muito barulho.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2017110086,Solicito manutenção do Aparelho de ar condicionado da Sala 10 - Pav. A,2017-11-21 15:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Aparelho de ar condicionado da Sala 10 - Pav. Aulas.
Motivo: Barulho no condensador(como se hélice estivesse pegando em algo).",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2017110087,Solicito manutenção do Aparelho de ar condicionado da Sala de Reunião,2017-11-21 15:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Aparelho de ar condicionado da Sala de Reunião do Mezanino 1 - Pav. Aulas.
Motivo: Não esfria.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2017110088,Solicito manutenção da maçaneta da fechadura da Sala 12 - Pav. de Aula,2017-11-21 15:15,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da maçaneta da fechadura da Sala 12 - Pav. de Aulas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2017110089,Solicito manutenção do Aparelho de ar condicionado da Sala do Apoio à,2017-11-21 15:17,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Aparelho de ar condicionado da Sala do Apoio à Infraestrutura - Pav. Administrativo.
Motivo: Não esfria.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2017110091,Solicito 06 cadeados para tranca nas novas salas dos CUNI.,2017-11-21 15:51,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito 06 cadeados para tranca nas novas salas dos CUNI.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2017110094,Limpeza do ar condicionado,2017-11-21 17:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, a limpeza do ar condicionado na Procuradoria Jurídica.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2017110099,Fechadura da porta do sanitário da Coordenação de Campus,2017-11-22 08:59,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,110.94,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a troca da fechadura da porta do banheiro que fica entre a sala da coordenação e do apoio administrativo por uma do tipo próprio pra sanitários. Justificativa: a fechadura atual não tem as chaves e está causando alguns transtornos o seu uso, pois quando o servidor está fazendo uso, ocorre que outros acaba adentrando ao local por não ter como trancar a porta.",Substituição de fechadura do banheiro do sanitário da Coordenação de Campus.,1- Em atendimento aos chamado 2017110099.								,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2017110128,Refletores das Placas da Portaria,2017-11-23 10:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.420061877245463, -39.136391365397536",,Solicito verificação dos refletores das placas da portaria. Um dos refletores está ficando ligado o tempo todo. Segundo os vigilantes ele não está desligando pelo controle e os interruptores ficam dentro do local que a Araúna guarda o material de Jardinagem e eles não tem acesso as chaves.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2017110154,Interruptor Banheiro Hall ADM,2017-11-24 08:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito repara no interruptor do banheiro masculino do hall administrativo. Apenas um dos interruptores está funcionando.,,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2017110156,Solicitação de adequação de rede elétrica,2017-11-24 09:19,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar a adequação da rede elétrica da Sala 2, do Laboratório Interdisciplinar 2, localizado no CFCS.
Uma tomada com identificação T7 deve ser de 127v, e a outra tomada deste tipo deve estar ligada a um disjuntor individual, com capacidade mínima de 35A. Ambas as tomadas estão localizadas sob a bancada da pia da sala.

Att.,

Bruna Nico.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2017110162,Solicito manutenção da Porta do box sanitário masculino do Pav. anexo,2017-11-24 11:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção da Porta do box sanitário masculino do Pav. anexo ao Administrativo.
Motivo: Dobradiça soltando arrebite.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2017110190,Forros Laboratório,2017-11-27 10:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito 30 placas de forro nas dimensões de 0,625 m x 0,625 m a serem utilizadas no laboratório de 1º ciclo do CSC.",,,Estrutura Predial > Forro,,0.83,Reclass_LSTM,Baixa
2017110219,PROBLEMA NO FECHAMENTO DE JANELA,2017-11-28 11:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PREZADOS,

INFORMO QUE O VIGILANTE NOTURNO, AO PERCEBER UMA JANELA ABERTA NA PROSIS, FOI FECHÁ-LA E ESTA QUEBROU O FECHO DE PLÁSTICO.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2017110223,CONSERTO DA MESA DE PEBOLIM,2017-11-28 16:29,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
Segue abaixo o numero do tombo de uma mesa de pebolim (futebol de mesa) que esta danificada o mesmo é utilizada pelos os alunos no campus, ela se encontra no deposito, qualquer duvida é só me chamar.
obrigado!
TOMBO:2015004079",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2017110241,Cuba da pia do laboratório de primeiro ciclo,2017-11-29 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito reparo na cuba da pia do laboratório de 1º ciclo. Deve ser retirada a massa plástica seca existente e reaplicada uma nova para fixação da cuba.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Média
2017110251,Maçanetas Salas 09 e 10,2017-11-29 19:15,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,As maçanetas das salas 09 e 10 encontram-se soltas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2017110259,"Bom dia, senhores de DINFRA.  Gostaria de alertar a vocês que o CJA es",2017-11-30 09:58,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia, senhores de DINFRA.
Gostaria de alertar a vocês que o CJA está fora da energia e analisei aqui o histórico de ZABBIX. Então, um dos roteadores sofreu primeiro as variações de energia e depois, a falta de energia acabou atingindo todos os equipamentos impossibilitando a comunicação entre a Reitoria e Campus. Se puderem, gentileza verificar a real situação do Campus.
Grato!",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2017110262,Solicitação de empréstimo de equipamentos para realização da VII Feira de Estágio,2017-11-30 10:39,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia.

Visando dar continuidade à realização de um evento anual de discussão sobre o tema estágio, o Fórum de Estágio (formado por empresas, instituições de ensino de nível superior e da educação profissional e representantes de estudantes sob a presidência do IEL/BA) realizará a VII Feira de Estágio no dia 2 de dezembro do ano corrente.

A UFSB compõe o Fórum e participou das duas últimas edições da Feira de Estágio.

Segue anexa a programação do evento.

Para viabilizar a participação da UFSB nessa atividade, solicitamos os seguintes materiais que serão utilizados no estande da universidade:

1 NOBREAK
1 EXTENSÃO DE 10 A 20M

Os materiais acima foram solicitados ao setor de Patrimônio. Este, por sua vez, informou que forneceria os televisores e o notebook, mas que a extensão e o nobreak deveriam ser solicitados junto à Dinfra.

Como o evento ocorrerá no sábado (02/12) solicitamos que os materiais sejam entregues no dia 01/12 à tarde.

Contamos com a vossa colaboração e desde já agradecemos.",,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Baixa
2017110270,Tampas de concreto para caixas de pasagem,2017-11-30 14:17,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1741.81,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a confecção de tampas de caixa de passagem de concreto armado com as seguintes dimensões:

50cm x 50cm x 5 cm : 12 Unidades
80cmx80cmx5cm: 8 unidades
120cmx60mx7cm: 2 unidades
150cm x 50cmx7 cm: 3 unidades
50cmx100cmx7cm: 3 unidades
meia circunferência diâmentro 100cm: 2 unidades

Solicito também 3 calhas de concreto tipo meia cana de 40 cm com 1 m cada.",Construção de tampas de concreto armado e fornecimento de material para o CSC,"1. Construir tampas de concreto conforme instruções do Eng. Victor Porto.								
2. Fornecimento de rejunte para execução de reparo, favor consultar o Eng. Victor Porto.								",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Média
