ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2017110271,Serviço de instalação do poço,2017-11-30 14:22,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito insumos necessário para a instalação do poço do CSC

126 m de eletroduto 1.1/4""
41 luvas 1.1/4""
4 caixa de passagem de concreto 50 cm x 50 cm completas",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2017110277,Manutenção preventiva do gerador de Porto Seguro,2017-11-30 16:29,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,942.43,,,,"-16.423909554595376, -39.13629623502169",,"Solicitação de manutenção preventiva do gerador do Campus Sosígenes Costa, conforme dados apresentados nos arquivos em anexo.",Manutenção Preventiva no Gerador do CSC,"1. Deverá ser acertado com antecedência o dia da manutenção, visto que o equipamento deve estar desligado o dia todo.								
2. Caso seja verificado serviço além do descrito nesta OS, informar previamente ao Eng. Jean Pacheco para que o mesmo decida sobre o que deve ser feito								
3. O serviço deve ser feito em até 14 dias após emissão dessa Ordem de Serviço (salvo casos de impossibilidade pelo uso do Gerador)								",Manutenção Preventiva > Gerador,,0.96,Reclass_LSTM,Baixa
2017110278,Solicito a instalação de uma tomada para ligar o frigobar próximo ao s,2017-11-30 17:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de uma tomada para ligar o frigobar próximo ao sofá. O leiaute está comigo.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2017120005,MOLA PARA PORTA,2017-12-01 10:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,GENTILEZA INSTALAR MOLA DE PORTA NA SALA DE ENTRADA DO GABINETE DA REITORIA.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2017120010,Verificação de câmeras,2017-12-01 10:53,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,

Solicito da camera que fica no fundo do pavilhão de aulas apontada para o Gerador, a princípio gostaria de fazer a simples verificação do cabo, desconectar e conectar novamente, pois pode estar desencaixado.

Atenciosamente,",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2017120012,VISTORIA E AVALIAÇÃO DE 02 NOBREAKs - SINUS DOUBLE II DSP 4800W,2017-12-01 11:18,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados;

Solicito ao senhores uma pessoa para que possa avaliar 02(dois) nobreaks de 4800w que foi emprestados para a UFRB - COORDENAÇÃO DE TI, e agora os mesmo esta sendo devolvido para a UFSB, os equipamentos estão na PROTIC (SALA DOS SERVIDORES) de frente com o setor da TIC.
Segue abaixo os números dos tombos dos equipamentos:
950151
950154",,,Elétrica > Nobreak,,0.86,Reclass_LSTM,Baixa
2017120015,"Prezado,  Solicito da camera que fica no fundo do pavilhão de aulas ap",2017-12-01 12:08,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito da camera que fica no fundo do pavilhão de aulas apontada para o Gerador, a princípio gostaria de fazer a simples verificação do cabo, desconectar e conectar novamente, pois pode estar desencaixado.

Atenciosamente,",,,Elétrica > Iluminação,,0.96,Reclass_LSTM,Baixa
2017120016,"Prezados, boa tarde, o ar condicionado do Setor de Apoio a Infraestrut",2017-12-01 14:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, boa tarde, o ar condicionado do Setor de Apoio a Infraestrutura da Coordenação de Campus do CJA, está apresentando dois problemas. O primeiro é que ele não está gelando corretamente mesmo em 16º, o técnico da manutenção relatou que é preciso efetuar a troca do gás do equipamento. O segundo problema é que ele está jorrando água para dentro.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2017120017,Lousa branca,2017-12-01 14:32,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos que coloquem na parede da Assessoria de Relações Internacionais uma lousa branca.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2017120027,Computador não esta inicializando,2017-12-01 19:17,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.809436680601632, -39.27904921187019",,O computador da sala 03 tombo 972106 não esta inicializando.,,,Projetos e Reformas > Reforma,,0.46,RF_Fallback_BAIXA_CONF,Baixa
2017120056,Ar condicionado das salas de reuniões não funciona,2017-12-04 17:17,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Os aparelhos de ar condicionado das duas salas de reuniões (sala 1 dos professores) não funcionam há meses. Eles ligam, mas não fazem nada, não resfriam. O que nos obriga a fazer atendimento de estudantes ou em um ambiente absolutamente quente, visto não haver nenhuma janela nessa sala de professores, ou procurar outra sala, nem sempre disponível. Peço providências o mais rápido possível. Att,",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2017120062,Solicito substituição das lâmpadas dos postes do Centro de Formação em,2017-12-05 09:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição das lâmpadas dos postes do Centro de Formação em Saúde:
* 20 lâmpadas mistas 250w 127v;
* 5 bocais E-27.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2017120063,Lâmpadas dos Postes,2017-12-05 10:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,1822.0000000000002,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição das lâmpadas dos postes do Centro de Formação em Saúde:
* 20 lâmpadas mistas 250w 127v;
* 5 bocais E-27.","Execução de serviços de manutenção do CPF, para atendimento de chamados.","1. Serviços solicitados através do GLPI de números 8619, 8625, 7990, 8355, 8478, 8621, 2017120063 e 2017120149. 								
2. Serão orientados e verificados pela Eng. Eduarda.								
3. Nível de tensão das lâmpadas: 220V								
4. Alterar a instalação das lâmpadas para funcionamento em 220V								",Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2017120066,Reparo nos conficionadores de ar,2017-12-05 11:11,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Caros colegas,

Solicito que verifiquem os dois condicionadores de ar da Sala Técnica. Lembro que um dos ar permanecem sem funcionar (vide chamado id=7616) e o outro apresentou vazamento de água ontem a tarde.

Solicito urgência na solução destes problemas.

Desde já agradeço pela atenção.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2017120069,Manutenção de ar condicionado,2017-12-05 13:51,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O ar condicionado da sala dos professores aqui no(CFCTAF) Centro de Formação em Ciências e Tecnologias Agroflorestais do Campus Jorge Amado, está com a mangueira de saída de água curta, está jogando a água no passeio, sendo que a mesma água volta para a sala, assim fazendo uma poça.

Grata,

Débora OLiveira
73 3214-3288",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2017120083,Solicito o fechamento do vidro no setor de saúde do Campus. Será feito,2017-12-06 09:53,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito o fechamento do vidro no setor de saúde do Campus. Será feito um complemento no vidro existente, de forma que possa ser aberto e fechado na parte inferior. Orçamento foi enviado por email.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2017120088,Infiltração no telhado do laboratório no Centro de Formação em Saúde.,2017-12-06 12:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Infiltração no telhado do laboratório no Centro de Formação em Saúde. Solicito a impermeabilização do telhado com aplicação de manta asfáltica, visando diminuir esse tipo de incidentes no local e a proteção dos equipamentos instalados.",,,Estrutura Predial > Infiltração,,0.87,Reclass_LSTM,Baixa
2017120099,URGENTE - verificar ar condicionado da sala de reuniões - Não desliga.,2017-12-06 16:16,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,URGENTE - verificar ar condicionado da sala de reuniões - Não desliga.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Alta
2017120102,Ar-condicionado sem funcioamento,2017-12-07 08:45,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar-condicionado da sala de apoio administrativo não está funcionando. Liga mas não funciona,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2017120115,Manutenção Preventiva do Gerador do Pavilhão de Aulas do CJA.,2017-12-07 15:35,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Manutenção Preventiva do Gerador do Pavilhão de Aulas do CJA.,,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2017120123,Interruptor com defeito,2017-12-07 21:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,O interruptor da sala 01 está com defeito impossibilitando apagar as luzes de um lado da sala.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2017120149,Solicito revisão e reparos dos telhados dos Pavilhões de aula 01 e 02,2017-12-11 10:08,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito revisão e reparos dos telhados dos Pavilhões de aula 01 e 02 ; bloco docente; copa /cantina. Solicito também, o reparo da calha no anexo de aulas.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.95,Reclass_LSTM,Média
2017120171,Vazamento na sala maquinas da plataforma elevatória do CJA. Favor veri,2017-12-12 09:41,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Vazamento na sala maquinas da plataforma elevatória do CJA. Favor verificar.,,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2017120172,"Prezados, bom dia, as maçanetas das portas nas salas 10 e 12 estão sol",2017-12-12 09:42,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, bom dia, as maçanetas das portas nas salas 10 e 12 estão soltas, é portanto necessário, efetuar o reparo nas mesmas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2017120174,Solicito a instalação de 1 (um) extintor de pó químico seco no compart,2017-12-12 10:03,Fechado,,,,Reitoria,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de 1 (um) extintor de pó químico seco no compartimento da hidráulico do elevador. Tal demanda visa atender requisito de segurança do fabricante, conforme arquivo em anexo.",,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.42,RF_Fallback_BAIXA_CONF,Baixa
2017120176,Solicito fixação dos eletrodutos que estão pendentes na fachada do pré,2017-12-12 10:56,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito fixação dos eletrodutos que estão pendentes na fachada do prédio da reitoria. Em anexo segue uma imagem para exemplificar o problema.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2017120179,Troca de lâmpadas dos postes,2017-12-12 13:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Emissão de OS para substituição de lâmpadas, reatores, ignitores e relés fotoelétricos da área externa do campus, da seguinte forma:

Substituição completa dos equipamentos de iluminação (lâmpada, reator, ignitor) da área do acesso viário do campus, em postes de 17 metros, duas pétalas, por conjuntos de lâmpadas de vapor de sódio de alta pressão de 400W, com os seguintes itens:
* 43.627 00003389 "" IGNITOR PARA LAMPADA DE VAPOR DE SODIO / VAPOR METALICO ATE 400 W"" - 10 unidades
* 43.628 00003390 "" IGNITOR PARA LAMPADA DE VAPOR DE SODIO / VAPOR METALICO ATE 400 W"" - 10 unidades
* 43.808 00012318 "" REATOR P/ 1 LAMPADA VAPOR DE MERCURIO 400W USO EXT"" - 20 unidades
* 43.691 I01319 "" Lâmpada vapor sódio alta pressão 400 w (philips ref. son 400w ou similar)"" - 20 unidades

Fornecimento de lâmpadas, reatores e relés para substituição nos postes externos de 14 metros, nas seguintes quantidades:
* 43.808 00012318 "" REATOR P/ 1 LAMPADA VAPOR DE MERCURIO 400W USO EXT"" - 40 unidades
* 43.681 00003758 LAMPADA VAPOR DE SODIO OVOIDE 400 W (BASE E40) - 10 unidades
* 43.690 00003758 LAMPADA VAPOR SODIO 400W - 20 unidades
* 43.821 00002510 "" RELE FOTOELETRICO INTERNO E EXTERNO BIVOLT 1000 W, DE CONECTOR, SEM BASE"" - 50 unidades

Contratação de caminhão cesto para execução das atividades descritas acima:
2,12 "" COT-MANUT-VEIC3"" "" CAMINHÃO - ALUGUEL E COMBUSTÍVEL (FONTE: Tabela de Preços de consultoria do DNIT MAIO/2017)"" - 0,4 meses (12 dias)

A justificativa para a substituição completa do conjunto lâmpada-reator-ignitor que estão instalados no acesso viário é devido à inexistência de equipamento da UFSB necessário para proceder a troca desse conjunto, e dificuldade de contratação de caminhão para esse reparo. Com a troca completa, há uma expectativa que equipamentos se mantenham funcionando por pelo menos os próximos 5 anos (vida útil estimada)

Notas sobre o procedimento:
* Todas as lâmpadas serão de 400W, bocal E40, vapor de sódio, 220 V
* As lâmpadas do acesso viário são do tipo Alta pressão
* O eletricista do campus deve realizar as revisões necessárias no cabeamento para garantir o funcionamento dos equipamentos, e evitar queima de lâmpadas.
* Todas as lâmpadas substituídas e em bom estado devem ser devolvidas ao campus. Os equipamentos defeituosos devem ser descartados.
* Toda adição de material necessário à boa execução da atividade deve ser informado pelo Encarregado de Manutenção contratado.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Média
2017120182,Verificar circuito elétrico da impressora,2017-12-12 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Olá pessoal da DINFRA,

solicito que verifiquem a situação do circuito elétrico da impressora do setor de apoio administrativo.

Verificamos que o barulho gerado no nobreak durante a impressão foi devido a sobrecarga na rede elétrica.

Substitui o nobreak por um outro e o problema persistiu.

Att.,",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2017120188,Solicito que seja verificado o aparelho de ar condicionado da sala téc,2017-12-13 08:58,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja verificado o aparelho de ar condicionado da sala técnica da PROTIC na Reitoria. Segundo foi informado, o equipamento não está resfriando a sala.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2017120197,Solicito vistoria da sala de enfermagem do campus paulo freire em virt,2017-12-13 18:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito vistoria da sala de enfermagem do campus paulo freire em virtude de infiltração próxima ao condicionado conforme fotos anexas.,,,Estrutura Predial > Infiltração,,0.65,Reclass_LSTM,Baixa
2017120206,Ar condicionado da sala da ACS - Programação Visual e Multimídia começ,2017-12-14 10:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado da sala da ACS - Programação Visual e Multimídia começou a pingar por dentro da sala. Solicito reparo.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2017120207,DESLOCAMENTO DE CAMERAS,2017-12-14 10:46,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"CONFORME REUNIÃO COM A COORDENAÇÃO DE CAMPUS, FOI SOLICITADO AO SETOR DE INFRAESTRUTURA O DESLOCAMENTO E REPOSICIONAMENTO DE ALGUMAS CÂMERAS DO CAMPUS PARA ATENDER PRINCIPALMENTE O LABORATÓRIO DE CIÊNCIAS.

- REMOVER DUAS CÂMERAS DA PARTE FRONTAL DO PORTICO (ATUALMENTE SEM FUNCIONAMENTO) E COLOCAR UMA SOBRE A SALA DA RECEPÇÃO (NO PORTICO, PEGANDO A FRENTE E PARTE DO ESTACIONAMENTO) E A OUTRA COLOCAR NA PARTE EXTERNA DO LABORATORIO DE CIÊNCIAS (LATERAL E ENTRADA);

- REMOVER CÂMERA QUE FILMA A ROTATÓRIO NO INTERIOR DO CAMPUS E ALOCÁ-LA NO LABORATÓRIO DE CIÊNCIAS E COLOCAR NA PARTE EXTERNA DO LABORATÓRIO DE CIÊNCIAS (OUTRA LATERAL E ENTRADA);

NA OPORTUNIDADE, DEIXO O REGISTRO DA NECESSIDADE DE COBERTURA DE MAIS PONTOS DA UNIVERSIDADE (BIBLIOTECA, SALAS CABRALIAS, AUDITÓRIOS, ETC), SENDO NECESSÁRIO, PORTANTO MAIS CÂMERAS QUE CUBRAM ÁREAS DESCOBERTAS;

ATT,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,RF_Fallback_BAIXA_CONF,Baixa
2017120208,Manutenção em bombas,2017-12-14 11:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"A bomba responsável pela drenagem do espelho d'água em frente ao bloco administrativo não está em funcionamento, impossibilitando que seja retirada a água acumulada no local.

A bomba responsável pela drenagem de segurança da casa de bombas também não está funcionando, tornando o local vulnerável à alagamentos.",,,Manutenção Preventiva > Elevador,,0.8,Reclass_LSTM,Alta
2017120209,Alagamentos em frente ao bloco Administrativo,2017-12-14 11:21,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito adequação do escoamento das águas da cobertura em frente ao pav. Administrativo, bem como solução para os alagamentos no piso.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Alta
2017120210,Infiltração e alagamento na sala da enfermaria,2017-12-14 11:29,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"A sala da enfermaria do Csc está apresentando vazamentos , danos ao forro e alagamento na sala.",,,Estrutura Predial > Infiltração,,0.9,Reclass_LSTM,Alta
2017120211,Vazamento de água de chuva,2017-12-14 11:58,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Água de chuva entrando pelo duto do ar-condicionado na sala da PROTIC no CPF.,,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2017120212,Instalação do gerado no CPF,2017-12-14 12:02,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,3685.8,,,,"-17.53335341230621, -39.72217542816204",,Solicito a instalação do gerador para atender a sala de máquinas no Campus Paulo Freire. O nobreak não suporta toda a carga por muito tempo. Tivemos uma ocorrência de falta de energia em um fim de semana que causou danos na infraestrutura de rede de computadores no campus.,Fornecimento de material para instalação do gerador 55 kVA no Campus Paulo Freire,"1. Em atendimento ao chamado de número 2017120212 .								
2. Serviço de instalação do gerador STEMAC 55 kVA no Campus Paulo Freire								",Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2017120213,Manutenção,2017-12-14 12:02,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Fornecimento de sete assentos para vaso sanitário para colocação nos sanitários masculinos do Campus Sosígenes Costa.,,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2017120214,Manutenção CSC,2017-12-14 12:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Troca de uma lâmpada fluorescente, do tipo grande, na sala da Infraestrutura.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2017120244,Drenos ar condicionados,2017-12-15 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,232.49,,,,"-16.423909554595376, -39.13629623502169",,"Solicito que os drenos dos ar condicionados de 48.000 Btus do laboratório de 1º Ciclo sejam embutidos e devidamente canalizados.

Solicito também que sejam criados drenos para os 11 ar condicionados instalados nas salas de aula do pav. de convenções, direcionando-os para os ralos no interior dos fan coils, como também criação de dreno para o ar condicionado da copa.",Fornecimento de materiais e serviços para o Campus Sosígenes Costa,"1 - O material deverá ser entregue no Campus Sosigenes Costa e conferido pelo Eng. Victor Porto.								
2 - Anexo a O.S. 019/2018 em atendimento ao chamado 2017120244.								",Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2017120234,"Solicito a sinalização no piso para os extintores do laboratório, conf",2017-12-15 10:46,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a sinalização no piso para os extintores do laboratório, conforme projeto recebido em anexo.",,,Estrutura Predial > Pintura,,0.68,RF_Fallback_BAIXA_CONF,Baixa
2017120240,Revisão de telhado,2017-12-15 14:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito revisão de telhado na áreas marcadas na planta em anexo, a água que escorre da cobertura está atingindo os aparelhos de ar condicionado.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.83,Reclass_LSTM,Baixa
2017120241,Ar condicionado Laboratório,2017-12-15 14:42,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,101.65,,,,"-16.425315471783644, -39.1356215455011",,Solicito instalação de ar condicionado no laboratório hachurado na planta em anexo,Fornecimento de materiais e serviços para o Campus Sosígenes Costa,1 - O material deverá ser entregue no Campus Sosigenes Costa e conferido pelo Eng. Victor Porto.								,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2017120242,Ponto de rede Barracão de obras,2017-12-15 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito instalação de ponto de rede no barracão de obras do CSC, ele está sendo usado pela empresa CS, que necessita acompanhar os chamados.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2017120248,Manutenção ventilador,2017-12-15 18:23,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.870897256276933, -39.594953067425706",,"um dos ventiladores da sala 01 aqui do cuni não está funcionando, não sei identificar o que aconteceu. Na mesma sala a ""caixinha"" que liga o outro ventilador está solta.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2017120250,Problemas no ar condicionado,2017-12-18 09:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito um técnico para verificar e fazer a manutenção do ar condicionado da sala do Enfermeiro do Campus Jorge Amado, pois o ar está com problemas, escoando água dentro da sala e molhando a sala.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2017120254,Solicito Verificação/análise e testes da rede elétrica dos laboratóri,2017-12-18 13:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito Verificação/análise e testes da rede elétrica dos laboratórios do CFCTAf / CEPLAC, visando a viabilização e a instalação de novos equipamentos.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2017120255,Solicito Verificação/análise e testes da rede elétrica/circuito elétri,2017-12-18 13:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Verificação/análise e testes da rede elétrica/circuito elétrico do projeto de pesquisa da PROFESSORA ROSANE PEREIRA instalado no laboratórios do CFCTAf / CEPLAC;,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2017120256,Solicito a Limpeza do tanque e sistema de abastecimento de água do CUN,2017-12-18 13:41,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito a Limpeza do tanque e sistema de abastecimento de água do CUNI ITABUNA.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2017120257,Solicito Instalação de 01 quadro de aviso. - Quadro já disponível no C,2017-12-18 13:45,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito Instalação de 01 quadro de aviso.
- Quadro já disponível no CJA",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2017120258,Solicito Instalação de 01 quadro de aviso. - Quadro já disponível no C,2017-12-18 13:45,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Solicito Instalação de 01 quadro de aviso.
- Quadro já disponível no CJA",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2017120259,Solicito Instalação de 01 quadro de aviso. - Quadro já disponível no C,2017-12-18 13:46,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito Instalação de 01 quadro de aviso.
- Quadro já disponível no CJA",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2017120260,Solicito Instalação de 01 quadro de aviso. - Quadro já disponível no C,2017-12-18 13:47,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito Instalação de 01 quadro de aviso.
- Quadro já disponível no CJA",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2017120267,Substituição de filtros de bebedouros,2017-12-19 09:18,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito instalação de 6 filtros de bebedouros, nos equipamentos do pavilhão de convenções e feiras, os produtos já se encontram na coordenação de campus, procurar Heber (seção de patrimônio).",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2017120268,Solicito um limpeza interna e o reparo na mangueira do sistema de arre,2017-12-19 09:28,Fechado,,,,Reitoria,,,,,Elétrica > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito um limpeza interna e o reparo na mangueira do sistema de arrefecimento do gerador da obra. Segue imagens para ilustrar a solicitação.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2017120270,Solicito a instalação de uma tomada para alimentação do frigobar na sa,2017-12-19 09:37,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de uma tomada para alimentação do frigobar na sala da Diretoria de Infraestrutura, conforme leiaute em anexo.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2017120274,Reparo das Muflas de entrada,2017-12-19 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Subestação,,,,1810.35,,,,"-16.42242076195677, -39.139353895289744",,Reparo das Muflas de entrada,Contratação de eletricista de Alta Tensão para o Campus Sosígenes Costa,"1. Em complementação à O.S. 077/2017								
2. Atendimento ao chamado ""2017120274"".								",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.77,Reclass_LSTM,Média
2017120276,Solicito o levantamento da quantidade de dispositivos supressores de s,2017-12-19 17:16,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o levantamento da quantidade de dispositivos supressores de surto (DPS) defeituosos para substituição.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Média
2017120287,Estação elevatória esgoto,2017-12-20 16:42,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Reparo na bomba de esgoto da Estação elevatória. OS emitida. Programar o serviço.,,,Manutenção Preventiva > Esgoto,,0.58,RF_Fallback_BAIXA_CONF,Baixa
2017120297,Tomada de 20A no Laboratório de Ciências,2017-12-21 14:58,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de uma tomada de 20A no laboratório de ciências, para uso de uma centrífuga recém adquirida.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2017120316,Solicito manutenção nos dutos dos aparelhos ar-condicionado do corredo,2017-12-22 12:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção nos dutos dos aparelhos ar-condicionado do corredor de acesso as salas 07 à 12 do Pav de Aulas. A quantidade de água está infiltrando na sala 11. Segue fotos em anexo.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2017120320,PORTA VIDRO DA ALA ADMINISTRATIVA,2017-12-27 14:33,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezado, boa tarde!

Solicito a fixação da porta de vidro da ala administrativa (ao lado sala de infra) que está solta, conforme imagem em anexo.

Grato.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2017120322,Probleamas nos aparelhos de ar-condicionado no DG,2017-12-28 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Informamos que os aparelhos de ar-condicionado do DG no Campus Sosígenes Costa estão apresentando problemas no funcionamento. Um está parado e não responde aos comandos do controle remoto e o outro não resfria o ar.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018010001,Solicito a manutenção do aparelho de ar de 30.000 Btus da DIRAD. O apa,2018-01-02 14:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a manutenção do aparelho de ar de 30.000 Btus da DIRAD. O aparelho não está refrigerando como deveria.,,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2018010004,Realinhamento de Antenas,2018-01-03 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicitamos o realinhamento das antenas dos rádios que ligam o Pórtico à Portaria, pois ventos mudaram a posição do dispositivo localizado no alto do Pórtico e isso tem provocado muita instabilidade no acesso (à rede) da Portaria.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2018010009,Solicito a substituição do plafon e da lâmpada na entrada do vestiário,2018-01-04 07:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a substituição do plafon e da lâmpada na entrada do vestiário dos terceirizados na Reitoria. Em caso de dúvida, procurar Hélvis.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
2018010016,VAZAMENTO DE ÁGUA DO AR CONDICIONADO DA COORDENAÇÃO DE CAMPUS - CJA,2018-01-05 09:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(a);

Solicito ao senhores uma pessoa que possa resolver um vazamento de água que está saindo da encanação do ar condicionado da coordenação de campos, os canos passam por dentro do almoxarifado e está molhando os materiais que temos guardado no local.
Qualquer duvida me procure, obrigado.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018010018,Solicito a substituição da bateria do gerador da obra do Núcleo Pedagó,2018-01-05 15:03,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a substituição da bateria do gerador da obra do Núcleo Pedagógico do Campus Jorge Amado,,,Manutenção Preventiva > Gerador,,0.97,Reclass_LSTM,Média
2018010019,Solicito a limpeza do reservatório inferior do Campus Sosígenes Costa.,2018-01-05 15:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a limpeza do reservatório inferior do Campus Sosígenes Costa.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018010020,Solicito a manutenção do aparelho de ar de 12.000 Btus da Setor de Aud,2018-01-05 15:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a manutenção do aparelho de ar de 12.000 Btus da Setor de Auditoria Interna, antiga sala da Assessoria de Seleção. O aparelho não está refrigerando como deveria.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2018010021,Refrigeração ruim,2018-01-05 15:20,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,RF_Fallback_BAIXA_CONF,Baixa
2018010025,Reparos casa de bombas,2018-01-08 09:53,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,3426.16,,,,"-16.424307884397862, -39.136705238608734",,"Informo que na ultima quinta-feira (04/01/2018) ocorreu o rompimento de um duto do sistema de recalque do abastecimento de água no interior da casa de bombas, inundando-a completamente.
Inicialmente acionou-se a bomba de emergência para drenar o local, em pouco tempo após seu acionamento, o funcionamento cessou. Instalou-se então uma bomba externa, com mau funcionamento , porém foi capaz de retirara a água do espaço.

Solicito que sejam tomadas as seguintes medidas:

1- Verificação dos quadros e bombas de todo abastecimento de água pelos eletricistas;
2- Limpeza das contactoras
3- Reparo emergencial do condutor rompido, bem como adequação da tubulação da bomba reserva, que apresenta emendas.
4- Avaliação dos danos ao sistema de combate à incêndio
5- Estudo para completa readequação da casa de bombas",REVISÃO E REPAROS DO SISTEMA DE BOMBAS DO CAMPUS SOSIGENES COSTA,"1. O serviço será acompanhando pelo engenheiro Victor Porto.								
2. Atendimento ao chamado ""2018010025"".								",Hidrossanitária > Bomba,,0.45,RF_Fallback_BAIXA_CONF,Média
2018010034,Reparo de forro mineral,2018-01-09 10:02,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito restauração do forro mineral da sala Mata Medonha, localizada no Portico. O forro foi danificado por gatos que ficam andando sobre o forro. Arquivo com fotos da situação está anexado ao chamado.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.92,Reclass_LSTM,Média
2018010077,"Fabiano,  Favor iniciar a instalação hidrossanitária do consultório mé",2018-01-12 10:26,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Fabiano,

Favor iniciar a instalação hidrossanitária do consultório médico do CJA.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018010078,VERIFICAÇÃO DO TELHADO DA BIBLIOTECA,2018-01-12 14:02,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito a gentileza de verificarem o telhado Biblioteca pois o mesmo encontra-se com vazamento, infiltrando em vários pontos o forro, correndo o risco de pingar nos bens móveis e livros, danificando os mesmos.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.8,Reclass_LSTM,Baixa
2018010085,Solicito verificação e desobstrução no vaso sanitário (entupido) do 2º,2018-01-15 10:45,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação e desobstrução no vaso sanitário (entupido) do 2º box da esquerda no Sanitário Feminino do Pav. de Aulas.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018010086,Solicito a troca de 1 lâmpada tubular no Sanitário feminino do Pav. de,2018-01-15 10:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca de 1 lâmpada tubular no Sanitário feminino do Pav. de Aulas do CJA.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018010095,Instalação de tomadas e utilitários no CFCS,2018-01-16 09:29,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,167.09999999999997,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar os seguintes serviços a serem desenvolvidos nos Laboratórios do CFCS:

- Laboratório 01:
Trocar a tomada simples que fica próximo à televisão por uma tomada tripla;
Instalar o quadro na parede;
Trocar a tomada simples que fica em cima da pia por uma tomada dupla;
Instalar a saboneteira e a papeleira em cima da pia.

- Laboratório 02:
Trocar a tomada dupla que fica próximo à televisão por uma tomada tripla;
Sala 01: Instalar duas tomadas simples na parede que não contém armários suspensos;
Sala 03: Instalar uma tomada dupla na parede que não contém armários suspensos;
Consertar o vazamento do telhado.",Fornecimento de materiais para instalação de tomadas no laboratório do CFS do CPF,"1. Em atendimento ao chamado de número 2018010095 								
2. No chamado é solicitado 11 metros de cabo 2,5 mm². Mas há em estoque no Campus.								",Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018010096,Manutenção do ar condicionado do CFCS,2018-01-16 09:32,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de solicitar a manutenção do ar condicionado do Laboratório 01 do CFCS, visto que o mesmo não está refrigerando adequadamente.

Atenciosamente,

Bruna Nico.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018010098,Reparo em Porta,2018-01-16 10:32,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito reparo na porta da Secretaria Acadêmica do campus Sosígenes Costa. A mola da porta soltou os parafuso por folga na madeira ou os parafuso estragaram. Envio foto do instrumento danificado.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2018010100,Reparo em Porta de Vidro,2018-01-16 13:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito repara na porta de vidro que da acesso a piscina atrás da sala do Coordenador. Uma das dobradiça, da parte superior, parece que rompeu e a porta está derreada e com a borda pegando na parede.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2018010109,Fechamento da abertura para as mangueiras do ar condicionado nas janelas,2018-01-17 15:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
Gostaria de solicitar a revisão das aberturas para acesso das mangueiras do ar condicionado nas janelas da PROGEAC, a solicitação se deve ao receio dos servidores com a entrada de insetos, ratos e cobras, de modo a manter a segurança dos que trabalham naquele local.
Favor verificar uma forma de isolar as entradas,
Agradeço desde já,",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2018010110,"Fornecer placa de identificação de Reitora e Vice-reitor, padrão UFSB.",2018-01-17 17:17,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Fornecer placa de identificação de Reitora e Vice-reitor, padrão UFSB.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.89,Reclass_LSTM,Baixa
2018010116,Solda da dobradiça do portão da casa de gás,2018-01-18 08:38,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"O portão da casa de gás do CFCS está com uma de suas dobradiças quebradas, a solda da mesma soltou. Gostaria de solicitar que fosse realizada uma nova solda no local.

Att.,

Bruna nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Média
2018010117,Infiltração no teto da casa de gás,2018-01-18 08:40,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Gostaria de informar que ainda existem infiltrações no teto da casa de gás. Desta forma, peço que haja novamente uma visita ao local para que seja realizado o reparo do telhado.

Att.,

Bruna Nico.",,,Estrutura Predial > Infiltração,,0.9,Reclass_LSTM,Média
2018010122,RECONFIGURAR DISPOSIÇÃO DAS MESAS,2018-01-18 10:30,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,RECONFIGURAR DISPOSIÇÃO DAS MESAS DA DIRETORIA DE PERCURSOS ACADÊMICOS,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018010130,Filme ou persianas para janelas na Procuradoria Jurídica,2018-01-18 16:38,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,35.19,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, a instalação de persianas ou película na janela da procuradoria jurídica, pois o sol impede a visualização no monitor.", Instalação de pelicula em vidro no Campus Jorge Amado,"1. Instalar na sala da Procuradoria Jurídica. 								
2. Em atendimento ao chamado 2018010130.								","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018010159,Reparo em Janela do Sanitário do Pórtico,2018-01-22 14:34,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1189.86,,,,"-16.423822637563376, -39.13549260894328",,"Solicito providencia de reparo na janela dos sanitário do Pórtico.O material que faz a vedação da janela foi danificada por ação do tempo e encontra-se quase solta por completo, quando venta fica abrindo e expondo quem está fazendo uso do espaço. Observação: a janela abrange os sanitários masculino e feminino. Segue foto da janela em anexo.",Reposição de vidro em sanitário e manutenção de esquadrias da biblioteca do CSC.,"1. Em atendimento ao chamado de número 2018010159; 2018030223.  								
2- Será realizado o bloqueio das janelas e manutenção de porta de vidro que empenou e corre risco de estourar.								","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Média
2018010161,Retirada de placas de obras de contratos vencidos,2018-01-22 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito retirada de placas de obras da frente do Campus, pois referem-se a contratos já vencidos, porém estas placas devem ser guardadas para reutilização.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.8,Reclass_LSTM,Baixa
2018010167,O ar condicionado da sala de aula 01 do pavilhão de aulas liberou fumaça.,2018-01-22 20:15,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,O ar condicionado da sala 01 do pavilhão de aulas liberou fumaça e cheiro de queimado.,,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2018010172,Readequação das Tomadas para novo Layout no Laboratório da UFSB na CEPLAC,2018-01-23 14:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Solicito readequação de disposição das tomadas que se encontram no Laboratório do Centro de Formação Agroflorestais (CEPLAC) a fim de atender a chamado.

Além das tomadas, há uma instalação de um filtro e um dreno.

Informo que a lista de materiais previstos já foi entregue à Rafael, devendo ele já ter repassado.

O novo Layout pode ser solicitado ao Eng. Adinailson, na DINFRA, para orientação do serviço.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018010175,O Piso aqui da prosis encontra-se com alguns buracos. Favor fazer repa,2018-01-23 15:02,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O Piso aqui da prosis encontra-se com alguns buracos. Favor fazer reparo.
Grata.",,,Elétrica > Instalações elétricas,,0.8,Reclass_LSTM,Média
2018010177,Reparo na rede de drenagem,2018-01-23 16:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Reparo na rede de drenagem do aparelho de Ar condicionado de 48 mil localizado ao fundo do pavilhão de aulas.,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Média
2018010180,Manutenção ventilador,2018-01-23 19:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Foi aberto um chamado em dezembro 2017(#2017120248) sobre o ventilador na sala 01 que não funciona e a tomada do outro ventilador na mesma sala que está solta. O chamado foi encerrado, as aulas voltaram em pleno verão, alunos reclamando e nada foi resolvido.
Aguardo posicionamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018010185,Adequação da sala da Reitora de acordo com mudança de Layout solicitad,2018-01-24 15:43,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Adequação da sala da Reitora de acordo com mudança de Layout solicitada pela Reitora.,,,Projetos e Reformas > Reforma,,0.51,RF_Fallback_BAIXA_CONF,Baixa
2018010186,Solicito que seja executado teste de funcionamento e manutenção preven,2018-01-24 15:48,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja executado teste de funcionamento e manutenção preventiva na estação elevatória da Reitoria do CJA.

