ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
O serviço será acompanhado pelo Eng. Adinailson",,,Manutenção Preventiva > Gerador,,0.94,Reclass_LSTM,Baixa
2018010202,Reforma em portas internas dos Sanitários,2018-01-25 11:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,19.13,,,,"-16.423909554595376, -39.13629623502169",,"Banheiros do Pórtico

1 porta do masculino
3 portas do feminino

Banheiro do Hall Administrativo

2 portas do masculino
4 portas do feminino
2 Portas na do corredor do ADM

Banheiros Ala oeste

3 portas sani masculino convenções
2 portas sani feminino convenções
3 portas sani masculimo
3 Portas sani feminino

Banheiros Ala Leste

1 porta do feminino convenções
3 portas do feminino convenções
6 portas do masculinos Convenções

Envio foto de algumas portas para verificar o tipo de serviço que precisa ser executado. As placas das portas estão soltando, ficando pontas soltas e oferecendo risco aos usuários do espaço.",Fornecimento de material para o CSC,1. Em atendimento ao chamado de número 2018010202 								,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2018010206,Reposição de lâmpadas queimadas,2018-01-25 14:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Banheiros do Pórtico

1 masculino + 2 Lâmpadas
3 feminino + 3 Lâmpadas

Banheiro do Hall Administrativo

2 masculino + 2 Lâmpadas
4 feminino + 2 Lâmpads

Banheiros Ala oeste

3 masculino convenções + 3 lâmpadas
2 feminino convenções + 2 lâmpadas
3 masculimo + 3 lampadas
3 feminino + 3 lampadas

Banheiros Ala Leste

1 feminino convenções + 1 lâmpada
3 feminino convenções + 4 lâmpadas
6 masculinos Convenções + 4 lampadas

Banheiro da Portaria

1 Lâmpada",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018010210,Solicito manutenção para paleta direcionadora de ar do Aparelho da sal,2018-01-25 15:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção para paleta direcionadora de ar do Aparelho da sala 09 Pav. de Aulas.
Segue imagens em anexo.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2018010211,Solicito a instalação de uma fechadura na Sala 01 recém cedida para fu,2018-01-25 15:50,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito a instalação de uma fechadura na Sala 01 recém cedida para funcionamento das aulas.
Segue imagem e anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018010227,Execução de serviços,2018-01-26 16:40,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a execução de diversos serviços que os materiais já se encontram no Campus :

- Rede lógica Cuni Cabrália;
- Continuação da instalação dos refletores;
-Recuperação do duto rompido na casa de bombas;
- Instalação das lâmpadas de emergência do auditório;

Fabiano, favor informar a programação das atividades.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018010233,Iluminação das Sala de Aula,2018-01-29 10:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito verificação e restauração nas luminárias que não estão acendendo nos seguintes locais:
Pórtico:
Sala Barra Velha: 5 luminárias apagadas
Sala Aldeia Velha: 5 lâmpadas em luminárias diferentes sem acender e tem uma luminária que está ligada ao circuito do interruptor de baixo da parte da frente da sala que está imitindo barulho de ruido;

Ala Oeste:
Corumbau 02: 2 lâmpadas apagadas;
Caraíva 01: 1 lâmpada apagada;
Caraíva 02: 1 lâmpada apagada;

Ala Leste:
Arraial D'ajuda 02: 1 lâmpada apagada;
Coroa Vermelha 02: 1 lâmpada apagada;

Salas Cabrália:
Cabrália 02: 1 luminária e uma lâmpada apagadas;
Cabrália 01: 1 lâmpada apagada.

Auditórios Monte Pascoal:
Monte Pascoal 01:
As luminárias do lado esquerdo de quem está entrando estão todas apagadas. Possivelmente não está chegando energia no quadro de disjuntores;
As do lado direito tem 8 luminárias apagadas e 1 lâmpadas das pequenas apagada na entrada do lado leste;
Monte Pascoal 02:
6 luminárias Apagadas;
Monte Pascoal 03:
5 luminárias e uma lâmpada;

Palco do Auditório:
6 lâmpadas que ficam nas paredes;

Camarins:
6 lâmpadas (para o camarim e os banheiros dos camarins)

Obs: Quando indico Luminária, quero dizer que as duas lâmpadas estão sem acender.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018010234,Reforma em Portas dos Camarins,2018-01-29 10:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,5797.64,,,,"-16.425315471783644, -39.1356215455011",,"Solicito reforma em 11 portas dos camarins do auditório monte pascoal 01. As portas internas dos sanitários estão soltando as placas das quais são revestidos e a porta do camarim do lado esquerdo do palco a porta de acesso está sem fechadura e toda descolada, creio que seja melhor fazer a substituição da mesma. Segue fotos em anexo ao chamado.",Recuperação e substituição de portas dos camarins do auditório Monte Pascal no CSC.; Substituição de portas dos camarins - CSC,"1- Em atendimento ao chamado 2018010234.								
2. Pintura de 8 portas de 0,60 x 1,95m dos sanitários dos camarins do Monte Pascal e pintura das novas.								
3. As retiradas das portas e formicas antigas serão feitas pela equipe residente.								; 1. Em atendimento aos chamados de número 2018010234","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,Reclass_LSTM,Média
2018010235,Forro da Varanda Sul,2018-01-29 11:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito repara no forro da varanda Sul, próximo a entrada do auditório monte pascoal 01. Como pode ser verificado nas fotos em anexo o forro está soltando e corre o risco de cair e causar algum acidente com passantes pelo local.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.95,Reclass_LSTM,Baixa
2018010243,Troca de padrão de tomada,2018-01-29 15:53,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,458.62,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a troca do padrão antigo para o novo padrão das tomadas da Secretaria Acadêmica, pois o uso de adaptadores tem causado mau contato nos nobreak.",Compra de insumos para o CSC,Fornecimento de tomadas para substituição no Campus Sosígenes Costa,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Média
2018010250,Solicito a correção do telhado da casa de gás no Laboratório.,2018-01-30 11:22,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a correção do telhado da casa de gás no Laboratório.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.96,Reclass_LSTM,Baixa
2018010251,Solicito 04 assentos sanitários para os banheiros do Laboratório.,2018-01-30 11:25,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito 04 assentos sanitários para os banheiros do Laboratório.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018010257,Confecção de cabos de rede:  2 unidades - cabos de 5 metros 1 unidade,2018-01-30 13:54,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Confecção de cabos de rede:

2 unidades - cabos de 5 metros
1 unidade - cabo de 2,5 metros.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018010258,"Solicito desobstrução da tubulação da Pia da COPA, no Pav. Anexo ao Ad",2018-01-30 14:20,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito desobstrução da tubulação da Pia da COPA, no Pav. Anexo ao Administrativo do CJA.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018010266,Solicito ajustes dos quadros elétricos dos ar condicionados e QGBT da,2018-01-30 17:29,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito ajustes dos quadros elétricos dos ar condicionados e QGBT da reitoria, como se segue:

1 - Instalação de disjuntor de 80 A no QGBT para receber a carga do gerador;
2 - Mudança de disjuntor de 50 A para o de 70 A das cargas comuns do prédio da Reitoria;
3 - Mudança de disjuntores bifásicos para monofásicos dos quadros de ar condicionados;
4 - Mudança de carga de ar condicionado a fim que o de maior carga esteja ligado ao disjuntor de 100 A no QGBT;
5 - Instalação do cabeamento de 25 mm² no disjuntor de 100 A do quadro QGBT;
6 - Instalação dos TC's de 400/5 A no quadro QGBT;
7 - Verificação de cargas para ligar no quadro do Gerador.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,Reclass_LSTM,Baixa
2018010268,Aparelho não está funcionando,2018-01-31 09:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelho não está climatizando o ambiente.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018010271,Manutenção ar condicionado,2018-01-31 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O aparelho de ar condicionado da sala docentes 02 , Fujitsu - 48.000 BTU encontra-se sem funcionamento, solicito reparo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2018010274,Instalação de Quadro Branco,2018-01-31 15:53,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a)(s),

Solicito, por gentileza, a instalação de quadro branco na auditoria interna. O bem já está disponível no setor para a acomodação.

Atenciosamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018010277,Solicitação de vistoria periódica.,2018-01-31 16:31,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.870897256276933, -39.594953067425706",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Ibicaraí.,,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Baixa
2018010285,Solicitação de vistoria periódica.,2018-01-31 17:25,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.639632364563067, -39.5550656837828",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Coroaci.,,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Baixa
2018010278,Solicitação de vistoria periódica.,2018-01-31 16:35,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.036210913453534, -39.528234625528555",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Itamaraju.,,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Baixa
2018010279,Solicitação de vistorias periódicas.,2018-01-31 16:40,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,919.3299999999999,,,,"-16.281402, -39.024453",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Cabrália.,Fornecimento de material para o Cuni Cabralia - CSC,1. Em atendimento ao chamado de número 2018010279 								,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Baixa
2018010282,Limpeza de Filtros dos condicionadores de Ar.,2018-01-31 17:17,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito limpeza dos filtros de aparelhos de ar condicionado do Pavilhão de Aulas do CJA.,,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2018010283,Solicito que seja feita a vistoria periódica do CUNI da cidade de Port,2018-01-31 17:19,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.449880252377348, -39.064648619985995",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Porto Seguro.,,,Manutenção Preventiva > Vistoria em Instalações,,0.93,Reclass_LSTM,Baixa
2018010284,Solicito que seja feita a vistoria periódica do CUNI da cidade de Teix,2018-01-31 17:22,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53580309936994, -39.72869079787053",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Teixeira de Freitas.,,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Baixa
2018010286,Solicito que seja feita a vistoria periódica do CUNI da cidade de Ilhé,2018-01-31 17:27,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Ilhéus.,,,Manutenção Preventiva > Vistoria em Instalações,,0.93,Reclass_LSTM,Baixa
2018010287,Solicitação de vistoria periódica.,2018-01-31 17:27,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito que seja feita a vistoria periódica do CUNI da cidade de Itabuna.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Baixa
2018010288,Mudança de Poste,2018-01-31 17:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,453.79,,,,"-17.534828808942148, -39.72394543442796",,"Solicito que seja averiguado a viabilidade de mudança de posteamento do ponto 1 para o ponto 2 (conforme anexo), localizados no Centro de Formação em Saúde.

Qualquer dúvida, favor entrar em contato com Adinailson.",Mudança de local de poste no Centro de Formação em Saúde do Campus Paulo Freire,"1. Serviço a ser executado no Centro de Formação em Saúde do CPF								
2. Atendimento ao chamado ""2018010288"".								",Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018010289,"o bebedouro está saindo água em gotas, diante da grande demanda por co",2018-01-31 19:30,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"o bebedouro está saindo água em gotas, diante da grande demanda por conta da quantidade de pessoas e do calor, estamos com um sério problema.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018020001,"Ar condicionado da sala da diretoria da DGP, apresenta problemas.",2018-02-01 09:11,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O aparelho de ar-condicionado da sala da diretoria da DGP, não esta funcionado corretamente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018020007,Botijão de gás copa,2018-02-01 11:21,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1246.8300000000002,,,,"-16.424307884397862, -39.136705238608734",,"Após a instalação dos móveis planejados do CSC não há espaço no interior da copa para a alocação do botijão de gás utilizado, solicita que seja perfurada a parede e realizada a alocação do botijão na parte externa da copa.",Executar casa de gás no Campus Sosigenes Costa,"1. Em atendimento ao chamado 2018020007.								
2. Será acompanhado pelo Eng. Victor Porto.								",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
2018020013,Fixação de quadro na sala do Enfermeiro,2018-02-01 14:12,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito um profissional para fixação de quadro na parede de gesso na sala do Enfermeiro localizada na coordenação de apoio administrativo do Campus Jorge Amado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018020028,Solicito que seja refeito o quadro elétrico da guarita do CFS. Os mate,2018-02-02 11:03,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,789.5699999999999,,,,"-17.534828808942148, -39.72394543442796",,"Solicito que seja refeito o quadro elétrico da guarita do CFS. Os materiais necessários já se encontram em estoque.

Cada disjuntor deverá ser identificado para qual carga ele alimenta.

O quadro deverá ter aterramento individual.",Reforma de quadro elétrico da guarita do CFS/CPF e iluminação externa,"1. Serviço será acompanhado pela engenheira Eduarda Lopes.								
2. Atendimento ao chamado 2018020028.								",Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2018020029,Identificação - Ar Condicionado,2018-02-02 11:23,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja preenchida planilha em anexo como segue:

Local: Informar qual o campus está o equipamento (CPF ou CFS)
Unidade: Informar qual o unidade está o equipamento (pav. adm, docentes, pav. aulas, etc.)
Código: Identificar o equipamento por um número. Pode começar por 1, 2, etc. e seguir até o último equipamento.
Localização: Qual setor está o equipamento (enfermaria, biblioteca, etc.)
Fabricante: Qual fabricante/marca é o equipamento
Tipo: Split/janela/central (provavelmente todos os equipamentos são splits)
Modelo: inverter, sim ou não
Potência: informar a potencia do equipamento
Tombo: Número de tombo do equipamento.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2018020031,Limpeza dos filtros de Ar condicionado,2018-02-02 11:39,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito limpeza dos filtros de ar condicionado do Campus Paulo Freire.,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2018020036,Televisão para pessoas com baixa visão,2018-02-02 14:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito uma televisão para o preenchimento do questionário da PROSIS pelas pessoas de baixa visão.,,,Elétrica > Instalações elétricas,,0.86,Reclass_LSTM,Baixa
2018020040,REVISAR BANHEIRO DO ADMINISTRATIVO,2018-02-02 15:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezado, boa tarde.
Solicito revisão nos banheiros da ala administrativa.
BANHEIRO MASCULINO - AJUSTE NO ASSENTO PARA DEFICIENTE E REVISAR ILUMINAÇÃO;
BANHEIRO FEMININO - ASSENTO AUSENTE PARA DEFICIENTE E REVISAR ILUMINAÇÃO;
Desde já agradeço a atenção.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018020049,Restruturação de Pergolado,2018-02-05 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a restruturação do conjunto de pergolados próximo ao Hall administrativo onde os servidores e estudantes usam para descanso com redes. Alguns morões estão tortos e correm o risco de cair por cima de alguma pessoa e machucar. Segue fotos da situação dos pergolados.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018020052,Linha de telhado do corredor ADM - Varanda Norte,2018-02-05 11:01,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,439.14,,,,"-16.424036771315144, -39.13615281834591",,Solicito reparo em uma das linha do telhado do corredor de acesso à varanda Norte. A linha apresenta rachaduras e corre risco de romper e o telhado cair. Segue foto em anexo.,Serviço de instalação de chapa de aço para madeira do telhado do pav. adm. do CSC,"1. Em atendimento ao chamado de número 2018020052
2. Complementar à O.S. 164/2018","Estrutura Predial > Telhados, calhas, rufos, etc.",,0.79,Reclass_LSTM,Média
2018020054,Calha de água de chuva,2018-02-05 11:15,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito restauração da calha de água pluvial em frente a varanda norte do convenções. Foi feita uma manutenção na tubulação tempos atrás que teve que quebrar a calha e após manutenção não foi refeita a parte que foi quebrada.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.82,Reclass_LSTM,Média
2018020056,Reposição da barra ante panico,2018-02-05 11:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a reposição da barra anti panico de uma das portas da sala Taperapuã 02, apenas uma folha da porta está com a barra. Segue anexo foto de como a porta se encontra no momento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2018020057,Solicito a execução de um ponto de água para a instalação de bebedouro,2018-02-05 11:58,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a execução de um ponto de água para a instalação de bebedouro no Laboratório.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018020059,Solicito manutenção/troca do interruptor de luz da Secretaria Executiv,2018-02-05 14:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção/troca do interruptor de luz da Secretaria Executiva - Pav. Administrativo.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018020062,Instalação de Tomada Laboratório,2018-02-05 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito instalação de tomada no circuito V4 do laboratório, o ponto encontra-se atualmente com uma tampa cega, porém está sendo necessário utiliza-lo para o teste da centríguga.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018020066,Orçar reparo na estrutura do telhado da biblioteca do CEPEC/CEPLAC.,2018-02-06 09:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,#N/A,,Orçar reparo na estrutura do telhado da biblioteca do CEPEC/CEPLAC.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.89,Reclass_LSTM,Média
2018020080,Solicito a instalação de 2 pontos de rede na sala da Reitora. Os ponto,2018-02-06 15:29,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de 2 pontos de rede na sala da Reitora. Os pontos devem ser instalados obedecendo o leiaute atual.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2018020083,Limpeza do sistema de descarga de gases do gerador da obra.,2018-02-06 16:06,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,2480.08,,,,"-14.770309469288907, -39.23560995592077",,Limpeza do sistema de descarga de gases do gerador da obra.,Limpeza do sistema de descarga de gases e outros serviços do gerador do Núcleo Pedagógico do Campus Jorge Amado. ,"1. Em atendimento ao chamado de número 2018020083 .								
2. O prestador de serviço deve dar manutenção seguindo o Procedimento Operacional Padrão fornecido pela Coordenação de Manutenção.								
3. Deve ser avisado com no mínimo 48h de antecedência o dia do serviço, pois o equipamento serve para abastecer obra em andamento.								",Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018020086,Banheiros,2018-02-06 16:58,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Banheiro superior feminino com acento danificado, dispenser de sabonete nos banheiros da reitoria, no banheiro para pessoas com necessidades especiais (parte superior da reitoria) e sala dos médicos.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018020089,Banheiro,2018-02-07 09:16,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Problemas com uma torneira do banheiro masculino entrada da reitoria, Jorge (ARAÚNA) ciente.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018020092,Placa reitora.,2018-02-07 10:16,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,28.61,,,,"-14.788316740297745, -39.27483123836992",,"Foi solicitado o fornecimento e instalação de nova placa de identificação para a sala da reitoria, essa para uma outra porta de entrada, contendo a descrição ""Gabinete da Reitora"".",Fornecimento e instalação de placa de identificação,"1. Fornecer e instalar na reitoria.								
2. Atendimento ao chamado ""2018020092"".								",Instalação de Acessórios e Mobiliário > Placas de identificação,,0.81,Reclass_LSTM,Baixa
2018020096,Iluminação no corredor da secretaria executiva da reitoria do CJA,2018-02-07 10:39,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja feito reparo na iluminação no corredor de entrada da secretaria executiva da Reitoria do CJA.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018020098,CONSUNI,2018-02-07 11:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gentileza verificar equipamentos utilizados para reunião de CONSUNI: NO BREAK (NÃO SEGUROU QUEDA DE ENERGIA), TV não religaram etc...",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Alta
2018020101,Forro PVC da varanda Norte,2018-02-07 11:54,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito reparos no forro da varanda norte, próximo ao painel. O forro apresenta algumas placas soltando, temos problemas de infiltração que fica acumulando água no forro e depois escorre na parede e goteja em diversos outros lugares. Aparentemente essa água é proveniente de chuva e também do dreno dos ar condicionados das salas Cabrália. Segue fotos anexas.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.91,Reclass_LSTM,Média
2018020102,Avaliação de estrutura mão francesa,2018-02-07 12:07,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito avaliação da estrutura de madeira que sustenta parte do telhado do lado sudoeste e nordeste do pavilhão de convenções. A parede onde estão chumbados a peça de sustentação, a mão francesa, apresenta algumas rachaduras. verificar fotos anexas",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.78,Reclass_LSTM,Baixa
2018020103,Portas do Espaço de Leitura,2018-02-07 13:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,427.33000000000004,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a reposição de 3 puxadores nas portas de vidro do espaço de leitura. São dois na porta de entrada e um na porta do meio, a que dá acesso ao corredor interno do espaço.Verificar pelas fotos anexas.",Instalção de conjuntos de ferragens no CSC.,1- Em atendimento ao chamado 2018020103.								,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018020104,Reparo em paredes,2018-02-07 13:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito reparo nas paredes de onde foram retirado os ventiladores de parede, ou seja, o fechamento dos buracos dos parafusos que ficaram.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Média
2018020106,Reforma de cerca,2018-02-07 13:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito reforma da cerca da extrema com o vale. Próximo onde tinha um mirante e nos fundos onde foi feito as ocas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018020108,Vazamento de água,2018-02-07 14:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Gostaria ade pedir o reparo na descarga do banheiro da guarita do CFCS, e no registro localizado atrás do banheiro da guarita, pois os mesmos apresentam vazamento de água.

Att.,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2018020109,Solicito a instalação do gerador de 55 KVA para suprimento do bloco ad,2018-02-07 14:40,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a instalação do gerador de 55 KVA para suprimento do bloco administrativo e, consequentemente, a sala técnica de equipamentos de TIC.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018020114,VERIFICAÇÃO DE LÃMPADAS,2018-02-07 16:09,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pedimos a gentileza de verificar algumas das lâmpadas da PROSIS para examinar as que estão funcionando e estão com mal contato e as que queimaram. Grata.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2018020136,Solicito o reparo no aparelho de ar condicionado da sala da DTIC. O eq,2018-02-09 08:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito o reparo no aparelho de ar condicionado da sala da DTIC. O equipamento está com defeito na placa de potência, que precisa ser substituída.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018020137,Instalação de Televisor,2018-02-09 08:29,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito, por gentileza, a instalação de televisor na sala da auditoria. O aparelho já está no setor.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018020150,Manutenção Geradores,2018-02-09 11:39,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,5480.84,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção dos geradores abaixo relacionados:
1 - Grupo Gerador Heimer, 55 kVA, 380/220 V;
2 - Grupo Gerador Gera Power, 155 kVA, 380/220 V.",Manutenção dos geradores do Campus Paulo Freire,"1. Serviço a ser executado no Campus Paulo Freire								
2. Atendimento ao chamado ""2018020150 "".								",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018020151,VAZAMENTO EM JANELAS DA BIBLIOTECA,2018-02-09 11:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"GENTILEZA VERIFICAREM O QUE ESTÁ PROVOCANDO O VAZAMENTO DE ÁGUA NA BIBLIOTECA CONFORME FOTOS ANEXAS. APARENTEMENTE SEMPRE QUE CHOVE FORTE, ENTRA ÁGUA PELAS JANELAS.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018020152,Necessito de um cabo de força como extensão para colocar na sala de Cl,2018-02-09 11:55,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Necessito de um cabo de força como extensão para colocar na sala de Cleidinea (Setor de Avaliação e Auditoria) com a finalidade de conectar entre a tomada e nobreak por conta dos equipamentos (computador e TV). Então, a TV será colocada em cima do armário.
Especificação: 1,50 metro de extensão e um macho e uma fêmea",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018020159,Solicito a fixação da proteção condensadora do ar condicionado. Segue,2018-02-14 14:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a fixação da proteção condensadora do ar condicionado. Segue imagem para ilustrar.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018020160,Manutenção Corretiva Ar condicionado central,2018-02-14 15:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,67949.14,,,,"-16.423909554595376, -39.13629623502169",,"Solicito Manutenção corretiva e outros reparos no Ar condicionado central do Campus Sosígenes Costa

Serviços a serem executados:

1. Serviço de Manutenção na Torre CAG (Condensação de Água Gelada), quadros elétricos e bombas da Torre
1.1 Rebobinagem dos motores, tratamento anticorrosivo e pintura
1.2 Pintura, limpeza e revisão geral da torre
1.3 Reorganização geral do quadro elétrico, inserção de disjuntor faltante
2. Instalação de quadro de comando
3. Serviço de tarugação/usinagem do trocador do chiller
4. Start no sistema de refrigeração central

Os serviços nos Fan Coils não estão contemplados, visto que os mesmos não foram vistoriados.

Equipamentos do sistema de refrigeração central

02 – Torres de resfriamento;
03 – Bombas de condensação;
03 – Bombas de circulação de água gelada;
01 – Painel de comando das bombas;
03 – Motores elétricos WEG de 6,0 Hp;
03 – Motores elétricos WEG de 12,5 Hp;
01 – Motor elétrico WEG de 1,0 Cv;
02 – Motores Ventilador WEG de 6,0 Hp;
18 – Fan coils

OBSERVAÇÃO: O serviço deverá ser executado após a chegada do quadro de comando, com entrega prevista para o fim de fevereiro.",Manutenção Corretiva e outros reparos do Ar condicionado central do Campus Sosígenes Costa,"1. Serviço de Manutenção na Torre CAG (Condensação de Água Gelada), quadros elétricos e bombas da Torre								
	1.1 Rebobinagem dos motores, tratamento anticorrosivo e pintura							
	1.2 Pintura, limpeza e revisão geral da torre							
	1.3 Reorganização geral do quadro elétrico, inserção de disjuntor faltante							
2. Instalação de quadro de comando								
3. Serviço de tarugação/usinagem do trocador do chiller								
4. Start no sistema de refrigeração central								
5. Quaisquer serviços adicionais, encaminhar ao Eng. Adinailson								",Manutenção Preventiva > Ar condicionado central,,0.96,Reclass_LSTM,Média
2018020161,Separação de disjuntor de iluminação,2018-02-14 15:51,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito separação do primeiro circuito de iluminação (lado direito), pois o mesmo apresenta sobrecarga. Para isso, sugiro inclusão de disjuntor de 16 A ou 20 A em espaço reservado divisão do circuito.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2018020172,"Solicito higienização do Evaporador (split) da Sala 08, pois parte dos",2018-02-15 14:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito higienização do Evaporador (split) da Sala 08, pois parte dos resíduos dos morcegos cairam sobre ele.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2018020173,Solicito manutenção da fechadura do corredor de acesso a saída lateral,2018-02-15 14:34,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da fechadura do corredor de acesso a saída lateral do Pav. Administrativo do CJA. A maçaneta está soltando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018020178,Solicito a recarga dos extintores com vencimento em janeiro de 2018.,2018-02-15 16:38,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a recarga dos extintores com vencimento em janeiro de 2018.,,,Manutenção Preventiva > Extintor,,0.93,Reclass_LSTM,Baixa
2018020179,Exclusão de porta de setor,2018-02-15 16:45,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, solicito exclusão de uma porta sem uso na Diretoria de Multimídia. Tal solicitação deve-se ao uso das caixas de som nas salas vizinhas que atrapalham o diálogo no setor devido ao volume por diversas vezes elevado. Em tempo, peço ainda que seja fechado o vão da calha que liga as duas salas pelo mesmo motivo anterior.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2018020183,Ar-condicionado travado,2018-02-16 08:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,515.3499999999999,,,,"-17.53335341230621, -39.72217542816204",,O ar-condicionado da sala da PROTIC no CPF está travado e não funciona. Solicito manutenção no mesmo.,Reparo de ar condicionado de 22.000 BTU's na sala da PROTIC no CPF,1. Em atendimento ao chamado GLPI 2018020183								,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018020190,"2 Tomadas, sendo um de energia e outro de rede para Cristiane Rabelo na sala de Victor no CSC",2018-02-16 10:44,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Instalar duas tomadas, sendo uma de energia elétrica e um ponto de rede para a estação de trabalho de Cristiane Rabelo, arquiteta da DINFRA
na sala de Victor no Campus Sosígenes Costa em Porto Seguro conforme falado com Victor engenheiro, Jonas eletricista e César da PROTIC CSC.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018020193,Solicito troca de lâmpada na sala do bibliotecário,2018-02-16 11:59,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Lâmpada queimada,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018020213,Solicito vistoria/manutenção do ponto de água ou Bebedouro da entrada,2018-02-19 13:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito vistoria/manutenção do ponto de água ou Bebedouro da entrada do pavilhão aulas não tem força pra jogar água.,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018020216,"Solicito abertura de vão de porta na sala da biblioteca, para acesso a",2018-02-19 14:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,524.73,,,,"-17.53294195326467, -39.72258736378763",,"Solicito abertura de vão de porta na sala da biblioteca, para acesso a sala de leitura que fica ao lado.",Execução de Serviços na Biblioteca do Campus Paulo Freire,"1. Serviço de retirada de porta e reinstalação em espaço de estudo na biblioteca do Campus Paulo Freire;								
2. Fechamento do vão com drywall;								
3. Pintura da parede onde a porta se encontrava;								
4. Serviços não listados deverão ser executado pela mão de obra local, bem como abertura de vão e instalação de porta e etc.								
5. Em caso de dúvidas, sanar com a Engenheira Eduarda.								","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018020234,Vaso sanitário,2018-02-20 10:26,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Vaso sanitário entupido (banheiro para deficientes - entrada da reitoria).,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018020253,Manutenção preventiva/inspeção - Quadros Elétricos - CSC,2018-02-20 16:46,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva/inspeção dos quadros elétricos do CSC. Cada um dos quadros elétricos devem seguir conforme descrito abaixo:

1 - Identificar o nome e local do quadro elétrico;
2 - Informar se o quadro é alimentado por circuito de emergência (gerador)
3 - Fotografar o quadro elétrico (porta aberta e fechada);
4 - Descrever/identificar os disjuntores que compõe o quadro elétrico;
5 - Seguir roteiro de manutenção (em anexo);
6 - Informar se há alguma inconformidade em relação ao que está descrito no diagrama unifilar (em anexo)
7 - Orçar ajuste do quadro elétrico, caso seja necessário.

Seguem em anexo o projeto do diagrama unifilar e a rotina de manutenção preventiva.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018020258,Ar condicionado,2018-02-21 08:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito manutenção nos Ar condicionado da sala Coroa Vermelha 02 no pavilhão de convenções e na torre 09 no pavilhão de Feiras. O da sala Coroa Vermelha 02 não está ligando e o da torre não está funcionando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018020262,Solicito o reparo na rede hidráulica principal da Reitoria. A tubulaçã,2018-02-21 09:59,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,1388.5,,,,"-14.788316740297745, -39.27483123836992",,Solicito o reparo na rede hidráulica principal da Reitoria. A tubulação foi rompida por conta de uma tampa de metal que caiu na rede.,Reparo tubulação de água que abastece prédio da reitoria,"1. O registro com problema deverá ser substituido.								
2. Após conclusão a caixa do registro deverá ser restaurada.								
3. Serviço será acompanhado pelo engenheiro Rodrigo.								
4. Serviço de caracter de urgência, pois o abastecimento do campus foi interrompido.								
5. Esta o.s. cancela a o.s. 035/2018.								
6. Em atendimento ao chamado 2018020262.								",Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2018020272,Manutenção na dobradiça da porta,2018-02-21 14:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá! Boa tarde!
Gostaria de solicitar a manutenção da dobradiça da porta da sala do CFCS, pois as cabeças dos parafusos da mesma se soltaram.

Att.,

Bruna Nico.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018020274,Readequação das salas de treinamento da Reitoria para criação da uma s,2018-02-21 14:31,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,16160.509999999998,,,,"-14.788316740297745, -39.27483123836992",,Readequação das salas de treinamento da Reitoria para criação da uma sala de atendimento médico.,Execução de serviços na sala 4 e consultório médico do CJA; Readequação da sala de perícia médica; Substituição de porta; Execução de serviços na sala 4 e consultório médico do CJA; Execução de serviços na sala 4 e consultório médico do CJA,"1. Todas as dúvidas pertinentes a O.S. deverão ser retiradas com o Eng. Rodrigo.								
2. Serviços não orçados deverão ser realizados pelo funcionário local, exemplo remoções e retiradas de materiais.								; 1. Fornecimento de material para execução dos serviços de readequação da sala de perícia médica. O material será recebido pelo Engenheiro Adinailson.								
2. O andaime deverá ser locado em até dois dias, contados a partir do data de liberação desta ordem.								; 1. Serviços na Reitoria do Campus CJA da UFSB, no consultório médico. O serviço deverá ser acompanhado pelo Eng. Rodrigo.								
2. Esse serviço será executado em substituição ao item 90844 da ordem de serviço 105.								; 1. Esta O.S. cancela os seguintes itens da O.S. 105/2017: 1.2; 1.5; 2.1; 2.2; 3.1 e 3.2;								
2. Serviço de retirada da porta da Diretoria de Multimídia e Conteúdos Digitais;								
3. Serviço de instalação hidráulica do consultório;								
4. Cortes de vidros para passagem dos drenos de ar-condicionado;								
5. Execução de divisória;								
6. Pintura dos ambientes;								
7. Instalação de revestimento da área molhada do consutório; 								
8. Em caso de dúvidas, sanar com o Engenheiro Rodrigo.								; 1. Anexo a ordem de número 31/2018								
2. Serviço executado.								",Projetos e Reformas > Reforma,,0.45,RF_Fallback_BAIXA_CONF,Média
2018020289,Lampadas queimadas,2018-02-21 17:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,Lampadas de uma das luminárias queimaram ontem 20/02 na sala 01.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018020295,Instalação de Internet no PC do Médico,2018-02-22 10:04,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Há o computador do servidor Paulo, mas não há local para a colocação dos cabos para instalação de internet na área onde o computador se encontra. O servidor da PROTIC havia me informada que não havia eletrodutos na sala. Necessário instalação de ponto de lógica.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018020297,Ajuste no vaso sanitário da sala dos conselhos,2018-02-22 11:15,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitado por Prof. Mesquita o ajuste da velocidade de enchimento do vaso sanitário da sala dos conselhos, ao lado da sala da Reitora.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018020298,Adequação elétrica para biblioteca,2018-02-22 11:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Verificar se há o ponto de elétrica, e criar se necessário, conforme solicitado pelo fabricante: tomada do lado direito, com até 1,50 metros de distância.

Verificar se há o ponto de lógica, e criar se necessário, conforme solicitado pelo fabricante: tomada do lado esquerdo, com até 1,20 metros de distância.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018020299,Adequação elétrica para biblioteca,2018-02-22 11:22,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Verificar se há o ponto de elétrica, e criar se necessário, conforme solicitado pelo fabricante: tomada do lado direito, com até 1,50 metros de distância.

Verificar se há o ponto de lógica, e criar se necessário, conforme solicitado pelo fabricante: tomada do lado esquerdo, com até 1,20 metros de distância.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018020300,Adequação elétrica para biblioteca,2018-02-22 11:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Verificar se há o ponto de elétrica, e criar se necessário, conforme solicitado pelo fabricante: tomada do lado direito, com até 1,50 metros de distância.

Verificar se há o ponto de lógica, e criar se necessário, conforme solicitado pelo fabricante: tomada do lado esquerdo, com até 1,20 metros de distância.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018020302,Suportes de projetor interativo,2018-02-22 11:52,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, conforme conversado com Rodrigo Brito, solicito que sejam disponibilizados e instalados suportes para os projetores interativos conforme modelo já instalado na sala pentagonal no CJA. Necessitamos além deste já instalado de mais 06 distribuídos da seguinte forma:
- 02 CPF (salas serão informadas após disponibilização)
- 02 CSC (salas serão informadas após disponibilização)
- 03 CJA (03 novas salas no prédio da reitoria -> 02 novos e realocação no já instalado na sala pentagonal)",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2018020307,Erradicação e Podas de Árvores,2018-02-22 14:54,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a erradicação de duas jaqueiras que ficam próximo ao telhado do corredor ADM - Varanda norte.
Solicito também a pota dos galhos de outras árvores que estão em cima dos telhados:
1 - Uma Jaqueira perto do restaurante;
