ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2 - Uma Jaqueira e outra árvore atrás da sala de leitura, do lado que vai para o restaurante;
3 - Uma Jaqueira no corredor que da acesso aos laboratórios;
4 - Seis arvores (5 jaqueiras e outra especie) que ficam ao redor do herbários e da sala de quadros e subestação.

Justificativas: As arvores estão oferecendo certo risco aos usuários dos espaços. A maioria das arvores são jaqueiras, com seu fruto é grande e pesado tem danificado os telhados principalmente nos locais onde foi solicitado a erradicação e uma inclusive o tronco já está adentrando no telhado. As que foram solicitado a poda para a prevenção, pois existem galhos grande e pesados que pode vim a podrecer e cair nos telhados, assim como podem sair frutos e vim também a cair sobre esses telhados, correndo o risco não apenas de danificar o telhado, mais também a machucar alguma pessoa que esteja usando o espaço.

Segue abaixo também email trocado com o professor jorge sobre a situação das jaqueiras:

Assunto: Re: Manejo das arvores (jaqueiras)
De: Jorge Costa [+] [x]
Data: 08/02/2018 14:11:51
Destinatário: Adriano Rodrigues Soares
Cc: Fagner Joaquim Barbosa de Souza , Jorge AS Costa , victor.porto@ufsb.edu.br [...]

Oi Adriano, entendi. Essas jaqueiras que estão mais problemáticas, pode sim erradicar. Essas não tem problemas.

Só pergunto se será possível cortar a madeira para que possamos utilizar na estrutura do Jardim (bancos, mesas, etc)

Abs,
Jorge

Em qui, 8 de fev de 2018 12:02, Adriano Rodrigues Soares escreveu:
Olá Jorge,

Algumas creio que só com a poda resolveria o problema. Porém tem duas jaqueiras que deveriam ser erradicadas, que são as que ficam próximo ao corredor Adm-varanda Norte, inclusive uma já até adentrou parte da estrutura do telhado. Se quando você estiver no campus pudéssemos verificar essas arvores in loco e decidir qual seria a melhor ação. É possível?

Att.
Adriano Rodrigues

Em 07/02/2018 16:55:27, Jorge Costa escreveu:
Olá Adriano,

diante das fotos e do perigo que as plantas estão trazendo para a estrutura do campus, não vejo qualquer problema na realização das podas. Não se trata de erradicação da planta, mas apenas a poda de alguns ramos, confere?

Abs,
Jorge

Em 7 de fevereiro de 2018 13:04, Adriano Rodrigues Soares escreveu:
Prezado Jorge Costa,
Boa tarde!

Estamos com 3 jaqueiras que estão causando danos físicos ao telhado dos corredores do campus. Nessa época de safra da fruta tem caído frutos sobre o telhado e quebrado diversas telhas. Gostaria, se possível, que fizesse uma avaliação de que ações podemos tomar para sanar esse problema. Segue anexo fotografias das árvores que estão causando o transtorno.

--
Atenciosamente,
Adriano Rodrigues Soares
Assistente em Administração - Universidade Federal do Sul da Bahia
Campus Sosígenes Costa, BA
73 - 3288-8400/8894-0484

--
*********************************************************************
Prof. Jorge Antonio Silva Costa
ConBioS Laboratório - Núcleo de Pesquisa em Conservação da Flora, Biologia Evolutiva e Sustentabilidade
Jardim Botânico FLORAS
Herbário Prof. Geraldo C.P. Pinto - GCPP (Curador)
Tel. (73) 99967-7886
Skype: jcosta.bio
Lattes: http://lattes.cnpq.br/2888323300290914

Universidade Federal do Sul da Bahia (UFSB)
Centro de Formação em Ciências Ambientais (CFCAm)
Campus Sosígenes Costa
BR 367, Km 31 - Rod. Porto Seguro-Eunápolis (Centro de Convenções)
45.810-000. Porto Seguro, Bahia, Brasil

--
Atenciosamente,
Adriano Rodrigues Soares
Assistente em Administração - Universidade Federal do Sul da Bahia
Campus Sosígenes Costa, BA
73 - 3288-8400/8894-0484",Execução de serviços de poda de arvores no CSC,1 - Em atendimento ao chamado 2018020307.,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.85,Reclass_LSTM,Alta
2018020314,Teste,2018-02-22 16:19,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Teste,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,RF_Fallback_BAIXA_CONF,Baixa
2018020332,Solicitamos substituição de 35 lâmpadas fluorescentes do tipo rosqueáv,2018-02-23 11:48,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicitamos substituição de 35 lâmpadas fluorescentes do tipo rosqueável de 20W e envio de um quantitativo para reserva pois estamos com o estoque zerado. Também necessitamos de 15 assentos com tampa para vaso sanitário e um quantitativo para reserva. Informamos que a foto do referido vaso sanitário está anexada a este chamado.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
2018020339,Substituição de tomada na Biblioteca,2018-02-23 14:53,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O computador do bibliotecário está ligado em uma tomada simples (sem aterramento) oferecendo riscos ao usuário e ao equipamento.
Obs.: Além da falta do dispositivo de segurança, esse tipo de tomada permite a inversão de polaridade promovendo as saídas de duas e até três fases do nobreak.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Média
2018020354,Solicito a retirada do eletroduto que fica no centro da sala da secret,2018-02-26 08:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a retirada do eletroduto que fica no centro da sala da secretaria acadêmica do Campus Jorge Amado.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018020358,Solicito a ativação de todos os pontos de rede inativos da sala da Dir,2018-02-26 09:23,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a ativação de todos os pontos de rede inativos da sala da Diretoria de Multimídia e Conteúdos Digitais.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018020365,Solicito que buraco feito para o serviço da rede hidráulica seja fecha,2018-02-26 10:03,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,40.7,,,,"-14.788316740297745, -39.27483123836992",,Solicito que buraco feito para o serviço da rede hidráulica seja fechado.,Reparo em tampa - CJA,1. Em atendimento aos chamados de número 2018020365,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018020366,Solicito o reparo na rede hidráulica principal da Reitoria. A tubulaçã,2018-02-26 10:49,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o reparo na rede hidráulica principal da Reitoria. A tubulação rompeu e está vazando muita água.,Reparo tubulação de água que abastece prédio da reitoria,"1. O registro com problema deverá ser substituido.								
2. Após conclusão a caixa do registro deverá ser restaurada.								
3. Serviço será acompanhado pelo engenheiro Rodrigo.								
4. Serviço de caracter de urgência, pois o abastecimento do campus foi interrompido.								",Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018020368,Desinstalação e Instalação de Ar Condicionado.,2018-02-26 11:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,5557.78,,,,"-14.788316740297745, -39.27483123836992",,"Solicito desinstalação dos seguintes Ar Condicionado de 48.000 BTU's, sendo:

1 unidade - Sala de Treinamento 01 - Consultório Médico
1 unidade - Sala de Treinamento 02 - Consultório Médico
1 unidade - Diretoria de Sistemas - PROTIC.

No local, serão instalados os seguintes equipamentos de ar Condicionado de 18.000 BTU's:

2 unidades - Sala de Treinamento 01 - Consultório Médico
2 unidades - Sala de Treinamento 02 - Consultório Médico
2 unidades - Diretoria de Sistemas - PROTIC.

1 - Os locais não devem ficar sem ar condicionado, portanto, assim que forem desinstalados, devem ser instalados pelo menos 1 dos ar condicionados de 18.000 BTU's.
2 - Devem ser fornecidos as seguintes informações dos novos equipamentos de ar condicionado: a) Unidade; b) Código; c) Localização; d) Fabricante; e) Tipo; f) Modelo; g) Potência (BTU); h) Tombo. Conforme planilha em anexo.",Serviço de Instalação de ar condicionado no Campus CJA (Reitoria); Contratação de vidraceiro para serviço na Reitoria do CJA,"1. Serviço de desinstalação de 3 unidades de Ar condicionado de 48.000 BTU's								
2. Instalação de 6 unidades de Ar condicinoado de 18.000 BTU's								
3. Em atendimento ao chamado 2018020368								; 1- Em atendimento aos chamados 2018020368.								
2- Serviço complementar de vidraçaria para a instalação dos ar condicionados da Reitoria do CJA								
3- Serviço já realizado.								",Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018020374,Solicito a fixação de placa na estátua de Jorge Amado. A peça encontra,2018-02-26 14:22,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a fixação de placa na estátua de Jorge Amado. A peça encontras-se com Carlos Araujo na DIINFRA.,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.86,Reclass_LSTM,Baixa
2018020383,Ar condicionado da sala de reuniões não está refrigerando. Solicito ma,2018-02-26 17:14,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Ar condicionado da sala de reuniões não está refrigerando. Solicito manutenção do mesmo.,Serviço de Manutenção de Ar condicionado na sala de reuniões do bloco docentes do CPF,"1. Serviço de Manutenção de Ar condicionado de 18.000 BTU's, localizado na sala de Reuniões do Bloco docentes do CPF								
2. Em atendimento ao chamado 2018020383.								",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018020395,Parte da rodabanca de mármore da sala técnica 1 soltou. Cubas das pias,2018-02-27 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Parte da rodabanca de mármore da sala técnica 1 soltou.
Cubas das pias da sala técnica 1 e do laboratório interdisciplinar 2 estão descoladas.
É necessário também que os furos nos mármores das pias sejam tampados definitivamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018020396,Restauração de fiação,2018-02-27 11:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito restabelecer a rede elétrica que alimenta a câmera de monitoramento da entrada do campus que foi partida no momento da roçagem da grama. Como não tinha sido colocado eletroduto da caixa de passagem de fio para o poste onde a câmera foi instalada e a fiação ficou exposta por cima da terra, a maquina de roçagem cortou os fios de energia que ia pra câmera. Por tanto solicito que seja feita de modo que não tenhamos mais esse tipo de situação.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018020400,Limpeza dos 2 reservatórios do Bloco Docente. Serviço será executado c,2018-02-27 11:58,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Limpeza dos 2 reservatórios do Bloco Docente. Serviço será executado com mão de obra local.,,,Manutenção Preventiva > Reservatório,,0.96,Reclass_LSTM,Baixa
2018020402,dispenser,2018-02-27 13:37,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Foi solicitado dispenser para papel toalha, sabonete a álcool gelna sala da mádica no térreo da reitoria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018020409,Ar condicionado das salas de aulas,2018-02-27 15:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção nos ar condicionados das salas de aula:
1 - Coroa Vermelha 01 - não está funcionando;
2 - Corumbau 02 - não está refrigerando;",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018020413,Instalação Ponto de Rede no Hall da Ala Administrativa para Recepção,2018-02-27 15:40,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicitamos a instalação de uma saída para o cabo de rede para recepção na Ala Administrativa.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2018020414,Desinstalação e Instalação de Ar Condicionado.,2018-02-27 15:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1044,,,,"-16.423909554595376, -39.13629623502169",,"Solicito desinstalação dos seguintes Ar Condicionado de 48.000 BTU's, sendo:
1 unidade - Sala de Aula 08 / Laboratório - Pavilhão de Aulas
No local, será instalado o seguinte equipamento de ar Condicionado de 18.000 BTU's:
1 unidade - Sala de Aula 08 / Laboratório - Pavilhão de Aulas
1 - O local não deve ficar sem ar condicionado, portanto, assim que for desinstalado o Ar condicionado de 48.000 BTU's, deve ser instalados pelo o ar condicionados de 18.000 BTU's.
2 - Devem ser fornecidos as seguintes informações dos novos equipamentos de ar condicionado: a) Unidade; b) Código; c) Localização; d) Fabricante; e) Tipo; f) Modelo; g) Potência (BTU); h) Tombo. Conforme planilha em anexo.",Serviço de desinstalação e instalação de ar condicionado no Pav. de Aulas do CJA,"1. Serviço de desinstalação de 1 unidade de Ar condicionado de 48.000 BTU's								
2. Instalação de 1 unidade de Ar condicinoado de 18.000 BTU's								
3. Em atendimento ao chamado 2018020414								",Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018020428,Ar condicionado sala de reunião ADM,2018-02-28 09:31,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito verificação do ar condicionado da sala de reunião do hall Administrativo. O aparelho não está funcionando corretamente.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018020429,Ar condicionado sala do museólogo,2018-02-28 09:36,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito verificação no aparelho de ar condicionado da sala do museólogo, no espaço de leitura. O aparelho não está funcionando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018020430,Abertura de ventilação e correção em porta,2018-02-28 09:42,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, após reformas efetuadas nas salas da reitoria, necessitamos que sejam feitas aberturas para ventilação e passagem de cabos em móvel da sala 06, conforme padrão já adotado nas demais salas. Solicitamos também que sejam feitos ajustes na porta da sala 04 para o correto fechamento por chave. Grato.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018020433,Contratação de engenheiro para consultoria,2018-02-28 10:07,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,4579.39,,,,"-14.770309469288907, -39.23560995592077",,"Contratação de engenheiro civil horista para consultoria em sistemas de emergência na área da CEPLAC, 48 horas (8 horas diárias, 6 dias).",Contratação de engenheiro civil horista para consultoria em sistemas de emergência na área da CEPLAC,"1- Contratação de engenheiro civil horista para consultoria em sistemas de emergência na área da CEPLAC, 48 horas (8 horas diárias, 6 dias).								
2- Em atendimento ao chamado de número 2018020433.								",Posto de trabalho > Contratação de Posto de trabalho,,0.94,Reclass_LSTM,Baixa
2018020446,Solicito verificação/manutenção de duas calhas de luz apagadas no banh,2018-02-28 13:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação/manutenção de duas calhas de luz apagadas no banheiro feminino.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018020448,Solicito duas extensões/réguas para utilização em demandas extraordiná,2018-02-28 13:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,104.69999999999999,,,,"-14.77147998352185, -39.23434744042999",,Solicito duas extensões/réguas para utilização em demandas extraordinárias nas atividades do CJA.,Fornecimento de material e serviço ao CJA.,1- Em atendimento aos chamados 2018020448; 2018040308 ; 2018020137; 2018040066; 2018030075; 2018030085.								,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018020449,Solicito dois transformadores de energia com capacidade para utilizaçã,2018-02-28 13:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito dois transformadores de energia com capacidade para utilização de impressora.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018020451,Solicito análise/solução para utilização de uma cafeteira elétrica 110,2018-02-28 13:48,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito análise/solução para utilização de uma cafeteira elétrica 110V 20A na Sala dos Professores Mezanino I.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018020452,Solicito alteração/padronização das legendas dos disjuntores dos quadr,2018-02-28 13:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito alteração/padronização das legendas dos disjuntores dos quadros elétricos do CJA.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018030011,Ar condicionado não liga.,2018-03-01 11:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado não liga.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030016,Solicito a aquisição de 20 cones de sinalização para atender a demanda,2018-03-01 14:33,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1124.96,,,,"-14.788316740297745, -39.27483123836992",,Solicito a aquisição de 20 cones de sinalização para atender a demanda Coordenação Operacional.,Fornecimento de cones ao Campus Jorge Amado.,"1. Fornecer ao Campus Jorge Amado. Material será recebido pelo Eng. Rodrigo.								
2. Em atendimento ao chamado 2018030016.								",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018030032,Rompimento de Tubulação,2018-03-02 11:22,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito repara na tubulação da rede de água da embasa. A emenda do joelho próximo ao hidrometro foi rompido pela pressão da água.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018030036,Cadastramento extintores,2018-03-02 14:09,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito cadastramento dos extintores conforme documento em anexo. Esse documento explica a forma como deve ser cadastrado cada equipamento.
Segue também planilha que auxilia na aquisição dos dados.
Quaisquer dúvidas, entrar em contato.",,,Manutenção Preventiva > Extintor,,0.94,Reclass_LSTM,Baixa
2018030037,Cadastramento extintores,2018-03-02 14:26,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito cadastramento dos extintores conforme documento em anexo. Esse documento explica a forma como deve ser cadastrado cada equipamento.

Segue também planilha que auxilia na aquisição dos dados.

Quaisquer dúvidas, entrar em contato.",,,Manutenção Preventiva > Extintor,,0.94,Reclass_LSTM,Baixa
2018030038,Cadastramento extintores,2018-03-02 14:27,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito cadastramento dos extintores conforme documento em anexo. Esse documento explica a forma como deve ser cadastrado cada equipamento.

Segue também planilha que auxilia na aquisição dos dados.

Quaisquer dúvidas, entrar em contato.",,,Manutenção Preventiva > Extintor,,0.94,Reclass_LSTM,Baixa
2018030067,Mudança de posição da impressora: servidor exposto a pó de toner.,2018-03-05 10:46,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Tenho começado a sentir irritação nos olhos e desconforto na garganta. Aí desconfiei que seja a proximidade com a impressora. Pesquisei e vi um artigo de um grupo de medicina do trabalho associando esses sintomas ao pó de toner exalado por essas impressoras a laser.

-Pó de toner emitido por impressoras a laser e fotocopiadoras eles podem causar distúrbios especialmente naqueles com mucosa hipersensível nas ruas trato respiratório superior e inferior. Em geral, reações de hipersensibilidade não específicas que devido aos efeitos irritativos dessas emissões podem ser evitados melhor a higiene do local de trabalho. Apenas em casos raros foram documentados alergias reais ao toner. Estudos epidemiológicos não estabeleceram relações causas causais entre essas emissões e doenças respiratórias crônicas ou doenças pulmonares intersticiais. Com base nos resultados dos estudos experimentais e na testes em animais, não é excluído que os pós de toner possam ter um efeito cancerígena.""

2.1 Medidas gerais:

- Coloque os aparelhos em um quarto grande e bem ventilado
- Instale o equipamento de alta potência em uma sala separada e instale um sistema de sucção local
- Não direcione as tomadas de ar para as pessoas (a saída de ar da impressora bate diretamente em mim);
- Remova os traços de toner com um pano úmido; lave as peças com água e sabão de couro manchado de toner; Em caso de contato com os olhos, lave com água por 15 minutos. Nuti; Em caso de contato com a boca, enxágüe bem com água fria. Não use água quente ou fervente, caso contrário o toner fica pegajoso

""[...] podem ocorrer distúrbios nos trabalhadores não específico, como comichão e irritação da pele, queima nos olhos, tosse, dispneia.""

Conversei com Cláudia e ela pediu autorizou que eu aciona-se vocês para nos ajudar a pensar em reposiciona-la.

Desde já agradeço!",,,Projetos e Reformas > Reforma,,0.59,RF_Fallback_BAIXA_CONF,Baixa
2018030068,Solicito a substituição da divisória do sanitário masculino da entrada,2018-03-05 10:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,276.93,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição da divisória do sanitário masculino da entrada da PROGEAC. A peça está bastante danificada e oferece riscos aos usuários.,Instalação de divisória entre mictórios sanitário prox. PROGEAC - CJA,"1.Executar divisória entre mictórios do sanitário ao lado da PROGEAC.								
2. Em atendimento ao chamado de número 2018030068.								","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Média
2018030073,Solicito troca de 2 lâmpadas da parte de trás da cobertura do pavilhão,2018-03-05 11:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de 2 lâmpadas da parte de trás da cobertura do pavilhão de aulas. (Queimadas),,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018030074,Solicito reposição de 3 placas no corredor de saída da Secretaria Exec,2018-03-05 11:53,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reposição de 3 placas no corredor de saída da Secretaria Executiva - Lateral do Pav. Administrativo.
Obs:
A queda não foi por goteiras, simplesmente elas envergavam e caiam.",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Alta
2018030075,Solicito instalação de dutos para coleta da água que sai do ar condici,2018-03-05 11:54,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de dutos para coleta da água que sai do ar condicionado recém instalado no Lab. da Sala 08 - Pav. Aulas.,,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2018030083,Isolamento acústico de sala,2018-03-05 14:06,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, conforme acordado com Rodrigo Brito, segue solicitação para registro, de isolamento acústico entre a sala 04 no prédio da reitoria e a sala da DMCD. Grato pela atenção.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018030085,Banheiro,2018-03-05 14:25,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,158.88,,,,"-14.788316740297745, -39.27483123836992",,Banheiro da REITORIA com Sifão furado.,Fornecimento de material para o Campus Jorge Amado.,"1. Cabo já foi retirado do estoque minimo da empresa e utilizado no consultório médico e salas de treinamento.								
2. O item 2.1 em atendimento ao chamado 2018030085.								",Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018030086,Banheiro,2018-03-05 14:27,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Dispenser de sabonete com defeito.,,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Média
2018030094,Torneira entupida,2018-03-05 15:29,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Boa tarde,

Estamos com a torneira da pia do banheiro com um fluxo de água reduzido, acredito que esteja entupido.

Grata,

Débora Oliveira
3214-3288",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018030099,Troca de lâmpadas,2018-03-05 16:13,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
Favor trocar duas lâmpadas Led amarelas por duas Led brancas na sala 04 na reitoria.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018030106,Limpeza de reservatório,2018-03-06 10:46,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1 e 2, localizados no Campus Jorge Amado. Esses reservatórios abastecem os pavilhões de aulas, serviços e administrativos.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018030108,Inspeção - Caixas de registro de água,2018-03-06 14:48,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito inspeção das caixas de registro de água das instalações hidráulicas da Reitoria do CJA. Para isso, solicito, como segue:
1 - Identificar os locais de cada caixa;
2 - Fazer inspeção visual;
3 - Verificar as condições e fixação das tampas das caixas de inspeção/passagem;
4 - Verificar estado geral de conservação das caixas e informar se necessita de reparos;
5 - Retirar fotos das caixas que precisam de manutenção.
Ao final, informar quantas caixas foram inspecionadas e quantas precisam de manutenção. Segue documento que será entregue à coordenação de manutenção após o serviço.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2018030110,Solicito manutenção no aparelho de ar condicionado do setor administra,2018-03-06 15:20,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito manutenção no aparelho de ar condicionado do setor administrativo. O equipamento não está refrigerando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030113,Manutenção Ar Condicionado,2018-03-06 16:38,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção de ar condicionado que apresenta barulho excessivo.

Aparentemente se trata da condensadora de ar condicionado que se encontra próximo à escada que dá acesso ao 1° andar. Condensadora fica na sala do DPCI.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030124,Solicito a mudança do ponto de rede para atender ao leiaute modificado,2018-03-07 09:39,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a mudança do ponto de rede para atender ao leiaute modificado da sala da Diretora Administrativa.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2018030132,Solicito manutenção na Pia do Sanitário feminino do Pav. Aulas do CJA.,2018-03-07 10:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na Pia do Sanitário feminino do Pav. Aulas do CJA.
Obs: Está entupida.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018030133,Solicito desobstrução da tubulação do Bebedouro da entrada do Pav. de,2018-03-07 10:17,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito desobstrução da tubulação do Bebedouro da entrada do Pav. de Aulas CJA.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018030134,Solicito desobstrução do vaso sanitário (2º box à esquerda) do Sanitár,2018-03-07 10:34,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito desobstrução do vaso sanitário (2º box à esquerda) do Sanitário feminino do Pav. de Aulas - CJA,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018030157,"Solicito manutenção no Ar da Sala 03 - Pav. Aulas CJA, a água está vol",2018-03-07 17:04,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no Ar da Sala 03 - Pav. Aulas CJA, a água está voltando e molhando a sala.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018030165,Reposição de Lâmpadas,2018-03-08 09:53,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.281402, -39.024453",,Solicito a reposição de 4 lâmpadas no corredor em frete as salas utilizadas pela UFSB CUNI de Cabrália. As lâmpadas estão queimadas deixando o ambiente externo escuro.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018030167,Solicitação de controle de ar condicionado - Sala dos Conselhos,2018-03-08 10:28,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicito o controle do ar condicionado da Sala dos Conselhos e informo-lhes que nesta sala tem 2 luminárias queimadas.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018030176,Vazamento de água no ar condicionado,2018-03-08 15:11,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Gostaria de solicitar um reparo no ar condicionado localizado na sala 3 do CFCS, pois o mesmo apresenta vazamento de água quando está ligado.

Att.,

Bruna Nico",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2018030183,Solicito a substituição de uma lâmpada no hall da reitoria. A lâmpada,2018-03-08 15:57,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição de uma lâmpada no hall da reitoria. A lâmpada fica localizada acima da porta esquerda do auditório.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018030188,Ar condicionado da sala de Infraestrutura,2018-03-09 08:28,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito reparo no aparelho de ar condicionada da sala de infraestrutura. O aparelho vem apresentando má funcionamento, que as vezes trava, ao desligar e religar o disjuntor para reiniciar o aparelho foi percebido que a condensadora continua imitindo barulho como que ligada mesmo sem religar o sprint do ar.
Número do Patrimônio: 960829",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018030195,Instalação de Pontos de elétrica e lógica - Recepção,2018-03-09 14:09,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito instalação de 1 ponto de elétrica e 1 ponto de lógica na recepção do CSC.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018030204,ESTANTE DE AÇO,2018-03-09 16:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a gentileza na montagem de 1 estante de aço para da Biblioteca.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018030213,Substituição de lâmpadas,2018-03-12 09:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Favor, substituir lâmpadas da sala da coleção prof, albergaria.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018030223,Intervenções necessárias na Biblioteca do CSC,2018-03-12 10:56,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Visando adequar o espaço físico da biblioteca aos novos equipamentos de segurança adquiridos, são necessárias algumas intervenções no espaço da biblioteca do CSC a saber:
Bloqueio das janelas, instalação de forro de teto e instalação de sistema de ar condicionado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018030225,Solicito manutenção/troca da fechadura do sanitário masculino do Pav.,2018-03-12 10:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção/troca da fechadura do sanitário masculino do Pav. anexo ao Administrativo pois a conta testa está solta.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2018030227,Solicito fechamento/complemento de vidro na sala do Protocolo - Pav. A,2018-03-12 11:01,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,95.35,,,,"-14.77147998352185, -39.23434744042999",,"Solicito fechamento/complemento de vidro na sala do Protocolo - Pav. Administrativo.
A sala será de uso permanente da equipe do Setor de Saúde e com o uso constante do ar condicionado o ar escapa.",Complemento de vidro do antigo protocólo do pavilhão administrativo.,"1. Instalar no antigo protocolo do pavilhão administrativo.								
2. Em atendimento ao chamado 2018030227.								","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018030236,Compra de materiais para estoque da CM,2018-03-12 14:41,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,30888.260000000002,,,,"-14.788316740297745, -39.27483123836992",,"Chamado para emissão de OS para compra de material para Coordenação de manutenção, nos seguintes quantitativos. Avaliar a disponibilidade por item, conforme anexo.",Fornecimento de material para estoque da Cordenação de Manutenção - CJA.; Fornecimento de materiais para o Campus Jorge Amado; Compra de materiais para estoque da reitoria; Compra de Material para Estoque; Compra de lâmpadas para estoque da Reitoria; Material para estoque,"1. Em atendimento ao chamado de número 2018030236.								
2. Deverá ser entregue no Campus Jorge Amado.								; 1. Materiais para estoque de serviços de urgência;								
2. As placas do item 1.2 devem ser fornecidas para utilizar em tomadas para condulete de pvc da marca Tigre;								
3. Os cabos de cobre de 4mm² do item 1.3 devem ser fornecidos na seguintes cores: 400 metros na cor vermelha e 200m na cor azul;								
4. As fechaduras do item 1.4 deverão obedecer ao modelo já utilizado na UFSB, a saber: fechadura Victória ROS 504 - 90E CR, marca Pado;								
5. As fechaduras do item 1.5 deverão obedecer ao modelo já utilizado na UFSB, a saber: fechadura 803/10 - Esp. Inox (G) Ext., marca Stam.								
6. As placas do item 1.6 devem ser fornecidas para utilizar em conduletes de pvc da marca Tigre;								; Compra de materiais para estoque e uso eventual nas atividades de manutenção preventiva e corretiva da UFSB; Material para estoque no Campus Jorge Amado                                                                                                                                                   OBS: Os espelhos são para caixas da Grande Master (maiores); Para atender às demandas de substituição eventual. Fornecer preferencialmente lâmpadas LED equivalentes.

As lâmpadas devem ser entregues ao setor de planejamento de manutenção, para controle do estoque.; Material para uso eventual.",Suprimentos / Apoio Técnico > Materiais,,0.51,Reclass_LSTM,Média
2018030238,Manutenção em Aparelhos de Ar Condicionado,2018-03-12 15:31,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos a manutenção em quatro aparelhos de ar condicionado que não estão refrigerando, conforme descrição abaixo:

Sala Taperapuã I - Marca Carrier - 48.000 BTU - Não Refrigera; Sem tombo;
Sala Taperapuã II - Marca Carrier - 48.000 BTU - Não Refrigera; Sem tombo;
Sala Corumbau II - Marca Elgin - 30.000 BTU - Não Refrigera; Tombo 2016002933;
Sala Trancoso I - Marca Electrolux - 30.000 BTU - Não Refrigera; Tombo 962324.

Informamos que os referidos aparelhos estão instalados em salas do pavilhão de Convenções.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030240,Solicito a instalação de uma tomada para o nobreak na sala da Diretora,2018-03-12 16:45,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de uma tomada para o nobreak na sala da Diretora Administrativa.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018030241,Ar-condicionado,2018-03-12 16:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"O ar-condicionado da sala 1 dos professores está desarmando a chave disjuntora. Portanto, o mesmo não está permanecendo ligado.
Referencia: ar-condicionado que fica na parte dos fundos.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030249,Fornecimento de material para a biblioteca do CEPEC,2018-03-12 18:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Fornecer cabo elétrico e lâmpadas para atendimento das necessidades da biblioteca de uso compartilhado do CEPEC, nas seguintes quantidades:
* 100 m de cabo 2,5 mm, em qualquer cor, para energização de aparelhos de ar condicionado;
* 25 lâmpadas 32/36/40W tubulares, pra substituição das queimadas.
* 10 reatores de 2x36 para substituição e reativação de luminárias queimadas.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Média
2018030259,Ar condicionado sala Prof Humanidades,2018-03-13 11:10,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,5505.2,,,,"-16.424036771315144, -39.13615281834591",,"Solicito troca da placa e reparos no ar condicionado da sala dos professores de Humanidades. A placa foi queimada em curto provocado por bibas. O aparelho já encontra aberto para efetuar a troca da placa.
Numero do Tombo: 2015002262",Manutenção e realocação de equipamentos de ar condicionado de 48.000 Btu's no Campus Sosígenes Costa,"1. Em atendimento aos chamados: 2018030259, 2018020409, 2018030238.								",Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018030270,Ar condicionado da sala de leitura não está funcionando.,2018-03-13 15:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Ar condicionado da sala de leitura não está funcionando.,Manutenção de aparelho de ar condicionado da sala de leitura do CPF,"1. Serviço será acompanhado pela engenheira Eduarda Lopes.								
2. Aparelho com número de tombo 960818.								",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030273,Solicito a poda de 8 árvores e retirada dos entulhos. * 3 árvores no C,2018-03-13 16:02,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,15623.769999999999,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a poda de 8 árvores e retirada dos entulhos.
* 3 árvores no Campus, onde estão acima do telhado da copa. Recentemente uma galha quebrou e danificou parte do telhado.
* 5 árvores no CFS, essas árvores encontram-se no fundo da sala de tutoria (onde está sendo reformado) e estão por cima do telhado, o que pode vim a causar prejuízos, já que o telhado está sendo todo revisado.
* Retirada do entulho proveniente da poda das árvores : 12 m³",Execução de serviços de poda de arvores no CPF; Poda de árvores no IHAC do CPF; Complementar a OS 130/2020; Complementar de Poda de Árvore; Retirada de galhos de árvore,"1 - Em atendimento ao chamado 2018030273.; Poda de 3 árvores na área do IHAC do CPF, com equipe especializada, caminhão cesto e bota fora de entulho.; Adicionando poda e remoção de materia orgânica na área do CFS, e ajuste no volume a retirar da poda do IHAC do CPF.; Complementar de Poda de Árvore; Retirada de galhos de árvore",Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.76,RF_Fallback_BAIXA_CONF,Baixa
2018030278,Ar condicionado não está resfriando,2018-03-14 08:47,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção do ar condicionado, pois o mesmo não está resfriando direito.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030279,Contratação de Encarregado,2018-03-14 08:51,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,40281.36,,,,"-14.77147998352185, -39.23434744042999",,"Emitir OS para contratação de encarregado, pelo período de 4 meses, com veículo, para atender ao Campus Jorge Amado. O outro encarregado contratado ficará a cargo do Campus Sosigenes Costa e Campus Paulo Freire.",Contratação de encarregado e veiculo para o CJA,1. O encarregado deverá iniciar no dia 16/03/2018								,Posto de trabalho > Contratação de Posto de trabalho,,0.94,Reclass_LSTM,Baixa
2018030291,Substituição de lâmpadas queimadas,2018-03-14 12:03,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que sejam trocadas 2(duas) lâmpadas que estão queimadas localizadas na sala do Núcleo administrativo de TIC da PROTIC.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018030337,Solicito instalação e furo no balcão da recepção para instalação do su,2018-03-15 16:33,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação e furo no balcão da recepção do Pav. Administrativo, para instalação do suporte para desktop.
Material já disponível.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2018030338,Solicito instalação do suporte para desktop em 2 mesas do Setor de Apo,2018-03-15 16:34,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação do suporte para desktop em 2 mesas do Setor de Apoio a Infraestrutura.
Material já disponível.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018030339,Vistoria de revestimento de forro,2018-03-15 16:42,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito inspeção de revestimento de forro das instalações dos Campi da UFSB. A inspeção servirá para nortear o quantitativo de material necessário para recompor os revestimentos.
O documento DINFRA.CM.06 auxiliará no acompanhamento do serviço.

seguem as tarefas a serem executadas

a) Verificar o estado de conservação dos elementos;
b) Verificar a existência de pontos danificados, deteriorados ou faltantes;
c) Verificar ocorrência de infiltrações;
d) Verificar a existência de problemas de empenos e desníveis;
e) Verificar problemas de travamento de placas;
f) Corrigir os problemas verificados.

Ao final, preencher a tabela em anexo e entregar na Coordenação de manutenção, para as devidas providências.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.85,Reclass_LSTM,Baixa
2018030340,Vistoria de revestimento de forro no CPF,2018-03-15 16:51,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito inspeção de revestimento de forro das instalações dos Campi da UFSB. A inspeção servirá para nortear o quantitativo de material necessário para recompor os revestimentos.
O documento DINFRA.CM.06 auxiliará no acompanhamento do serviço.

seguem as tarefas a serem executadas

a) Verificar o estado de conservação dos elementos;
b) Verificar a existência de pontos danificados, deteriorados ou faltantes;
c) Verificar ocorrência de infiltrações;
d) Verificar a existência de problemas de empenos e desníveis;
e) Verificar problemas de travamento de placas;
f) Corrigir os problemas verificados.

Ao final, preencher a tabela em anexo e entregar na Coordenação de manutenção, para as devidas providências.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.83,Reclass_LSTM,Baixa
2018030341,Vistoria de revestimento de forro no CSC,2018-03-15 16:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,4250.87,,,,"-16.423909554595376, -39.13629623502169",,"Solicito inspeção de revestimento de forro das instalações dos Campi da UFSB. A inspeção servirá para nortear o quantitativo de material necessário para recompor os revestimentos.
O documento DINFRA.CM.06 auxiliará no acompanhamento do serviço.

seguem as tarefas a serem executadas

a) Verificar o estado de conservação dos elementos;
b) Verificar a existência de pontos danificados, deteriorados ou faltantes;
c) Verificar ocorrência de infiltrações;
d) Verificar a existência de problemas de empenos e desníveis;
e) Verificar problemas de travamento de placas;
f) Corrigir os problemas verificados.

Ao final, preencher a tabela em anexo e entregar na Coordenação de manutenção, para as devidas providências.",Reparo em forro no CSC,1. Em atendimento aos chamados de número 2018030341; 2018060425 e 2018080141,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.81,Reclass_LSTM,Média
2018030343,Ar condicionado do laboratório 2 parou. marca: fujitsu 48.000 btu tomb,2018-03-15 16:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1590.5500000000002,,,,"-17.53294195326467, -39.72258736378763",,"Ar condicionado do laboratório 2 parou.
marca: fujitsu 48.000 btu
tombo:2015002263",Serviços nos Ares-condicionados no Pav. Anexo de Aulas do CPF,"1. Em atendimento aos chamados de números 2018030343 e 2018060136;
