ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2. O equipamento de 30.000 BTU's e o compressor de 22.000 BTU's já se encontram no Campus;
3. Quaisquer serviços adicionais que demandem despesas devem ser informadas à Coordenação de Manutenção para tomar as devidas providências .",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030348,Limpeza dos reservatórios de 20.000 litros,2018-03-16 11:44,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados na Reitoria do Campus Jorge Amado. Esses reservatórios abastecem a Reitoria.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018030350,Limpeza de reservatório superior 3000 litros - Reitoria,2018-03-16 11:49,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório superior, localizados no Campus Jorge Amado. Esse reservatório abastece a reitoria.
OBSERVAÇÃO: INFORMAR O DIA DE LIMPEZA VISTO QUE O RESERVATÓRIO DEVERÁ ESVAZIAR PELO CONSUMO DA REITORIA E SÓ SERÁ REABASTECIDO APÓS O SERVIÇO. ESSA DEMANDA DEVE SER INFORMADA A TODA A COMUNIDADE DA REITORIA DO CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2018030352,Sala Aldeia Velha,2018-03-16 12:38,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito reparação no telhado da sala Aldeia Velha por conta de goteiras. Solicito também a troca da placa do forro mineral que foi danificada pela goteira.,,,Climatização > Ar condicionado,,0.89,Reclass_LSTM,Baixa
2018030354,Instalação de suporte para controles,2018-03-16 13:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá! Bo atarde!

Gostaria de solicitar a instalação de três suportes para os controles remotos dos aparelhos de ar condicionado. A instalação dos suportes deverá ser realizada nas Salas Técnicas 1, 2 e 3, do Laboratório Interdisciplinar 2, localizado no CFCS.

Att.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018030362,Solicito a substituição de 2 reatores no refeitório da reitoria.,2018-03-16 15:37,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição de 2 reatores no refeitório da reitoria.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018030363,Passar desengripante nas portas do auditório.,2018-03-16 16:18,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Rodrigo,

Favor passar desengripante nas portas do auditório ambas estão necessitando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018030378,Mudança de pontos de rede e eletricos,2018-03-19 13:41,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Com as necessárias mudanças no layout da biblioteca, é necessária a mudança de alguns pontos de rede, para a conexão dos computadores de acesso à internet e terminal de consulta ao catálogo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018030364,Reparo da estrutura de telhado,2018-03-16 16:50,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,15628.07,,,,#N/A,,"Reparo da estrutura metálica do telhado de 3 pétalas que cobrem a estrutura do telhado que está sob o CFCTAf, gerando alagamento nas salas e colocando em risco as instalações elétricas e equipamentos e material pessoal dos docentes e demais membros da comunidade universitária atendido pelas instalações, dentro da área do CEPEC, conforme termos de uso do espaço.",Reconstruir estruturas da cobertura Centro de Formação em Ciências e Tecnologias Agroflorestais - CEPLAC.,1. Em atendimento ao chamado de número 2018030364.                                                                ,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.91,Reclass_LSTM,Alta
2018030379,Instalação de ganchos de rede,2018-03-19 14:01,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Como requisito para a execução do projeto rede social, necessito a instalação de 03 ganchos para redes no espaço de leitura da biblioteca",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2018030380,ESTANTE DE AÇO,2018-03-19 14:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a gentileza da montagem de 4 estantes de aço da Biblioteca,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018030383,Ar condicionado com defeito,2018-03-19 15:20,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Um dos ar condicionados da sala 2 dos professores não está funcionando.
Solicito manutenção do mesmo.
Att",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018030386,Manutenção em Extintor,2018-03-19 16:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos manutenção em extintor que apresenta ressecamento e rachaduras na mangueira, conforme fotografia em anexo. Informamos que o Nº do cilindro é BSC415776, tipo de carga é água, Classe A, 75 litros, próxima recarga em setembro de 2018 e está localizado no pavilhão de Feiras.

Atenciosamente,

Márcio Almeida
Administrador
Setor de Infraestrutura",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2018030388,Iluminação dos Poste da Portaria,2018-03-19 16:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito verificação na iluminação dos poste que ficam no canteiro de entrada da UFSB, do lado da pista. A vigilância tem relatado que tem 7 poste de iluminação que não estão ligando e a entrada tem ficado escura.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018030390,Revisão de cobertura Hall Pav. Administrativo,2018-03-19 16:55,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito revisão de cobertura no Pav. Administrativo, temos telhas para troca em estoque.

Rodrigo, favor agendar serviço.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.79,Reclass_LSTM,Baixa
2018030393,Placa de piso solta,2018-03-20 07:47,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Uma placa do piso paviflex sob minha mesa está solta e quebrada. Se puder ser feita a substituição será melhor que colar a que aqui está.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
2018030400,Substituição de assentos de vaso sanitário,2018-03-20 10:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Substituição de assentos de vaso sanitário do Pavilhão de convenções. Peço que façam o levantamento da quantidade para substituição integral, e apontem o fabricante, e se possível o modelo. Chamado originado do 2018020332. Os assentos em bom estado devem ser retirados para reutilizar em outros locais necessários. Os dados fornecidos serão usados para licitação de compra do material.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018030403,Substituição de Lâmpadas,2018-03-20 10:28,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos envio de funcionário para substituição de 48 lâmpadas nos sanitários do pavilhão de convenções.
Atenciosamente,
Márcio Almeida
Setor de Infraestrutura - CSC",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
2018030467,Encaminho a Solicitação do Profº Joel - Segue Imagem em Anexo.  Prezad,2018-03-21 14:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Encaminho a Solicitação do Profº Joel - Segue Imagem em Anexo.

Prezado Emerson:

Escrevo em e-mail porque não localizei no site onde solicitar serviços de manutenção.

Falei com o Bruno que me orientou a oficializar o pedido.

Acho que não vai dar tempo de fazer, porque só pedi hoje, e é para hoje à noite. Tudo bem, eu sei que deveria ter pedido antes.

Mas, ainda assim, se for possível, sem sacrificar nada e nem ninguém...",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018030421,SUBSTITUIÇÃO DAS TOMADAS DO AUDITORIO,2018-03-20 15:08,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezado, boa tarde.

Solicito, por gentileza, a substituição das tomadas das paredes do auditório monte pascoal 1 para padrão novo de conexão, e revisão nas tomadas de piso, pois algumas não estão funcionando.
Desde já agradeço a atenção e retorno.

att,",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
2018030422,O ar condicionado continua com problema.,2018-03-20 15:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado continua com problema.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030423,EXTINTOR DE CO2 - BIBLIOTECA,2018-03-20 15:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,917.45,,,,"-17.53335341230621, -39.72217542816204",,"Gentileza verificar o extintor de CO2 localizado na Biblioteca, pois o mesmo encontra-se soltando da parede, havendo risco de soltar-se por completo e cair no chão.",Fornecimento e instalação de bases de piso para extintores de incêndio ao CPF.,1- Em atendimento ao chamdo 2018030423. 								,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,Reclass_LSTM,Alta
2018030424,CONSERTO DE FECHADURA,2018-03-20 15:41,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza em providenciar o conserto de fechadura da porta da sala da Diretoria de
Sustentabilidade e Integração Social. Grata, Luciana.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2025011537,Inserir Papel branco na Janela,2025-04-03 15:16,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que a janela seja coberta com papel branco.

Att,
Vinicius Brito",,,Outros > Erro de chamado,,0.68,RF_Fallback_BAIXA_CONF,Baixa
2018030432,Revisão/Inspeção dos quadros elétricos do CJA,2018-03-20 16:18,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito que seja feito a revisão/inspeção dos quadros elétricos das instalações do CJA seguindo os documentos em anexo.,,,Manutenção Preventiva > Quadros Elétricos,,0.99,Reclass_LSTM,Baixa
2018030433,Revisão/Inspeção dos quadros elétricos do CPF,2018-03-20 16:21,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito que seja feito a revisão/inspeção dos quadros elétricos das instalações do CPF seguindo os documentos em anexo.,,,Manutenção Preventiva > Quadros Elétricos,,0.99,Reclass_LSTM,Baixa
2018030438,Instalação de ventiladores na sala do CUNI,2018-03-20 20:11,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Prezados, boa noite.

O professor Paulo Dimas solicitou a possibilidade de instalar dois ventiladores na sala 10 do CUNI. Existem 57 alunos presentes e a temperatura em sala de aula está alta.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018030446,Banheiros,2018-03-21 10:26,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Problemas verificados com a porta do mictório e com o porta sabonete do banheiro masculino térreo (entrada das salas).
Porta sabonete do banheiro masculino 1º andar com defeito.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Média
2018030447,Solicito a desmontagem de 12 mesas (estações de trabalho) no Mezanino,2018-03-21 10:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a desmontagem de 12 mesas (estações de trabalho) no Mezanino 2 para posteriormente serem realocadas do Mezanino 1.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018030449,AR CONDICIONADO COM PROBLEMAS,2018-03-21 10:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!

O ar-condicionado da ACS está com goteiras contínuas e, para piorar, ele se localiza logo acima da impressora.

Solicitamos urgência nesse atendimento para que nenhum equipamento seja danificado.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030452,Instalação,2018-03-21 11:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Retirar duas tv´s que estão sem uso em salas de aula, e instalar uma sobre o mural do corredor próximo a secretaria acadêmica e outra sobre o bebedouro no anexo onde fica o decanato.",,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Baixa
2018030453,Instalação Pacote Office no Computador 947829,2018-03-21 11:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,Não consigo formatar documentos adequadamente para as atividades laborais do dia-a-dia.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018030461,Inspeção/Manutenção preventiva - Elementos de Cobertura,2018-03-21 14:28,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito que seja feito a inspeção/manutenção/limpeza dos elementos de cobertura dos prédios da UFSB do CJA como descritos no documento em anexo.,,,Manutenção Preventiva > Quadros Elétricos,,0.96,Reclass_LSTM,Baixa
2018030462,Inspeção/Manutenção preventiva - Elementos de Cobertura,2018-03-21 14:31,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito que seja feito a inspeção/manutenção/limpeza dos elementos de cobertura dos prédios da UFSB do CSC como descritos no documento em anexo.,Limpeza dos telhados do Campus Sosigenes Costa,"1. Em atendimento aos chamados de números 2018030462.								
2. Realização de limpeza dos telhados do CSC, visando retirada da vegetação, limpeza das calhas, reparos pontuais em cumieiras.								",Manutenção Preventiva > Quadros Elétricos,,0.96,Reclass_LSTM,Média
2018030463,Inspeção/Manutenção preventiva - Elementos de Cobertura,2018-03-21 14:33,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito que seja feito a inspeção/manutenção/limpeza dos elementos de cobertura dos prédios da UFSB do CPF como descritos no documento em anexo.,,,Manutenção Preventiva > Ar condicionado central,,0.95,Reclass_LSTM,Baixa
2018030464,Concerto de vazamento no sifão da pia,2018-03-21 14:35,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Boa tarde,

Gostaria de solicitar o reparo no sifão da pia do Laboratório Interdisciplinar 2, pois o mesmo apresentou vazamento.

Att.,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018030472,Manutenção em Cuba de Pias do Laboratório I,2018-03-21 16:28,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado Simon,

Solicitamos manutenção em cuba de três pias, que estão soltas, necessitando assentar com massa plástica, na cor branca. Informamos que as referidas cubas estão instaladas no laboratório I. Recentemente, o pedido de nº 2017110241 foi atendido com o envio de uma lata de massa plástica, entretanto, a quantidade de massa plástica foi insuficiente porque o pedido fazia referência apenas a uma pia. Dessa forma, pedimos envio de três latas de massa plástica na cor branca para finalizarmos a manutenção das cubas.

Atenciosamente,

Márcio Almeida
Setor de Infraestrutura - CSC",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018030490,Circuito em curto no póirtico,2018-03-22 14:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Há um circuito elétrico em curto no pórtico.

Rodrigo,

Favor levantar insumos para resolução.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018030493,Correção de polaridade e Substituição de tomada,2018-03-22 14:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos a Correção de polaridade em uma tomada e Substituição de outra (do padrão antigo para o novo) na Secretaria Acadêmica do CSC.
Obs.: Pontos ao lado da mesa utilizada pela servidora Maria Inês.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Média
2018030495,Revisão de iluminação Auditório Monte Pascoal,2018-03-22 14:48,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Amanhã ocorrerá um evento do Centro de formação de saúde.
Algumas lampadas do auditório não estão acendendo, solicito revisão.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2018030497,Pontos de energia na biblioteca,2018-03-22 15:38,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,983.41,,,,"-14.788316740297745, -39.27483123836992",,"Solicito análise para instalação de tomadas na biblioteca do CJA após mudanças no layout do setor. O espaço não atende a demanda dos alunos que precisam carregar seus equipamentos eletrônicos (notebooks, celulares, tablets etc.).",Fornecimento de material e serviço ao CJA.,"1- Em atendimento aos chamados 2018030497 e 8211.								
2- A tomanda deverá ser do padrão utilizado pela instintuição, tipo condulete da marca tigre.								",Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018030508,Pedido de nobreak,2018-03-23 08:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"A sala dos professores no CFCTAf necessita de nobreaks.
Eu preciso de um nobreak para ligar meu computador. Ele se encontra desligado.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018030510,Cadastramento dos materiais da Subestação/Almoxarifado,2018-03-23 08:58,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito cadastramento dos materiais existentes na Subestação/Almoxarifado.,,,Manutenção Preventiva > Extintor,,0.84,Reclass_LSTM,Baixa
2018030523,Solicitação de Telefone,2018-03-23 11:10,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,
Solicitamos envio de telefone para uso no sistema voip, pois, não possuímos o headset para
acesso ao sistema no Setor de Infraestrutura, no pavilhão de feiras.
Atenciosamente,
Márcio Almeida
Setor de Infraestrutura - CSC",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018030525,Solicitação Manutenção Elétrica,2018-03-23 11:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Prezados,
Necessitamos realizar modificação no sistema do gerador de energia do Campus Sosígenes Costa.
Atualmente, quando há queda de energia, o gerador é acionado e mantém em funcionamento apenas
as lâmpadas das salas, enquanto que as tomadas onde estão ligados os computadores e impressoras
não funcionam. Dessa forma, solicitamos envio de Engenheiro Eletricista para realizar estudos a fim de
verificar se o sistema possui capacidade para gerar energia também para os computadores e
impressoras.
Atenciosamente,
Márcio Almeida
Setor de infraestrutura - CSC",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Alta
2018030527,Solicito que seja retirado o vazamento da torneira da pia da copa próx,2018-03-23 12:18,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja retirado o vazamento da torneira da pia da copa próxima da PROSIS.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018030539,Computador não liga - problema para inicializar o windows,2018-03-26 08:42,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado (a),

Meu computador não liga. Fica tentando reparar o windows, mas não consegue. Outro problema é que ele não tem Microsoft Office, tem o Library Office que é impssível de usar, dado que tudo está em word e excel. Preciso do Microsoft Office.

Agradeço pela atenção.

Prof. Andrei",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Baixa
2018030540,Troca de nobreak,2018-03-26 08:53,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

Gentileza verificar a situação do nobreak que se encontra no setor de Assessoria de Relações Internacionais. Pois, o switch está ligado ao nobreak, que precisa ser reparado e trocado urgentemente.

Grato!",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Alta
2018030541,Lâmpada apagada,2018-03-26 09:03,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção ou troca de lâmpada que não está acendendo.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018030543,Troca das tv´s que foram instaladas no corredor e decanato,2018-03-26 10:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Trocar as duas tv´s que foram instaladas no corredor e no decanato por outras da marca Samsung, pois as atuais não está rodando o programa.",,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Baixa
2018030545,Vistoria em instalação,2018-03-26 10:26,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento na instalação das antenas de detecção na biblioteca no Campus
O técnico estará no campus no dia 29/03, pela tarde e no dia 30/03, pela manhã.",,,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Baixa
2018030546,Vistoria em instalação,2018-03-26 10:34,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento na instalação das antenas de detecção na biblioteca no Campus
O técnico estará no campus no dia 28/03, pela manhã e pela tarde",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Baixa
2018030547,Vistoria em instalação,2018-03-26 10:37,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento na instalação das antenas de detecção na biblioteca no Campus
O técnico estará no campus no dia 26/03, pela manhã e pela tarde.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Baixa
2018030552,Ar condicionados,2018-03-26 11:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar os ar condicionados da Secretaria do Gabinete da Reitoria e o da Assessoria de Relações Internacionais.
Obs: Ligam, mas não mudam a temperatura.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018030553,Reconhecer impressora do CPU para impressão,2018-03-26 11:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,Conectar CPU 947829 a impressora 950244 para realizar impressão,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018030569,Instalação de artefatos,2018-03-26 16:17,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de artefatos na sala da Diretoria de Infraestrutura.

Material necessário: 4 buchas de dry-wall S-8 e 4 parafusos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2018030573,Solicitação de conserto do sifão da pia,2018-03-26 16:58,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá! Boa tarde!

Gostaria de solicitar o conserto do sifão de duas pias localizadas no Laboratório Interdisciplinar II, ambas estão identificadas.

Att.,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018030585,Organização do almoxarifado dos tubos,2018-03-27 08:40,Fechado,,,,Campus Jorge Amado,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicito que seja feito uma organização dos materiais de tubulações do almoxarifado que fica ao lado da subestação.",,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.68,RF_Fallback_BAIXA_CONF,Baixa
2018030589,Solicito que seja feito uma organização de todo material de manutenção,2018-03-27 09:23,Fechado,,,,Campus Paulo Freire,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito que seja feito uma organização de todo material de manutenção. Vamos organizar um espaço do CFS e arrumar todos os materiais neste local.,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.23,RF_Fallback_BAIXA_CONF,Baixa
2018030592,Reformular layout da Diretoria de Ensino PROGEAC,2018-03-27 09:56,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ver novo arranjo de mesas, cadeiras, pontos de tomada para melhor aproveitamento do espaço.",,,Elétrica > Instalações elétricas,,0.82,Reclass_LSTM,Baixa
2018030596,Instalação de suporte de papel toalha,2018-03-27 12:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar a instalação do suporte de papel toalha no Laboratório Interdisciplinar 2.

Att.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018030607,Água vazando pela evaporadora (Sala de enfermagem),2018-03-27 15:53,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Informo que o condicionador de ar da sala de enfermagem está vazando água pela evaporadora.,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2018030613,extensão,2018-03-28 09:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Disponibilizar extensão de tomada para que sejam ligados notebooks na Sala 4 da Reitoria.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018030620,Retirada de Tv,2018-03-28 10:28,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Retirar a tv que está instalada na biblioteca e destiná-la ao estoque.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2018030621,Ponto de Lógica na Sala de Engenharia,2018-03-28 10:44,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"SETOR: Infraestrututa

Solicitamos a substituição do cabeamento do ponto B99, para atender à Sra. Mônica (Araúna).",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Média
2018030629,Materiais necessários para finalização dos serviços de revisão dos tel,2018-03-28 11:54,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Materiais necessários para finalização dos serviços de revisão dos telhados. Será necessário recuperar parte do telhado da copa, devido ao galho da árvore que caiu por cima do mesmo.

500 telhas bica
100 cumeeiras
2 kg de prego 17 x 21
50 m de ripas
5 caibros de 4,5 m cada ( 4 cm x 6 cm)
1 saco de argila.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.74,Reclass_LSTM,Baixa
2018030632,Impressora não funciona,2018-03-28 13:25,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,tomada com defeito,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
2018030636,Fixação do AP Ruckus do restaurante,2018-03-28 15:10,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Victor, por favor, solicitar alguem para fixar o ap ruckus localizado no fundo do restaurante.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018030637,Fixação de Cameras no Restaurante,2018-03-28 15:11,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Victor, por favor, solicitar alguem para relizar a fixação das cameras IP do restaurante.",,,Elétrica > Instalações elétricas,,0.85,Reclass_LSTM,Baixa
2018030638,Dutos para os fios na bilbioteca,2018-03-28 15:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,135.18,,,,"-16.424657613462742, -39.135949237122865",,"Victor, por favor, solicitar a instalação de dutos para os fios dos dispositivos de segurança instalados na biblioteca.",Duto para fios,Material para dutos para fios,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018030639,Troca de lâmpada queimada,2018-03-28 15:35,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito troca de lâmpada de bulbo no hall da reitoria.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018030640,Troca de miolo de fechadura.,2018-03-28 15:50,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca do miolo da porta da sala de reunião na reitoria pelo miolo da porta da sala de Franklin (Diretoria de Planejamento).,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018030641,Troca de Quadro Branco,2018-03-28 16:39,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito o substituição do quadro branco da sala Corumbau 01. Obs.: Tem um quadro novo no deposito aqui no CSC.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Média
2018030648,ALTERAR POSIÇÃO DE TOMADA NA BIBLIOTECA,2018-03-29 11:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Gentileza alterar a posição de uma tomada da Biblioteca, de forma que fique próxima à mesa de atendimento e não fique com cabos expostos em local de circulação.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018040011,TOMANDAS VARANDA SUL,2018-04-02 14:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados, boa tarde.

Solicito, cordialmente, revisão nas tomadas da varanda sul, (fundo do auditório monte pascoal), colocá-las no padrão novo.
Desde já agradeço a atenção.
att,",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018040015,"TOMADA DA IMPRESSORA COM DEFEITO, SOLTANDO FUMAÇA.",2018-04-02 16:37,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"TOMADA DA IMPRESSORA COM DEFEITO, SOLTANDO FUMAÇA.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Média
2018040021,Instalação elétrica dos ar condicionados referente a OS 037/2018.,2018-04-03 08:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Instalação elétrica dos ar condicionados referente a OS 037/2018.,,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018040025,Solicitação de afastamento de placa,2018-04-03 09:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Gostaria de solicitar o afastamento da placa que está provisoriamente tampando o local que foi danificado no muro do CFCS. O afastamento é necessário para que o portão do local seja aberto.

Att.,

Bruna Nico.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2018040029,Colocar de placas sinalizadoras para a coleta seletiva,2018-04-03 09:58,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Estamos em instalação de Pontos de Entrega Voluntária dos resíduos 1- óleo de cozinha usado e 2- Pilhas. A coleta já foi publicada e já estamos tendo retorno da população. Por gentileza, poderia procurar a mim ou ao coordenador, Emerson, para instalação das placas sinalizadoras. Grata.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018040036,Instalação de freios nas portas da Biblioteca,2018-04-03 14:31,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,3618.08,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a instalação de freios nas portas e entrada da Biblioteca, pois elas são de vidro e o grande fluxo de pessoas que por ali circulam fazem com que elas constantemente batam com força, por isso, afim de evitar um acidente grave, solicito que os freios sejam instalados o quanto antes.",Instalação de molas hidraulicas nas portas de vidro da biblioteca do CSC.,1- Em atendimento ao chamado 2018040036.,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018040043,Contratação de pessoal e veículo para o Campus Jorge Amado,2018-04-03 16:28,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,37005.299999999996,,,,"-14.77147998352185, -39.23434744042999",,"Contratação de pessoal e veículo até 31/08/2018

1 - Encarregado
1 - Auxiliar de manutenção
1 - Eletricista
1 - Veículo",Contratação de equipe e mobilização para o Campus CJA,"1. Atualização de contratação de mão de obra e veículo no Campus Jorge Amado								
2. Essa solicitação serve para complementar a contratação de pessoal e mobilização solicitadas pelas O.S. 071/2017, 093/2017, 017/2018 e 051/2018.								",Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2018040044,Contratação de pessoal para o Campus Paulo Freire,2018-04-03 16:33,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,29353.71,,,,"-17.53335341230621, -39.72217542816204",,"Contratação de pessoal e veículo até 31/08/2018

1 - Auxiliar de manutenção
1 - Eletricista",Contratação de equipe e para o Campus CPF,"1. Atualização de contratação de mão de obra no Campus Paulo Freire								
2. Essa solicitação serve para complementar a contratação de pessoal e mobilização solicitadas pela O.S. 071/2017								",Posto de trabalho > Contratação de Posto de trabalho,,0.97,Reclass_LSTM,Baixa
2018040046,Contratação de pessoal e veículo para o Campus Sosígenes Costa,2018-04-03 16:39,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,78176.02,,,,"-16.423909554595376, -39.13629623502169",,"Contratação de pessoal e veículo até 31/08/2018

1 auxiliar
1 encarregado
1 eletricista (verificar possibilidade de contratação de 2)
1 veículo",Contratação de equipe e mobilização para o Campus CSC,"1. Atualização de contratação de mão de obra e veículo no Campus Sosígenes Costa                                                                
2. Essa solicitação serve para complementar a contratação de pessoal e mobilização solicitadas pelas O.S. 071/2017, 080/2017 e 092/2017.                                                                ",Posto de trabalho > Contratação de Posto de trabalho,,0.97,Reclass_LSTM,Baixa
2018040054,Instalação elétrica do ar condicionado referente a OS 039/2018.,2018-04-04 08:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Instalação elétrica do ar condicionado da sala 08, pavilhão de aulas referente a OS 39/2018.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018040056,Ar condicionado não liga,2018-04-04 09:09,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Após instalação de ar condicionado da Diretoria de Sistemas/Protic, o ar condicionado da sala do Natic/Protic não está funcionando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040060,Lâmpada sala do Decanato ciência,2018-04-04 10:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito verificação das lâmpadas da sala do decano de Ciência, pois tem algumas lâmpadas que não estão acendendo.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018040062,Instalação,2018-04-04 11:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar 3 suportes (com bucha especial) para computadores, na parede drywall da sala 8 (sala de leitura). Os suportes encontram-se na sala da Protic.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018040066,Banheiros,2018-04-04 13:16,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito verificar o banheiro (deficiente) feminino no térreo da reitoria, entupimento.
Banheiro masculino entrada da reitoria,descarga com defeito.
Banheiro masculino próximo a entrada do auditório com vazamento de água em uma das pias.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Média
2018040078,Defeito de fechamento da Janela,2018-04-04 15:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O mecanismo de travamento da janela da Sala Interdisciplinar 02 instalada acima da pia não está funcionando, colocando em risco a segurança dos equipamentos, alguns de alto valor, dentro do laboratório.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2018040080,Solicito manutenção no bebedouro da Entrada do Pav. de Aulas - CJA.  M,2018-04-04 16:05,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no bebedouro da Entrada do Pav. de Aulas - CJA.
Motivo: A água está saindo fraca.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018040085,Manutenção no CUNI Ibicaraí.,2018-04-05 08:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Hoje estaremos realizando manutenção no CUNI de Ibicaraí, nas luminárias, tomadas, ventiladores e bebedouro.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018040087,Banheiro,2018-04-05 08:57,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro masculino da entrada da reitoria com mictório entupido.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018040091,"Prezado(a),  Solicito a verificação da fechadura recém trocada da sala",2018-04-05 10:17,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a),

Solicito a verificação da fechadura recém trocada da sala onde antes era a sala de reunião, na reitoria, pois a fechadura nova quando trancada está emperrando e travando a chave, impossibilitando a abertura da porta.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018040093,Recarga de extintor no Campus Sosígenes Costa - CSC,2018-04-05 10:43,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,5177.26,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores conforme descritos no anexo.

As recargas devem ser feitas nos extintores que vencerão até junho/2018.",Recarga de extintores no CSC,"1. Serviço de recarga dos extintores do aministrativo, pav. de feiras, pórtico, restaurante, pav. convenções e pav. de manutenção;								
2. Enquanto o extintor estiver fora para a recarga, deverá colocar um de reserva ou então que seja feito a recarga dos extintores em etapas. É imprescindível que haja ao menos um extintor de cada tipo no local enquanto outros foram levados para serem recarregados;								
3. Caso seja verificado serviço além do descrito nesta OS, informar previamente à coordenação de manutenção para que seja tomada as medidas possíveis;								
4. Deverão ser recarregados extintores que irão vencer até junho/2018;								
5. Identificar se há necessidade de ajuste na sinalização dos extintores e informar à coordenação de manutenção;								
6. O serviço deve ser feito em até 45 dias após emissão dessa Ordem de Serviço;								
7. Deverão ser identificados os extintores pela sua numeração;								
8. Em atendimento ao chamado 2018040093.								",Manutenção Preventiva > Extintor,,0.94,Reclass_LSTM,Baixa
2018040096,Recarga de extintor no Campus Paulo Freire - CPF,2018-04-05 11:28,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2680.75,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores conforme descritos no anexo.

As recargas devem ser feitas nos extintores que vencerão de janeiro/2018 até junho/2018.",Recarga de extintores no CPF,"1. Serviço de recarga dos extintores do aministrativo, pavilhão 1, pavilhão 2, anexo de aulas								
2. Enquanto o extintor estiver fora para a recarga, deverá colocar um de reserva ou então que seja feito a recarga dos extintores em etapas. É imprescindível que haja ao menos um extintor de cada tipo no local enquanto outros foram levados para serem recarregados;								
3. Caso seja verificado serviço além do descrito nesta OS, informar previamente à coordenação de manutenção para que seja tomada as medidas possíveis;								
4. Deverão ser recarregados extintores que irão vencer de janeiro/2018 até junho/2018;								
5. Identificar se há necessidade de ajuste na sinalização dos extintores e informar à coordenação de manutenção;								
6. O serviço deve ser feito em até 45 dias após emissão dessa Ordem de Serviço;								
7. Deverão ser identificados os extintores pela sua numeração;								
8. Em atendimento ao chamado 2018040096.								",Manutenção Preventiva > Extintor,,0.9,Reclass_LSTM,Baixa
2018040098,Recarga de extintor no Campus Jorge Amado - CJA,2018-04-05 11:40,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3721.9700000000003,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores conforme descritos no anexo.

As recargas devem ser feitas nos extintores que vencerão de abril/2018 até junho/2018.",Recarga de extintores no CJA,"1. Serviço de recarga dos extintores da biblioteca, mezanino 01, subestação, coordenação de campus, copa, estúdio, pav. aulas, reitoria;								
2. Enquanto o extintor estiver fora para a recarga, deverá colocar um de reserva ou então que seja feito a recarga dos extintores em etapas. É imprescindível que haja ao menos um extintor de cada tipo no local enquanto outros foram levados para serem recarregados;								
3. Caso seja verificado serviço além do descrito nesta OS, informar previamente à coordenação de manutenção para que seja tomada as medidas possíveis;								
4. Deverão ser recarregados extintores que irão vencer de abril/2018 até junho/2018;								
5. Identificar se há necessidade de ajuste na sinalização dos extintores e informar à coordenação de manutenção;								
6. O serviço deve ser feito em até 45 dias após emissão dessa Ordem de Serviço;								
7. Deverão ser identificados os extintores pela sua numeração;								
8. Em atendimento ao chamado 2018040098 .								",Manutenção Preventiva > Extintor,,0.92,Reclass_LSTM,Baixa
2018040099,Corte de abastecimento de água,2018-04-05 13:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de informar que os laboratórios e os banheiros do CFCS estão sem abastecimento de água. Vocês saberiam me informar se houve algum incidente, já que a água da rua está sendo fornecida normalmente?

Att.,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2018040100,Manutenção no CUNI Itabuna.,2018-04-05 13:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Manutenção do CUNI de Itabuna, limpeza das luminárias, substituição de lâmpadas e reatores, troca de assento do vaso sanitário e colar placas do piso.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018040106,Solicito vistoria e retirada de instalações elétricas em sala disponib,2018-04-05 14:55,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,Solicito vistoria e retirada de instalações elétricas em sala disponibilizada no CEPEC para a UFSB.,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Baixa
