ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018040109,Solicitação de cabo de rede para computador da biblioteca,2018-04-05 15:13,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito um cabo de rede para conectar computador no balcão de atendimento da biblioteca.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2018040112,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-04-05 17:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,938.85,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",Reparos no isolamento e suporte dos ares condicionados da Reitoria do CJA,1- Em atendimento ao chamado 2018040112 								,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2018040114,Dois refletores da entrada do pavilhão de aulas com defeito,2018-04-05 19:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,670.6500000000001,,,,"-14.77147998352185, -39.23434744042999",,"Dois refletores da entrada do pavilhão de aulas estão com defeito.
O mais próximo às unidades externas dos ar condicionado não liga.
E o último, mais próximo à coleta seletiva e à TNT, pisca como um strobo.",Fornecimento de material ao CJA.,1- Em atendimento ao chamado 2018040114. 								,Elétrica > Iluminação,,0.94,Reclass_LSTM,Média
2018040117,Solicito a troca do nobreak que está sendo utilizado no computador do,2018-04-06 08:38,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a troca do nobreak que está sendo utilizado no computador do servidor Luiz Rogério (Ouvidoria) pelo que está no computador que era utilizado pela Profa. Fran.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018040122,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-04-06 10:03,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2018040124,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-04-06 10:12,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040125,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-04-06 10:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040126,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-04-06 10:14,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040127,Solicito manutenção no aparelho de ar condicionado MIDEA LIVA na Sala,2018-04-06 10:54,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no aparelho de ar condicionado MIDEA LIVA na Sala da Assistente Social, não funciona, no visor apresenta um código de erro ""E3"".",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040132,Solicito os seguintes materiais.  5 torneira de jardim	 5 joelho 25	 5,2018-04-06 11:33,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito os seguintes materiais.

5 torneira de jardim
5 joelho 25
5 joelho 20
5 joelho 25 p/ 1/2'
5 tê 25
5 tê 20
5 cap 20
5 cap 25

Elétrica

10 CURVAS PVC CINZA 3/4'
10 LUVAS PVC CINZA 3/4'
15 ABRAÇADEIRAS PVC CINZA
3 LUVAS PVC CINZA 1''",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018040133,Fornecimento torneira de jardim ao CPF,2018-04-06 11:45,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,149.12,,,,"-17.53335341230621, -39.72217542816204",,"Conforme solicitado pela engenheira Eduarda, fornecer 5 torneiras de jardim ao CPF.",Fornecimento de materiais e serviços para o Campus Paulo Freire.,"1 - O material deverá ser entregue no Campus Paulo Freire.								
2 - Em atendimento ao chamado 201803062 e 2018040133.								",Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018040143,Solicitação de troca de filtro do bebedouro,2018-04-06 13:56,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar a troca do filtro do bebedouro do CFCS.

Att.,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018040154,Instalação,2018-04-06 15:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.036210913453534, -39.528234625528555",,Instalar ventilador no Cuni de Itamaraju (sala anexa).,,,Elétrica > Instalações elétricas,,0.81,Reclass_LSTM,Baixa
2018040155,Instalação,2018-04-06 15:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar 3 suportes para mini HP nas salas de aula.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018040165,Seguindo a solicitação de ajustes necessário na sala da Representação,2018-04-09 10:53,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,897.4,,,,"-14.77147998352185, -39.23434744042999",,"Seguindo a solicitação de ajustes necessário na sala da Representação da UFSB (CEPLAC) no Parque Científico Tecnológico do Sul da Bahia fique plenamente operacional:

- Instalação de dois pontos de internet ao lado das mesas de trabalho.",Cabo UTP,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018040166,Seguindo a solicitação de ajustes necessário na sala da Representação,2018-04-09 10:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Seguindo a solicitação de ajustes necessário na sala da Representação da UFSB (CEPLAC) no Parque Científico Tecnológico do Sul da Bahia fique plenamente operacional:

- 1 ponto de rede para instalação de roteador sem fio.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018040167,Seguindo a solicitação de ajustes necessário na sala da Representação,2018-04-09 10:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Seguindo a solicitação de ajustes necessário na sala da Representação da UFSB (CEPLAC) no Parque Científico Tecnológico do Sul da Bahia fique plenamente operacional:

- instalação de transformador 110 V para 220 V.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018040168,Seguindo a solicitação de ajustes necessário na sala da Representação,2018-04-09 10:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Seguindo a solicitação de ajustes necessário na sala da Representação da UFSB (CEPLAC) no Parque Científico Tecnológico do Sul da Bahia fique plenamente operacional:

- Conserto de infiltração no teto;
- Conserto de pingueiras no teto.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018040169,Seguindo a solicitação de ajustes necessário na sala da Representação,2018-04-09 10:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Seguindo a solicitação de ajustes necessário na sala da Representação da UFSB (CEPLAC) no Parque Científico Tecnológico do Sul da Bahia fique plenamente operacional:

- Conserto de pingueira do ar condicionado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
2018040170,Infiltração na Biblioteca,2018-04-09 11:02,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Existe novo local com infiltração de água da chuva na biblioteca do CJA.,,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
2018040172,Extensão para CGU,2018-04-09 11:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitação de extensão para a sala de reuniões da CGU. Entregar a Fabiano.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018040198,Solicitação de mudança de placa,2018-04-10 08:57,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,28.61,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a mudança da placa, ""Diretor Geral"" para ""Chefe de Gabinete"", nas mesmas especificações da placa da ""Vice-reitor"".",Fornecimento de placas de indentificação de Chefe de Gabinete ao Campus CJA,1- Em atendimento ao chamdo 2018040198.,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2018040199,Soleira - Gabinete da Reitora,2018-04-10 09:03,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicito que seja colocado uma soleira ou que o piso seja nivelado da porta que fica ente a sala da Chefe de Gabinete e a sala do Gabinete da Reitora.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2018040205,"Prezados,   Um professor sinalizou que há uma goteira na sala dos prof",2018-04-10 10:34,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Prezados,

Um professor sinalizou que há uma goteira na sala dos professores número 2 e que o teto já está ficando manchado.

Obrigada!",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.88,Reclass_LSTM,Baixa
2018040207,Limpeza do telhado da Reitoria,2018-04-10 11:01,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,2887.45,,,,"-14.788316740297745, -39.27483123836992",,Solicito limpeza do telhado da Reitoria no Campus CJA.,Serviço de limpeza do telhado da Reitoria do Campus Jorge Amado,"1 - A limpeza deve ser feita em dias ou horários que não hajam expedientes;								
2 - A limpeza deve ser feita tanto na parte superior quanto na parte inferior do telhado;								
3 - O/a prestador/a de serviço deverá deixar todo o ambiente limpo após o serviço;								
4 - É imprescindível que haja cuidado com os equipamentos e instalações que possam ser atingidos pelo serviço de hidrojateamento. Nenhum equipamento ou instalação poderá ser danificado.								
5 - Em atendimento ao chamado 2018040207 								",Manutenção Preventiva > Reservatório,,0.85,Reclass_LSTM,Baixa
2018040220,Persiana,2018-04-10 15:51,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Colocar a persiana da sala dos médicos.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018040227,extensão,2018-04-10 16:57,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,para ligar notebooks curso na sala 04,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018040229,Manutenção semanal do gerador  de 55 kVA do CPF,2018-04-11 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040230,Manutenção semanal do gerador de 155 kVA do CPF,2018-04-11 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040236,"Prezados,   A cabine do meio do banheiro feminino do Bloco dos profess",2018-04-11 10:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

A cabine do meio do banheiro feminino do Bloco dos professores, Decanato e Secretaria Executiva está com algum problema de falta de água. Colocamos uma placa de interditado. Peço que averiguem, por gentileza.

Obrigada!",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2018040238,banheiros,2018-04-11 13:14,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Substituição do dispenser de sabonete do banheiro feminino (deficiente) no térreo da reitoria. Verificar entupimento na pia do banheiro da procuradoria.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018040239,"Solicito, por gentileza, a verificação do chuveiro do banheiro feminin",2018-04-11 13:27,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito, por gentileza, a verificação do chuveiro do banheiro feminino, próximo à quadra. Embora tenha água na torneira da pia e no vaso, o chuveiro está praticamente pingando, como se a água fosse acabar. Imagino que possa ser uma entrada de ar, mas não tenho como afirmar. Considerando que faço uso, ao menos três vezes por semana, assim como outras pessoas, conto com o apoio para a resolução desse problema.

Desde já, agradeço pela colaboração.

Att.

Fabiana Figueiredo
Secretaria Ecexutiva",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018040252,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-04-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040253,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-04-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2018040254,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-04-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040255,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-04-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040256,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-04-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040257,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-04-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040258,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-04-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2018040259,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-04-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040260,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-04-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2018040261,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-04-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2018040262,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-04-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040263,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-04-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040273,Solicito manutenção do aparelho de ar condicionado Electrolux do Setor,2018-04-12 09:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção do aparelho de ar condicionado Electrolux do Setor de Apoio a Infraestrutura. Após um período de uso a água volta pelas paletas.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040274,Solicito fixação de parafusos (pelo menos 2) tipo interrogação para fi,2018-04-12 09:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação de parafusos (pelo menos 2) tipo interrogação para fixação de Banners nos corredores de salas 01 à 06 do Pav. de Aulas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
2018040275,Solicito fixação do quadro branco na Secretaria Acadêmica no Pav. de A,2018-04-12 10:00,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação do quadro branco na Secretaria Acadêmica no Pav. de Aulas. O quadro já foi instalado em outro período mas apresenta folgas nas buchas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018040277,Solicitação de Manutenção nos Cabos de Energia,2018-04-12 10:24,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicitamos manutenção nos cabos de passagem de caixa subterrânea, referente a isolamento e reaperto de conectores.

Atenciosamente,

Márcio Almeida
Setor de Infraestrutura - CSC",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018040284,VAZAMENTO EM JANELAS DA BIBLIOTECA,2018-04-12 15:20,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,802.7,,,,"-17.53335341230621, -39.72217542816204",,"Gentileza verificarem novamente as janelas da Biblioteca, pois continuam vazando água quando chove, mesmo após a colocação do silicone. Precisamos de uma medida corretiva eficaz para que não haja risco de molhar os livros caso os mesmos estejam próximos às janelas conforme sugere a proposta de layout.",Reparos necessários nas esquadrias da biblioteca do CPF que não estão vedadas.,1- Em atendimento ao chamado 2018040284.								,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Média
2018040286,Trocar a lampada da sala do coordenador do Campus.,2018-04-12 15:40,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Trocar a lampada da sala do coordenador do Campus.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2018040293,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-04-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040297,Manutenção de nobreaks,2018-04-13 08:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a substituição das baterias dos nobreaks com tombo da UFBA que se encontram no CJA e reitoria.,,,Elétrica > Nobreak,,0.9,Reclass_LSTM,Média
2018040305,Vazamento em coberturas pavilhão de feiras,2018-04-13 10:57,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito revisão pontual de cobertura no pavilhão de feiras, para atendimento ao evento G 12.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.78,Reclass_LSTM,Baixa
2018040308,Conserto de fechadura,2018-04-13 11:29,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicita conserto da fechadura da segunda porta de entrada da PROGEAC.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2018040310,Instalação de pontos de rede no novo espaço de atendimento,2018-04-13 12:24,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,2740.19,,,,"-16.424657613462742, -39.135949237122865",,Solicito a instalação de 05 pontos de rede no novo espaço de atendimento da biblioteca,Instalação de pontos de rede no novo espaço de atendimento,Instalação de pontos de rede no novo espaço de atendimento,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,Reclass_LSTM,Baixa
2018040311,Instalação de 02 interruptores paralelos no espaço da biblioteca,2018-04-13 12:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Com a mudança do setor de atendimento, será necessária a mudança do local de acendimento das lâmpadas do espaço.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018040318,Substituição de Cabos de Rede,2018-04-13 15:11,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos a substituição de dois cabos de rede localizados na sala do Setor de Infraestrutura, no Pavilhão de Feiras. Informamos que possuímos quantitativo de cabo suficiente para a referida substituição.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Média
2018040319,Solicitação para Embutir Cabo de Rede em Eletroduto,2018-04-13 15:18,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos que o cabo de rede, na sala do setor de infraestrutura, no pavilhão de feiras do CSC, utilizado pela Arquiteta Cristiane, seja devidamente colocado dentro de um eletroduto com as demais conexões, acabando com a aparência de gambiarra, que está em desconformidade com a orientação dos técnicos da PROTIC no Campus Sosígenes Costa.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2018040333,banhiro,2018-04-16 09:47,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Descarga do banheiro masculino (entrada da Reioria) com defeito.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2018040337,Esquadrias com defeito.,2018-04-16 10:31,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Esquadrias avariadas na sala da DINFRA.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2018040343,Manutenção Elétrica,2018-04-16 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos verificação nos barracões de obras utilizados pela Empresa Brilhante, no campus CSC, que estão sem energia elétrica, impossibilitando a continuação dos trabalhos.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018040344,Janelas da Copa,2018-04-16 13:46,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito providencia para que as fechaduras das janelas da copa possam ser trancadas e não seja possível abri as mesmo pelo lado de externo. Tivemos um incidente no ultimo sábado dia 14/04/2018, onde dois alunos abriram as janelas pelo lado de fora e adentraram o espaço para fazer café e retiraram do espaço objetos da empresa Araúna (garrafas térmicas). O fato foi relatado pela equipe de vigilância.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2018040345,"De ordem do servidor Jorge Luiz Guimarães, por gentileza trocar de lug",2018-04-16 14:37,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"De ordem do servidor Jorge Luiz Guimarães, por gentileza trocar de lugar a gaveta que vem acoplada na mesa.
Grata.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018040348,Manutenção em Onze Postes que Estão em Curto,2018-04-16 15:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos a manutenção em onze postes de iluminação que estão em curto-circuito, defronte do pavilhão de feiras, de acordo com o técnico Jonas.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018040351,Sala de Apoio da Vigilancia,2018-04-16 16:14,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito a troca da fechadura da porta da sala em frente a sala de quadro de força pavilhão do convenções. Local utilizado pela vigilância para guarda de chaves e controle dos aparelhos dos Ar condicionados e alguns objetos de uso deles. O Líder da equipe relatou que tem ocorrido que discentes estarem entrando no local para pegarem chaves e os controles e eles não tem como evitar pois as chaves da porta não foi encontrada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018040354,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-04-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018040359,Solicitação de Placa de Identificação do Setor,2018-04-17 09:35,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,28.61,,,,"-14.788316740297745, -39.27483123836992",,Solicito placa de identificação da unidade com a seguinte descrição: Auditoria Interna.,Fornecimento de placas de indentificação de Auditoria Interna ao Campus CJA,1- Em atendimento ao chamdo 2018040359.								,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.81,Reclass_LSTM,Baixa
2018040360,Solicitação de vedação do sifão da pia,2018-04-17 09:36,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar a vedação entre o ralo e o sifão das pias da Sala Técnica 2 do Laboratório Interdisciplinar 02.

Att,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018040363,Manutenção de Ar-condicionados  Mensais,2018-04-17 10:07,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"A atividade está apoiada na PMOC, que foi passada por Adinailson para as manutenções mensais dos Aparelhos de Ar-Condicionado.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2018040364,"A verificação dos elementos de cobertura, para manutenção, preventiva",2018-04-17 10:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"A verificação dos elementos de cobertura, para manutenção, preventiva verificando possíveis problemas existentes ou causas.",,,Manutenção Preventiva > Gerador,,0.89,Reclass_LSTM,Baixa
2018040388,Geradores não funcionando,2018-04-17 16:51,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja notificada a empresa que prestou serviço nos geradores do CPF conforme chamado 2018020150 e orçamento que está em anexo.

Em visita ao local, o Eng. Carlos identificou que o equipamento não está funcionando devidamente.",,,Manutenção Preventiva > Gerador,,0.96,Reclass_LSTM,Baixa
2018040376,Solicito fixação de duas bases (Transmissor de sinal do voip) no drywa,2018-04-17 13:58,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação de duas bases (Transmissor de sinal do voip) no drywall um pouco acima do rack de rede da secretaria executiva do CJA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018040378,acesso a rede academica,2018-04-17 14:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Não estou conseguindo obter acesso a rede acadêmica. como devo proceder?
Também solicitei na semana passada, verbalmente ao Andrei, que verificasse o motivo do computador de mesa nao estar funcionando. Ele olhou e ficou de trocar o nobreak.
obs.: estou lotado no CF Agrofloresta/Ceplac
obrigado",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2018040379,Solicito a instalação de um ponto de rede na portaria da reitoria. Obs,2018-04-17 14:47,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de um ponto de rede na portaria da reitoria. Obs: atendido pela equipe de manutenção.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,Reclass_LSTM,Baixa
2018040382,"Trocar a tv do corredor e a tv do decanto, por outras da marca Samsung",2018-04-17 15:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Trocar a tv do corredor e a tv do decanto, por outras da marca Samsung. E passar cabo de rede até os locais onde estão instaladas as tv´s no corredor e decanato.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018040385,Sinalização de segurança nas portas de vidro,2018-04-17 15:48,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito sinalização de segurança nas portas de entrada da biblioteca,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,Reclass_LSTM,Baixa
2018040396,Manutenção semanal do gerador  de 55 kVA do CPF,2018-04-18 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040397,Manutenção semanal do gerador de 155 kVA do CPF,2018-04-18 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040400,Instalação de novos pontos de energia e lógica,2018-04-18 09:16,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a instalação de novos pontos de elétrica e pontos de lógica no espaço de leitura. Devido a uma mudança de entrada do espaço de leitura para melhor arrumação do acervo de Albergaria precisará da ação solicitada, pois os pontos existentes no local não atende ao número de maquinas alocadas no local. Creio que antes deve ser feita uma vistoria in loco junto com pessoal da PROTIC para defini a quantidade dos pontos necessários.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018040407,Manutenção nos quadros elétricos.,2018-04-18 13:37,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Vistoria nos quadros elétricos encima da planilha de manutenção, que foi passado pala UFSB.",,,Manutenção Preventiva > Quadros Elétricos,,0.96,Reclass_LSTM,Baixa
2018040408,Verificação de Postes,2018-04-18 14:15,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.422665621158817, -39.136300233483034",,A vigilância do CSC informou que há 11 postes sem funcionamento. Solicito verificação.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018040416,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-04-19 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040417,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-04-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040418,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-04-19 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040419,Instalação de multimedidor,2018-04-17 08:15,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação do multimedidor de energia no quadro geral do prédio da reitoria.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018040425,Tomada Com defeito,2018-04-19 10:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Bom dia,

O computador desligou de repente testei um not book na mesma tomada e não liga, a descrição da tomada é C,02.

Qualquer duvida 73 3214-3288
Ramal : 8200",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
2018040431,Vazamento no granito da pia,2018-04-19 13:02,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar a vedação da junção dos granitos da pia da sala técnica 2, localizada no Laboratório Interdisciplinar 2.

Att,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2018040432,Solicito vistoria/manutenção em 10 suportes com lâmpadas queimadas. Ca,2018-04-19 13:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito vistoria/manutenção em 10 suportes com lâmpadas queimadas.
Cada suporte são 2 lâmpadas tubular e mais 02 lâmpadas normais.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018040433,Solicito vistoria/manutenção em 3 ventiladores que não funcionam.,2018-04-19 13:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicito vistoria/manutenção em 3 ventiladores que não funcionam.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018040434,Solicito Troca de filtro e mangueira do bebedouro no hall do CUNI Ilhé,2018-04-19 14:02,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicito Troca de filtro e mangueira do bebedouro no hall do CUNI Ilhéus.,,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2018040435,Cortina da sala da Diretora Geral,2018-04-19 14:27,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito, por gentileza, ajuste na cortina da sala da Profa. Francismary, diretora geral, no gabinete da Reitoria. Grata.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018040441,Conserto de Tomadas,2018-04-19 15:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos o conserto de duas tomadas da rede elétrica, que não estão funcionando, na sala do Professor Carlos, no pavilhão de feiras do CSC.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018040444,Substituição de Tomadas das Redes Elétrica e de Dados,2018-04-19 15:49,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos substituição de quinze tomadas duplas da rede de dados e quinze duplas da rede elétrica, pelo motivo de estarem quebradas, causando interrupção das aulas nas salas de aula do pavilhão de convenções. Informamos que as tomadas são do tipo que se instala no chão, conforme fotografias em anexo.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
2018040455,Alteração da alimentação das tomadas na sala de leitura,2018-04-20 09:38,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Para dar segmento no Chamado 2018020216, deverá ser feita essa adequação descrita abaixo
Foi necessária a secção do circuito elétricos que iria inutilizar 10 tomadas. das tomadas da sala de leitura, pois a mesma seria cortada pra abertura do vão entre a biblioteca e a mesma, após visita da Eng Eduarda e apresentação da solução, ficou combinado a execução do serviço.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018040459,eletroduto para fio telefônico,2018-04-20 10:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Construir uma pequena infraestrutura externa de eletroduto para passagem de fio telefônico.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018040466,Manutenção do banheiro feminino próximo à quadra,2018-04-20 12:41,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde.

Solicito novamente a manutenção do banheiro feminino próximo à quadra, que se encontra sem água. Aparentemente, o registro do chuveiro está quebrado. Todos os acessórios do banheiro estão sem água, inviabilizando a sua utilização.

Desde já, agradeço pela atenção e colaboração.

Att.

Fabiana Figueiredo.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Média
2018040479,Vazamento no bebedouro.,2018-04-23 07:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Estamos com problema no bebedouro presente no CFCS. O mesmo apresenta vazamento e está ocasionando infiltração. Assim sendo, solicito a manutenção do mesmo.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018040483,Instalação de rack de rede,2018-04-23 08:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Bom dia,

Solicitamos a instalação de um rack de rede na portaria do Campus Sosígenes Costa. Já dispomos do rack.

At.,

Jorge Farias",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018040484,Manutenção mensal de quadros elétricos.,2018-04-23 09:08,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Verificação dos quadros eletricos manutenção mensal programada conforme planejamento da ufsb.,,,Manutenção Preventiva > Quadros Elétricos,,0.99,Reclass_LSTM,Baixa
2018040485,Verificação de vazamentos na cobertura do Derba.,2018-04-23 09:15,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Após as chuvas do Fim de Semana, a cobertura do Derba apresentou alguns vazamentos a equipe esta se dirigindo para la para fazer a verificação e se positivável o sanar os problemas.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.92,Reclass_LSTM,Baixa
2018040496,Manutenção em Válvulas de Descarga,2018-04-23 11:28,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos verificação em válvulas de descargas dos sanitários do Pavilhão de Feiras, que apresentam vazamentos.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018040499,Reparo em pontos de rede danificados,2018-04-23 12:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Os pontos de rede das salas de aula Cabrália 1,2 e 3 estão comprometidos, as tampas das caixas de conexão que ficam localizados no chão foram danificados ocasionando dano aos pontos e cabos de rede utilizados pelos computadores das salas. Gostaria que verificassem o reparo dos mesmos, uma vez que as aulas ficam comprometidas sem acesso a internet. Já foi efetuado a crimpagem dos pontos varias vezes, mas, o problema persiste principalmente devido a localização dos pontos, e também devido às tampas que quebram com facilidade.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,Reclass_LSTM,Média
2018040500,ALTERAR ORIENTAÇÃO DA PORTA DA BIBLIOTECA,2018-04-23 12:51,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,205.67,,,,"-17.53335341230621, -39.72217542816204",,"Gentileza verificar a possibilidade de alterar a orientação da porta de entrada da Biblioteca. Ao invés de abrir para dentro, abrir para fora ou instalar trilhos corrediços. Com a instalação do sistema de segurança e a chegada de mais estantes e livros, precisamos otimizar nosso espaço para comportar o acervo.",Contratação vidraceiro para inverter abertura da porta da biblioteca por conta do senstor anti-furto.,1. Atendimento ao chamado  2018040500.								,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
