ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018040501,TRAVAR JANELAS DOS FUNDOS DA BIBLIOTECA E SALA 08,2018-04-23 12:53,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Gentileza verificar a possibilidade de travar as janelas dos fundos da Biblioteca e da Sala 08 (sala de estudos da Biblioteca) de forma que sejam impedidas de abrir. Esta solicitação faz-se necessária para segurança do acervo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018040518,Instalação de medidores,2018-04-24 09:45,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Necessário instalar dois multimedidores nos quadros de ar condicionado A e B.

Atividades:
* 12 furos em chapa metálica para fixar os transformadores de corrente;
* Corte de cabos elétricos para conexão entre os transformadores de corrente e os medidores;
* Configuração dos medidores (atividade realizada por Ana Rita);
* Instalação dos equipamentos.

Os dois quadros usarão transformadores de corrente de 100/5. A conexão dos equipamentos virá do nobreak dentro do Rack.",,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2018040536,Instalação de bucha e parafuso,2018-04-24 15:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de bucha e parafuso na parede de dry-wall, tamanho S-6, na parede Oeste da Diretoria de Infraestrutura, para sustentar peso de 5 kg.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018040540,"Prezados,   Existem várias infiltrações no banheiro feminino ao lado d",2018-04-24 15:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Prezados,

Existem várias infiltrações no banheiro feminino ao lado do Decanato. Peço que verifiquem.

Obrigada!",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018040542,Solicito a troca de 1 lâmpada tubular do Sanitário Feminino do Pav. Au,2018-04-24 15:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca de 1 lâmpada tubular do Sanitário Feminino do Pav. Aulas.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018040543,Solicito a troca de 1 lâmpada do Sanitário Feminino do Pav. anexo ao A,2018-04-24 15:55,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca de 1 lâmpada do Sanitário Feminino do Pav. anexo ao Administrativo.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018040547,Solicito manutenção/intervenção no preenchimento de falhas do piso em,2018-04-24 16:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção/intervenção no preenchimento de falhas do piso em contato com a rampa de acesso ao Pav. de Aulas. Segue em anexo a imagem.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Média
2018040548,Solicito higienização e troca dos forros da Sala 08 - Lab. do CFTCI. R,2018-04-24 16:44,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito higienização e troca dos forros da Sala 08 - Lab. do CFTCI.
Remoção da sujeira dos morcegos.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.89,Reclass_LSTM,Baixa
2018040549,ALTERAÇÃO DE LOCALIZAÇÃO DO SUPORTE DE COMPUTADOR,2018-04-24 16:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Gentileza alterar a localização do suporte de um dos computadores da Sala 08 (anexa à Biblioteca) de forma que libere espaço para circulação de pessoas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018040557,Manutenção semanal do gerador  de 55 kVA do CPF,2018-04-25 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040558,Manutenção semanal do gerador de 155 kVA do CPF,2018-04-25 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040565,Solicito a troca da lâmpada do corredor do pavilhão de aulas do Campus,2018-04-25 09:53,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a troca da lâmpada do corredor do pavilhão de aulas do Campus Jorge Amado.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018040568,"mau contato, por conta disso, o monitor desliga com frequência",2018-04-25 11:12,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"mau contato, por conta disso, o monitor desliga com frequência",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018040581,Solicito manutenção do No break da Sala dos Professores - Mezanino I.,2018-04-25 15:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção do No break da Sala dos Professores - Mezanino I.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018040582,Solicito Nobreak para estação de trabalho da Servidora Regiane (Téc em,2018-04-25 15:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,Solicito Nobreak para estação de trabalho da Servidora Regiane (Téc em Laboratório) no Centro de Formação - CEPLAC.,,,Elétrica > Nobreak,,0.86,Reclass_LSTM,Baixa
2018040583,Problemas no ar condicionado,2018-04-25 15:48,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no ar condicionado na sala do Enfermeiro na coordenação de Campus Jorge Amado, pois o mesmo encontra-se com defeito, com gotejamento de água quando é ligado.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2018040585,Solicitação de manutenção de lâmpadas,2018-04-25 16:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicitação de reparo das lâmpadas da Sala Técnica 1 do Laboratório 2, pois as mesmas estão piscando.

Solicitação de troca da lâmpada externa da guarita, pois a mesma encontra-se queimada.

Att.,

Bruna Nico.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018040593,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-04-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040594,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-04-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040595,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-04-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018040597,"Prezado,  Solicita a retirada do ventilador de parede da sala dos moto",2018-04-26 08:53,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicita a retirada do ventilador de parede da sala dos motoristas, no CJA para instalação na portaria de reitoria.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018040603,Quadro Eletricos dos Sistema de Ar-condicionado do Bloco ADM,2018-04-26 09:41,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Hoje o Disjuntor Geral amanhece desligado. Jonas favor fazer a inspeção geral nesse quadro para ver se a algum problema em algum componente.,,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2018040607,Vazamento de Água,2018-04-26 10:07,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos verificação em calha localizada no chão do Pavilhão de Feiras, que apresenta vazamento de água.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018040614,Vazamento de água no ar condicionado,2018-04-26 13:42,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado da diretoria de percursos acadêmicos (Progeac) está com vazamento de água.,,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2018040615,Solicito manutenção do Nobreak SMS - 962429 da Sala 02 PAv. Aulas que,2018-04-26 14:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Nobreak SMS - 962429 da Sala 02 PAv. Aulas que desliga as vezes durante o uso e não aguenta ficar um tempo curto fora da tomada.
- Equipamento já no Setor de Apoio a Infraestrutura.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018040619,Ar condicionado,2018-04-26 15:52,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde!

O ar condicionado que fica na sala compartilhada de Prof. Daniel Piotto e Prof. Carlos Eduardo quando liga dá uma mensagem CL e não refrigera.

Grata,

Débora Oliveira
Fone: 3214-3288
Ramal: 8200",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018040621,E-mail google,2018-04-26 17:36,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, solicito a gentileza de criar uma conta de email do google para utilização em atividades de ensino, pesquisa, extensão e correlatas. Sugestão de domínio: nathalialipovetsky
Grata.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.78,Reclass_LSTM,Baixa
2018040642,Rede Elétrica Desarmando Constantemente,2018-04-27 17:47,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos verificação na rede elétrica da sala da Assistente Social pois, está apresentando constantes desligamentos/desarme do disjuntor, impossibilitando a continuidade dos trabalhos.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018040646,Falta de Energia nas salas,2018-04-30 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,As salas do pórtico estão sem energia,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018040649,Salas de Pórtico sem Energia,2018-04-30 11:32,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,5037.38,,,,"-16.423822637563376, -39.13549260894328",,"Informo que as salas de Enfermagem e Psicologia do pórtico encontram-se sem energia.
Solicito verificação da causa do problema.",Fornecimento de material e contratação de mão de obra para atendimento à demandas no Campus Sosígenes Costa,"1- Em atendimento aos chamados 2018040649, 2017120182, 2017110128;								
2 - Os cabos de cobre devem ser comprados de modo a atender fase, neutro e terra, sendo 300 metros para cada cor (verde, azul e preto);								
3 - O serviço do serralheiro é para confecção de braço para suporte de refletores.								",Elétrica > Iluminação,,0.96,Reclass_LSTM,Baixa
2018040650,Vazamento em torneira próximo ao poço,2018-04-30 11:38,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,216.54999999999998,,,,"-16.422665621158817, -39.136300233483034",,"Verificou-se na torneira localizada próximo ao poço do Campus vazamento de água.
Favor verificar insumos necessários para reparo.",Conserto de vazamento em torneira próximo ao poço e fornecimento de material para o CSC.,1. Em atendimento aos chamados de números 2018040650 e 2018020104. 								,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018040651,Problema no Gerador da Obra do núcleo Pedagógico - 155 kVA Gerapower,2018-04-28 08:30,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,O gerador de 155 kVA no núcleo pedagógico teve problema. Solicito reparo,,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Média
2018050002,Manutenção semanal do gerador  de 55 kVA do CPF,2018-05-02 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050003,Manutenção semanal do gerador de 155 kVA do CPF,2018-05-02 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050010,Configuração de assinatura do e-mail,2018-05-02 09:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Não estou conseguindo fazer a assinatura do meu e-mail, solicito auxilio para que eu possa faze-la.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018050016,Solicito verificação/testes da energia na Sala 02A - Pav. Aulas. Já fo,2018-05-02 10:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito verificação/testes da energia na Sala 02A - Pav. Aulas.
Já foi trocado o Nobreak e mesmo assim em alguns momentos o mesmo começa a apitar, impossibilitando o uso do computador/TV.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018050025,Solicito serviço para travar 1 parte da janela da Copa do Pav. Anexo a,2018-05-02 11:10,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito serviço para travar 1 parte da janela da Copa do Pav. Anexo ao Administrativo.
Motivo, ficando aberta uma das partes a chuva molha a geladeira.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018050033,Gentileza instalar pontos de rede na sala de reunião do Gabinete da Re,2018-05-02 15:13,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Gentileza instalar pontos de rede na sala de reunião do Gabinete da Reitoria, que trata-se da nova sala da Assessoria de Transparência.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2018050042,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050043,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050044,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-05-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050051,Manutenção no auditório do prédio da Reitoria,2018-05-03 10:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Tivemos um evento nos últimos dias e observei que o púlpito de madeira e alguns apoios de braço de poltronas em madeira estão soltos. Grata.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018050052,Instalação de mola aérea na porta principal da Prosis,2018-05-03 10:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caros, temos dificuldades de manter a porta principal da Prosis fechada por tendência da mesma. Seria possível verificar o problema e, se possível, instalar a mola aérea. Grata.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2018050053,Solicito troca de duas lâmpadas tubular da Sala do Protocolo - Pav. Ad,2018-05-03 10:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de duas lâmpadas tubular da Sala do Protocolo - Pav. Administrativo,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018050054,"Solicitamos, por gentileza, a instalação de 'amortecedor' (nos moldes",2018-05-03 11:29,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,328.35,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, a instalação de 'amortecedor' (nos moldes da sala da Secretaria Executiva) para a porta da sala da Assessoria de Transparência (antiga sala de reunião do Gabinete da Reitoria).",Instalação de mola na porta principal da PROSIS e em uma das portas da sala da Secretária Executiva.,1 - Em atendimento ao chamado 2018050054 e 2018050052.,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2018050068,Sem corrente elétrica,2018-05-03 14:49,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Algumas tomadas não estão funcionando. É necessária a verificação urgente, pois o laboratório está em período de aula e receberemos em breve um evento de botânica (ERBOT), precisamos que todos os pontos funcionem adequadamente.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Alta
2018050077,Conexão de aparelho de osmose reversa à parte hidráulica do laboratório,2018-05-04 08:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia!

O Laboratório Multiusuário do CFCTAf possui um aparelho de osmose reversa. O equipamento já se encontra instalado, entretanto, se faz necessário que o mesmo seja conectado à parte hidráulica do local, para que ocorra pleno funcionamento. Sendo assim, gostaria de solicitar os devidos encaminhamentos.

Grata,
Regiane Silva dos Santos
Tel.: (73) 3214-3388",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2018050079,Problema no Gerador da Obra do núcleo Pedagógico - 155 kVA Gerapower,2018-05-04 08:43,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Foi constatado que o gerador não ligou novamente. Peço que verifique a situação.,,,Manutenção Preventiva > Gerador,,0.96,Reclass_LSTM,Baixa
2018050089,Instalação de sistema de multimída em salas da reitoria,2018-05-04 11:56,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,948.34,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de 9 suportes bem como a tubulação necessária para o funcionamento de sistema de multimídia nas salas de aula da reitoria. O cabeamento e os suportes será disponibilizados pela Diretoria de Multimídia.,Fornecimento de material ao CJA.,1- Em atendimento ao chamado 2018050089.								,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018050094,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-05-04 14:10,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,2839.9700000000003,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Serviço de manutenção preventiva e corretiva no gerador de 155 kVA localizado no Núcleo Pedagógico do CJA,"1. Em atendimento ao chamado de número 2018050094.								
2. O prestador de serviço deve dar manutenção seguindo o Procedimento Operacional Padrão fornecido pela Coordenação de Manutenção.								",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Média
2018050099,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-05-07 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2018050100,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-05-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2018050101,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-05-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050102,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-05-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018050116,Solicito manutenção/troca de 3 lâmpadas que não ascendem no sanitário,2018-05-07 11:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção/troca de 3 lâmpadas que não ascendem no sanitário masculino do Pav. Aulas.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018050122,Banheiro,2018-05-07 11:48,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O banheiro masculino próximo a entrada do auditório está com uma das pias e um mictório entupidos.,,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2018050126,Solicito a instalação de 6 suportes bem como a tubulação necessária pa,2018-05-07 17:00,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,4853.34,,,,"-16.423909554595376, -39.13629623502169",,Solicito a instalação de 6 suportes bem como a tubulação necessária para o funcionamento de sistema de multimídia em salas de aula. O cabeamento e os suportes será disponibilizados pela Diretoria de Multimídia.,Fornecimento de material para o CSC; Instalação de suportes bem como a tubulação necessária para o funcionamento de sistema de multimídia em salas de aula.,"1- Em atendimento ao chamado 2018050126.                                                                
2 - Material para instalações das salas multimídias do Campus Sosígenes Costa.                                                                ; 1. Em atendimento ao chamado de número 2018050126.								",Elétrica > Instalações elétricas,,0.89,Reclass_LSTM,Baixa
2018050127,Solicito a instalação de 6 suportes bem como a tubulação necessária pa,2018-05-07 17:09,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,195.95,,,,"-17.53335341230621, -39.72217542816204",,Solicito a instalação de 6 suportes bem como a tubulação necessária para o funcionamento de sistema de multimídia em salas de aula. O cabeamento e os suportes será disponibilizados pela Diretoria de Multimídia.,Instalação de suportes bem como a tubulação necessária para o funcionamento de sistema de multimídia em salas de aula.,1. Em atendimento ao chamado de número 2018050127.								,Elétrica > Instalações elétricas,,0.87,Reclass_LSTM,Baixa
2018050160,Alimentador para QE do DG,2018-05-09 11:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,42.44,,,,"-16.423909554595376, -39.13629623502169",,Solicito a passagem de cabo alimentador para o QE que provê a alimentação para dos nobreaks da sala técnica do campus Sosígenes Costa.,Fornecimento de material ao CSC.,1- Em atendimento ao chamado 2018050160. 								,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018050136,Conserto da porta Diretoria de Sistemas,2018-05-08 12:07,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, favor verificar a porta da Diretoria de Sistemas, no qual está com problemas para fechar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018050146,Manutenção semanal do gerador  de 55 kVA do CPF,2018-05-09 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050147,Manutenção semanal do gerador de 155 kVA do CPF,2018-05-09 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,41.76,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Troca das duas correias do gerador de 155 kVA do CPF,1. Em atendimento ao chamado de número 2018050147.								,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050148,Vazamento em Extintor de Água Pressurizada,2018-05-09 08:01,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que verifique o vazamento na carreta de água que fica mais próxima do auditório da reitoria.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018050169,Lâmpada queimada,2018-05-09 18:04,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Lâmpada queimada no halll da Reitoria,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018050170,Lâmpada queimada,2018-05-09 18:05,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar lâmpada do poste,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018050171,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-05-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050172,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-05-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050173,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-05-10 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050178,Problema na entrada de energia do Campus Sosígenes Costa,2018-05-10 09:16,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,998.81,,,,"-16.423909554595376, -39.13629623502169",,"Solicito que seja verificado sobre problema elétrico no Campus Sosígenes Costa.

Foi identificado tensões de abaixo da nominal na baixa tensão. Dessa forma, é provável que o problema esteja ocorrendo na entrada em alta tensão.",Contratação de eletricista de Alta Tensão para o Campus Sosígenes Costa,"1. Atendimento ao chamado 2018050178.								
2. Este chamado deverá ser atendido em caráter de urgência, visto que o campus está sem fornecimento de energia.								",Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018050182,Instalação de torneira na entrada do reservatório,2018-05-10 11:35,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de torneira na entrada do reservatório da Reitoria, visto a necessidade de fazer exame de potabilidade da água",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018050184,Contratação de técnico de refrigeração no CSC,2018-05-10 11:38,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,11879.76,,,,"-16.423909554595376, -39.13629623502169",,"Solicito contratação de técnico de refrigeração para operação de manutenção do sistema de refrigeração central e splits do Campus Sosígenes Costa.

Esse posto de trabalho deve estar disponível a partir do momento em que o sistema de refrigeração central do Campus estiver em funcionamento.",Contratação de mecânico de manutenção de ar condicionado para o Campus Sosígenes Costa,1. Atendimento ao chamado 2018050184.,Posto de trabalho > Contratação de Posto de trabalho,,0.95,Reclass_LSTM,Baixa
2018050185,Passagem de cabos,2018-05-10 11:55,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Eduarda solicito a ajuda dos colegas da manutenção para passagem dos cabos de telefone para dentro da tubulação da sala da PROTIC, precisamos ligar algumas linhas na central do VoIP.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018050193,Ar condicionado da sala da Protic com problemas,2018-05-10 15:46,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Boa tarde,

O Ar condicionado da sala da Protic no CSC está com algum problema que impede de manter a temperatura programada, começa resfriando o ambiente, mas logo para e o ambiente começa a esquentar.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050199,Instalação de Ponto de Rede para acesso a Internet,2018-05-11 08:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Estamos precisando da disponibilização de mais um ponto de acesso a internet no Laboratório de Morfologia, pois atualmente só existem dois pontos que são utilizados pelo meu computador e pelo computador da Bruna. Dessa forma, o novo servidor, Renê Antunes, não possui acesso a internet no seu computador de trabalho, necessitando da instalação de um novo ponto de acesso.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,Reclass_LSTM,Baixa
2018050202,Verificação de Tubulação.,2018-05-11 09:31,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Após Visita do Eng° Rodrigo Brito. Foi Solicitado a descoberta das tubulações em 10 pontos, para verificar diametro da tubulação para uma futura instalação de hidrômetros em cada pavilhão.

1- Poço 01
2-poço 02
3-Pórtico
4-ADM
5- Pavilhão de Feiras
6- Auditório Monte Pascoal
7- Laboratorio
8- Pavilhão de Manutenção
9-Restaurante
10- Portaria.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2018050207,Manutenção do ar condicionado da sala da bibliotecária,2018-05-11 11:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito um técnico para verificar o ar condicionado da sala da Biblioteca Jorge Amado, não funciona.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018050209,Readequação de laboratórios,2018-05-11 12:02,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,149330.54,,,,#N/A,,"Readequação física, elétrica e lógica de novos laboratórios cedidos ao CFCTAf pela Ceplac, conforme termo assinado. Vistorias já realizadas pela Luara, Ana Rita, Simon e Rafael. Projetos sendo desenhados.

Rodrigo, informar o quantitativo para emissão da OS do projeto arquitetônico.","Readequação, elétrica e lógica de novos laboratórios cedidos ao CFCTAf pela Ceplac.; Readequação física, dos novos laboratórios cedidos ao CFCTAf pela Ceplac.; Readequação física, dos novos laboratórios cedidos ao CFCTAf pela Ceplac. (Complemento 01); Lançamento de cabo para alimentador, conectar o quadro de ar condicionados. CFCTAf - CEPLAC; Readequação física, dos novos laboratórios cedidos ao CFCTAf pela Ceplac.; Readequação física, dos novos laboratórios cedidos ao CFCTAf pela Ceplac.; Contratação de mão de obra e fornecimento de serviço para remoção de entulho do CFCTAf - CEPLAC - CJA; Fornecimento e instalação de parafusos com buchas no CFCTAf - CEPLAC - CJA; Readequação física, dos novos laboratórios cedidos ao CFCTAf pela Ceplac.; Instalação de Ar Condicionado de 18.000 BTU's no CFCA - CJA; Readequação física, dos novos laboratórios cedidos ao CFCTAf pela Ceplac.; Readequação física, dos novos laboratórios cedidos ao CFCTAf pela Ceplac.; Readequação de laboratórios - CJA Ceplac; Transporte de bancada de Mármore para CJA - CEPLAC; Readequação de laboratórios - CJA CEPLAC; Complementar de bancadas no CFCTAf; Readequação de laboratório; Complementar de Readequação de laboratórios - CJA CEPLAC; Complementar de bancadas - CJA; Cuba de Inox para bancada; Complementar de Bancada em Granito","1. Em atendimento ao chamado de número 2018050209. 								; 1. Em atendimento ao chamado de número 2018050209. 								; 1. Em atendimento ao chamado de número 2018050209. 								
2. Complementar a O.S. 096/2018.								; 1. Em atendimento aos chamados de números 2018050209.								
2. Cabo para alimentador, conectar o quadro de ar condicionados.								; 1. Em atendimento ao chamado de número 2018050209. 								
2. Complementar a Ordem de Serviço 096/2018.								
3. Essa O.S. cancela o item 2.9, código: S10787, da O.S. 096/2018.								; 1. Em atendimento ao chamado de número 2018050209. 								
2. Complementar a Ordem de Serviço 096/2018.								; 1. Em atendimento ao chamado de número 2018050209								
2. Remoção de entulho da obra do CFCTAf								; 1. Em atendimento ao chamado de número 2018050209								; 1. Essa O.S. cancela o Item 2.16 da O.S. 096/2018								
2. Complementar a Ordem de Serviço 095/2018 e 096/2018.								; 1. Em atendimento ao chamado de número 2018050413;
2. Complementar à OS 095/2018.; 1. Em atendimento ao chamado de número 2018050209.     
2. Complementar à OS 096/2018                                                         ; 1. Em atendimento ao chamado de número 2018050209.     
2. Complementar à OS 096/2018                                                      
3. Fornecimento e instalação de bancadas de granito e cubas de inox.; 1. Em atendimento ao chamado de número 2018050209                                                                                                                                                          OBS: Complementar a O.S. 185/2018; Complementar à O.S. 185/2018; Reforço das estruturas das bancadas do laboratório.
Complementar a O.S. 215/2018; Complementar à O.S. 185/2018; Materiais para readequação de laboratório; Material para finalizar serviço nos laboratórios; O.S. Complementar à O.S. 022/2019; Cuba de Inox para bancada; Complementar de Bancada em Granito",Manutenção Preventiva > Vistoria em Instalações,,0.89,Reclass_LSTM,Baixa
2018050210,Torneira no Laboratório 1 não sai água,2018-05-11 14:16,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Uma das torneiras da pia do laboratório 1 não está saindo água, apenas gotas com aspecto ""barrento"". Na outra torneira está saindo água em volume menor que o comum.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018050211,Solicito a alteração da lâmpada do banheiro feminino que fica no térre,2018-05-11 14:26,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a alteração da lâmpada do banheiro feminino que fica no térreo da do prédio da reitoria, do lado da PROGEAC.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018050213,Manutenção de bateriais de nobreaks (43 de 1.4 kVA e 2 de 6kVA),2018-05-11 14:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Substituir as baterias dos nobreaks abaixo relacionados, para encaminhamento para o Campus Sosígenes Costa.
* 2 nobreaks de 6kVA SMS Sinus Double Black II (32 baterias)
* 13 nobreaks de 1.4 kVA SMS Net Winner que vieram do Campus Sosígenes Costa (26 baterias)
* 30 nobreaks de 1.4 kVA SMS Net Winner, em adição, conforme memorando encaminhado ao setor de patrimônio, de saída 115V (60 baterias).

Rafael, informar da execução dessa atividade.",,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
2018050214,Confecção de placas para banheiros,2018-05-11 14:48,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Em razão das políticas institucionais de combate à transfobia encaminhadas pela Prosis, solicitamos a confecção de placas de sinalização a serem afixadas em todos os banheiros dos três campi da UFSB.
Segue anexo modelo em jpg.
Pensamos, a princípio, em um tamanho de 20cm x 30cm, podendo ser alterado de acordo com questões técnicas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,RF_Fallback_BAIXA_CONF,Baixa
2018050218,Antena de rádio das câmeras desalinhado no pórtico,2018-05-11 15:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa tarde Victor,

Com a manutenção feita no pórtico, a antena de rádio utilizada para as câmeras da portaria foi desalinhada. Dessa forma, se possível, solicitamos que alguém suba no reservatório do pórtico para realinhamento da mesma.

At.,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018050226,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2018050227,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050228,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050229,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050230,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050231,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050232,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050233,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2018050234,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050235,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
