ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018050236,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2018050237,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050238,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050246,Substituição de Torneira,2018-05-14 10:27,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicitamos substituição de torneira com vazamento, conforme fotografias em anexo, localizada na portaria do Campus Sosígenes costa.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019050250,PROBLEMA EM NOBREAK,2019-05-13 16:20,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados

Boa tarde. Pedimos a gentileza em trocar o nobreak de tombo 950108, utilizado pelo servidor Jorge Luiz Santos Guimarães, tendo em vista que com a queda de energia há poucos instantes o referido equipamento não protegeu o computador como deveria, desligando o equipamento.
Atenciosamente",,,Manutenção Preventiva > Vistoria em Instalações,,0.9,Reclass_LSTM,Alta
2019050252,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-05-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050251,Transformador,2018-05-14 11:45,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja verificada a tomada interna do transformador da Diretoria de Gestão de Pessoas.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018050260,Baterias,2018-05-14 16:30,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a substituição das baterias do gerador de 155 kVA do Campus Jorge Amado.,Fornecimento de Baterias para gerador de 155 kVA do CJA,1- Em atendimento aos chamado 2018050260;								,Manutenção Preventiva > Gerador,,0.95,Reclass_LSTM,Média
2018050262,Instalação de Tomadas de Energia Elétrica,2018-05-14 16:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicitamos instalação de duas tomadas simples de 10A nos sanitários masculino e feminino do bloco de serviços do CSC.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018050273,Solicitação de instalações e reparos no CFCS,2018-05-15 10:34,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Solicito os seguintes serviços:

Guarita do CFCS:
- Instalação do chuveiro e da saboneteira no banheiro;
- Instalação das tampas das tomadas;
- Instalação do quadro de avisos e do quadro de chaves na parede;

Banheiro masculino:
- Repara a torneira da pia do banheiro.

Atenciosamente,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2018050281,Banheiro,2018-05-15 15:05,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pia do banheiro do DGP entupida.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018050282,Pintura de estantes para a coleta seletiva,2018-05-15 15:09,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Foram construídas 02 estantes com resto da obra do novo campus e precisamos de pintura para utilizá-las na coleta seletiva. As estantes estão guardadas no almoxarifado. Grata.,,,Projetos e Reformas > Reforma,,0.69,RF_Fallback_BAIXA_CONF,Baixa
2018050284,PORTÃO DO DEPOSITO COM PROBLEMA,2018-05-15 16:01,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,525.76,,,,"-14.788316740297745, -39.27483123836992",,"Prezados;

Solicito ao senhores uma manutenção no portão do almoxarifado ao lado da sala da empresa de manutenção.Estou tendo um pouco de dificuldade na hora de abrir e fechar.",Manutenção do portão do almoxarifado do CJA que apresenta problemas e necessidade de proteção com pintura ,1. Em atendimento aos chamados de números 2018050284. 								,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2018050288,Solicito manutenção/troca da fechadura do Mezanino 2. - Porta de divis,2018-05-15 17:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca da fechadura do Mezanino 2.
- Porta de divisória.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018050294,Manutenção semanal do gerador  de 55 kVA do CPF,2018-05-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050295,Manutenção semanal do gerador de 155 kVA do CPF,2018-05-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050296,Limpeza semestral de reservatórios - Bloco Administrativo - CPF,2018-05-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Administrativo do CPF.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018050297,Limpeza semestral de reservatórios - CFCS (antigo DERBA) - CPF,2018-05-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito limpeza do reservatório localizado na área externa do CFCS
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018050298,Limpeza semestral de reservatórios - Pavilhão de Aulas 1 - CPF,2018-05-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados no Pavilhão de Aulas 1 do CPF.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018050299,Limpeza semestral de reservatórios - Reservatório inferior - CPF,2018-05-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Reservatório,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito limpeza do reservatório localizados no CPF.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018050300,Desentupimento,2018-05-16 08:33,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Desentupir um mictório do banheiro masculino.,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018050301,Oscilação do Ponto de Energia da sala da Psicóloga,2018-05-16 09:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,O ponto de energia da sala de Valéria está oscilando frequentemente e o computador pode ser danificado por isso. A PROTIC informou que já havia substituído o nobreak recentemente.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018050309,Com chuva forte a água entra na sala e molha o chão com equipamentos e parede,2018-05-16 11:05,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Acabou de chover forte e entrou água na sala de enfermagem pela porta. As paredes externas também molharam, da mesma forma que antes da reforma, portanto, o mofo de dentro das paredes da sala irá retornar. Existem equipamentos eletrônicos em caixas no chão da sala e estes serão danificados caso sejam molhados. Saliento ainda a inutilidade da pia após a reforma. Antes estava funcionando perfeitamente.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2018050318,"Solicitamos, por gentileza, providenciar a confecção e instalação de p",2018-05-16 14:19,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,50.14,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, providenciar a confecção e instalação de placa de identificação para a sala da Diretoria de Integridade e Transparência, na cor e formato padrões da UFSB.

O texto segue anexo.",Confecção de placas - CJA Reitoria,1. Em atendimento ao chamado de número 2018050318,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018050326,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-05-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050327,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-05-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050328,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-05-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050329,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-05-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050331,Limpeza semestral de reservatórios - Bloco de Serviços - CSC,2018-05-17 08:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,145.98,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",Limpeza e higienização de reservatório do bloco de serviço e manutenção de trecho da tubulação de abastecimento.,1. Em atendimento aos chamados de números 2018050331.								,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018050332,Limpeza semestral de reservatórios - Pórtico - CSC,2018-05-17 08:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018050333,Rede elétrica que alimenta o rack de rede do restaurante,2018-05-17 08:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Prezados,

solicito que verifique a rede elétrica que alimenta o rack de rede lógica do restaurante do CSC, pois o mesmo se encontra inoperante.

Att.,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2018050335,Inserir ponto de rede para atender um Access Point do Monte Pascoal,2018-05-17 08:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados,

Solicitamos que seja inserido um ponto rede no auditório do Monte Pascoal para atender ponto de acesso wireless.

Att.,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018050336,Fechadura do Monte Pascoal 03,2018-05-17 08:49,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito troca da fechadura da porta do auditório monte pascoal 03, pois o mesmo será usado para aulas e terá que deixar equipamentos instalado em seu interior. No momento ele não pode está sendo trancado pois a fechadura está sem as chaves.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018050343,Solicito manutenção do Nobreak SMS - tombo 962479 da sala 05 do CUNI I,2018-05-17 12:22,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito manutenção do Nobreak SMS - tombo 962479 da sala 05 do CUNI Itabuna.
Não liga, os fusíveis estão normais.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018050346,Fixação de quadro na sala do Enfermeiro,2018-05-17 14:31,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito um profissional para fixação de quadro na sala do Enfermeiro.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018050348,Manutenção em Sanitário,2018-05-17 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção em sanitário feminino localizado no pavilhão de Convenções, ao lado da sala 106. Informamos que, ao dar descarga, a água está vazando pela tubulação que encaixa no vazo sanitário, necessitando de substituição da borracha que veda a entrada do tubo no vazo.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018050351,Limpeza das luminárias,2018-05-17 16:36,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito limpeza das luminárias da entrada da Reitoria do CJA,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018050352,ALTERAR LOCALIZAÇÃO DA SINALIZAÇÃO DE SAÍDA DA SALA 8,2018-05-17 18:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Gentileza alterar a sinalização de SAÍDA da Sala 8. Devido às recentes intervenções na sala, o local de saída foi alterado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018050356,Revisão Elétrica,2018-05-18 09:58,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Estamos com problemas elétricos em alguns setores do campus. Vários equipamentos de TI vem apresentando defeitos recorrentes causados por esses problemas. Os setores são: Administrativo, Pórtico e Espaço de Leitura na biblioteca.

Agradecemos a atenção.

At.,",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Média
2018050363,Cabeamento das câmeras da portaria,2018-05-18 13:53,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,729.87,,,,"-16.420061877245463, -39.136391365397536",,"Com a instalação do rack de rede e de um switch na portaria, solicitamos o cabeamento das câmeras que estão conectadas com antena de rádio lá. Dessa forma, melhorando a transmissão do sinal.",Cabeamento das câmeras da portaria,Material para cabeamento das câmeras da portaria,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2018050365,Vazamento de Água em Ar Condicionado,2018-05-18 14:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção em aparelho de ar condicionado, que apresenta vazamento de água, localizado na sala Arraial D'ajuda 2, no Pavilhão de Convenções.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018050377,Compra de galão combustível para geradores do CPF,2018-05-18 15:58,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,69.60000000000001,,,,"-17.53335341230621, -39.72217542816204",,Solicito aquisição de 2 galões de combustível de 50 litros para serem usados em serviço de limpeza periódica do tanque de combustível e abastecimento.,Limpeza dos reservatórios de combustível do CPF,1. Em atendimento ao chamado de número 2018050377.								,Manutenção Preventiva > Gerador,,0.97,Reclass_LSTM,Baixa
2018050385,Solicito vistoria nas instalações do CUNI Itabuna.,2018-05-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito vistoria nas instalações do CUNI Itabuna.,,,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Baixa
2018050388,Solicito vistoria/manutenção no transformador de energia n° de tombo 2,2018-05-21 09:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito vistoria/manutenção no transformador de energia n° de tombo 2017001953 na Secretaria Executiva - CJA.
Motivo: Impressora não liga, após um tempo desligado o transformador e quando reconectado a rede elétrica os leds da impressora piscam e apagam.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018050395,"Conforme conversamos, solicitamos por gentileza manutenção ou substitu",2018-05-21 11:44,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Conforme conversamos, solicitamos por gentileza manutenção ou substituição do no-break de nossa sala de reuniões (PROGEAC), pois não está mantendo a carga. O equipamento atende a um conjunto computador-TV. Contato: César ou Jeane. Obrigado.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Média
2018050396,Solicitamos por gentileza a instalação de uma extensão de eletroduto d,2018-05-21 11:54,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos por gentileza a instalação de uma extensão de eletroduto de 2m, para passaagem de 01 tomada e 01 ponto de rede, na sala da PROGEAC/DPA, com a finalidade de atender um conjunto TV-computador. obrigado, desde já.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018050403,Banheiro,2018-05-21 16:22,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Vaso sanitário com Vazamento no banheiro para deficientes.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018050411,Redundância de Nobreak,2018-05-22 09:12,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Caros colegas, bom dia.

Solicitamos que seja verificada a viabilidade de ser implantada com urgência a redundância de nobreaks na sala técnica do CPF.

Qualquer problema que tenhamos no nobreak principal, poderá ocasionar indisponibilidade do serviço de rede no Campus e nos Cunis comprometendo assim os serviços administrativos e acadêmicos.

Att.,",,,Elétrica > Instalações elétricas,,0.89,Reclass_LSTM,Baixa
2018050413,Manutenção de Fechadura,2018-05-22 09:22,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,107.19,,,,"-16.424310442233665, -39.1367972326299",,"O miolo da fechadura da porta da Sala 01 do laboratório está com problema, impossibilitando o trancamento da mesma. Indiquei como urgência alta devido à quantidade de equipamentos de alto valor dentro do laboratório.",Manutenção em fechadura,1. Em atendimento aos chamados de número 2018050413 e 2018080665,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2018050414,Manutenção de Ar condicionado da Sala 02,2018-05-22 09:29,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1416.04,,,,"-16.424036771315144, -39.13615281834591",,Solicito celeridade na manutenção do ar condicionado da sala 02. Alguns professores reclamam do calor nos dias ensolarados e as janelas não podem ser abertas a noite devido à grande quantidade de insetos que entram.,Manutenção em equipamento de Ar condicionado do Sala dos Professores 02 - CSC,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050415,Substituição de Lâmpadas,2018-05-22 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos verificação e, se for o caso, substituição de 16 lâmpadas tubulares de 40W no pavilhão de convenções, próximo à entrada do Auditório Monte Pascoal, onde está havendo o Encontro Regional de Botânica - ERBOT.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018050416,Substituição integral de lâmpadas,2018-05-22 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Substituir todas as lâmpadas do pavilhão administrativo por lâmpadas LED, enviadas hoje ao setor de patrimônio.
A substituição visa reduzir o consumo da instalação e eficientização na iluminação.

A substituição deve ser feita da seguinte forma para cada luminária:
* Retirar as duas lâmpadas;
* Retirar o reator;
* Fazer a conexão em um dos lados da lâmpada, um fio para retorno, e outro fio para neutro. O conector do outro lado terá função apenas de suporte;
* Colocar as novas lâmpadas.

As lâmpadas e reatores usados devem ser retiradas e reaproveitadas em outros locais (salas do pórtico, CUNIs, entre outros lugares necessários.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018050417,Solicito manutenção/troca da fechadura da porta de divisórias do Mezan,2018-05-22 10:44,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção/troca da fechadura da porta de divisórias do Mezanino 1 - Sala dos professores.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2018050424,Alimentação nos FanCoils,2018-05-22 13:13,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito que sejam revisadas as alimentações dos fancoils do sistema de refrigeração central a fim de possibilitar testes de funcionamento.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018050426,Serviço de reparo em tubulação de equalização das torres do Ar condicionado central no CSC,2018-05-22 13:48,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1931.9300000000003,,,,"-16.424307884397862, -39.136705238608734",,Solicito serviço de reparo da tubulação de equalização das torres de ar condicionado central no Campus Sosígenes Costa,Serviço de reparo da tubulação de equalização do Ar Condicionado Central no CSC,1- Em atendimento aos chamado 2018050426.								,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Média
2018050430,3 LAMPADAS QUEIMADAS,2018-05-22 15:12,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"2 lampadas queimadas no corredor do fundo das salas 4 e 5
e
1 lampada queimada no poste em frente ao refeitório",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018050432,Fechadura da sala dos professores quebrada,2018-05-22 18:24,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,70.82,,,,"-14.77147998352185, -39.23434744042999",,"A maçaneta da sala dos professores no mezanino da entrada do pavilhão de aulas encontra-se com defeito. Ela gira sem mover a fechadura e, com isso, se a porta for fechada não pode ser aberta.

De qualquer modo, a porta não pode ficar aberta com o ar condicionado ligado.",Fornecimento de material para o CSC,1- Em atendimento ao chamado 2018050432.                                                                ,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2018050433,Manutenção semanal do gerador  de 55 kVA do CPF,2018-05-23 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050434,Manutenção semanal do gerador de 155 kVA do CPF,2018-05-23 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050438,Solicito manutenção no piso do corredor de acesso aos sanitários do Pa,2018-05-23 10:08,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no piso do corredor de acesso aos sanitários do Pav. Anexo ao Administrativo - CJA.
Pessoas tropeçando nos buracos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018050440,Banheiros,2018-05-23 10:52,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro masculino da entrada da reitoria está com a descarga emperrada com isso há desperdício de água. Pia do banheiro feminino ao lado do DGP está entupida.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018050451,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-05-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050452,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-05-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050453,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-05-24 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050464,Ajuste de Puxador,2018-05-24 10:50,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o ajuste do puxador da porta principal da biblioteca do CJA.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018050467,Remanejamento do claviculário,2018-05-24 11:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito que seja remanejado o claviculário situado no setor administrativo para a sala da Protic no CSC.

Att.,",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2018050468,Instalação de AC na sala da Reitora,2018-05-24 11:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,709.55,,,,"-14.788316740297745, -39.27483123836992",,"Substituição do aparelho de 30 mil BTUs da sala da Reitora para um de 18 mil Inverter.
Para emissão da OS. O AC já está separado no almoxarifado.",Instalação de Ar Condicionado de 18.000 BTU's no gabinete da reitoria do CJA,"1- Em atendimento ao chamado 2018050468.								
2 - Deverá ser fornecido as informações para cadastro do equipamento, como: Número do tombo, fabricante, modelo, local e potência.								",Climatização > Ar condicionado,,0.97,Reclass_LSTM,Média
2018050470,Substituição e conserto de postes no CFCS do CPF,2018-05-24 12:05,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,5577.94,,,,"-17.534828808942148, -39.72394543442796",,"Solicito substituição, relocação e implantação de postes no CFCS do CPF","Serviço de substituição, relocação e implantação dos postes no CFCS do CPF",1- Em atendimento ao chamado 2018050470.								,Elétrica > Iluminação,,0.92,Reclass_LSTM,Média
2018050474,Manutenção no Telhado do Lab 1,2018-05-24 14:43,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicitamos manutenção no telhado do laboratório 1 que apresenta goteiras em cima da bancada dos microscópios.,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.9,Reclass_LSTM,Baixa
2018050475,Solicito troca de 1 lâmpada tubular no Sanitário Masculino do PAV. de,2018-05-24 15:13,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de 1 lâmpada tubular no Sanitário Masculino do PAV. de Aulas.

Pela reincidência de chamados de troca de lâmpadas, se possível realizar uma análise da rede elétrica desses espaços para entender o motivo de tantas lâmpadas queimadas.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018050476,Solicito vistoria/manutenção nas lâmpadas da Sala de Apoio/depósito de,2018-05-24 15:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito vistoria/manutenção nas lâmpadas da Sala de Apoio/depósito de limpeza no PAV. Aulas. As lâmpadas ficam piscando.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2018050481,Instalação de quadro branco,2018-05-25 08:47,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de quadro branco na sala da Diretoria Administrativa.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018050500,"Remoção de armários, mesa, instalação de lâmpadas, tomadas...",2018-05-25 15:18,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,#N/A,,"Boa tarde,

O Decano Dr. Daniel Piotto, irá desenvolver suas atividades em outro local que se localiza no Herbário. A sala necessita de algumas mudanças para a acomodação do mesmo, como, por exemplo, retirada de alguns armários, instalação de 8 lâmpadas, ponto de rede, tomadas, ramal telefônico, entre outros. Solicito os devidos encaminhamentos para segunda-feira (28/05/2018).

Grata,

Débora Oliveira

Contato: 3214-3288
Voip: 8200",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2018050503,Sistema de bombas,2018-05-28 08:36,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito vistoria nas instalações das boias da rede do reservatório inferior do bloco de serviço,,,Manutenção Preventiva > Vistoria em Instalações,,0.92,Reclass_LSTM,Baixa
2018050506,Instalação de Lâmpadas LED,2018-05-28 09:42,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de lampadas LED na biblioteca, na Sala do IHAC, nas salas de Aulas 1, 2 e 5.
O total de Lâmpadas para troca é de 116 Lâmpadas.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018050508,Construir estrutura física e instalar o hidrômetro na parte externa do,2018-05-28 10:57,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Construir estrutura física e instalar o hidrômetro na parte externa do Centro de Formação, permitindo assim que seja feita a leitura pela embasa.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018050512,Ar condicionado do Laboratório de Artes não funciona.  Fujitsu 48.000,2018-05-28 12:10,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Ar condicionado do Laboratório de Artes não funciona.
Fujitsu 48.000 BTU",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050516,Instalação dos TC's no QGBT,2018-05-28 15:27,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação dos TC's no Quadro Geral de Baixa Tensão para futura instalação de multimedidor de energia.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018050517,Verificação ar condicionado Protic,2018-05-28 15:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O ar condicionado da sala da Protic está vazando água para o interior da sala.
Favor verificar.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018050521,Manutenção semanal do gerador  de 55 kVA do CPF,2018-05-30 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050522,Manutenção semanal do gerador de 155 kVA do CPF,2018-05-30 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050525,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-05-31 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050526,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-05-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018050527,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-05-31 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060001,Manutenção,2018-06-01 10:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,Serviço de avaliação e manutenção de aparelho de Ar condicionado localiza na Sala de Treinamento da Ceplac. (Responsável Sr. Lavinsck),,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060023,Solicito vistoria/manutenção nas tomadas da Sala 06 - Pentagonal que n,2018-06-04 10:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção nas tomadas da Sala 06 - Pentagonal que não tem energia.
A iluminação e AR estão funcionando normalmente.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018060021,Instalação de tomadas,2018-06-04 10:47,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,2792.4700000000003,,,,"-16.425315471783644, -39.1356215455011",,"Com o início do quadrimestre e a necessidade de utilização dos auditórios monte pascoal 2 e 3, estamos precisando que sejam instaladas tomadas padrão novo, pois não dispomos de adaptadores para atender a demanda.
Se possível, necessitamos no momento de pelo menos 2 pontos em cada sala.
Aguardo um retorno quanto a possibilidade de instalação.",Instalação de tomadas; Instalação de tomadas,Fornecimento de materiais para troca de tomadas duplas; Em complemento à O.S. 251/2018,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018060022,Solicito manutenção/troca dos Nobreaks das salas de aula:  - 3A 962444,2018-06-04 10:55,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca dos Nobreaks das salas de aula:

- 3A 962444
- 12 962469",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018060028,Manutenção em Telhado,2018-06-04 11:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicitamos manutenção no telhado do Laboratório I, na sala da técnica Daliane. Informamos que o mesmo está apresentando goteiras.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.93,Reclass_LSTM,Baixa
2018060031,Filtro do Bebedoiro.,2018-06-04 13:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Substituição de Filtro do bebedouro.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018060037,REVISAR ATERRAMENTO NO AUDITÓRIO MONTE PASCOAL,2018-06-04 15:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, boa tarde.

Temos tido ruídos nas caixas de som do auditório monte pascoal I, fiz a substituição dos cabos mas persiste. Penso que seja algo relacionado a aterramento na tomada onde é ligado o projetor sugiro substituí-la para o padrão novo e testarmos novamente.

Desde já agradeço a atenção.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Média
2018060041,Pintura das paredes,2018-06-05 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,432.65,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, como utilizaremos as salas Mata Medonha e Aldeia Velha como salas para atender aulas metapresenciais, iremos projetar diretamente nas paredes enquanto não temos telas de projeção.
Gostaria de solicitar que fosse realizada a pintura das paredes dessas salas, pois algumas das mesmas encontram-se bem manchadas devido a utilização para fixar trabalhos desenvolvidos na sala e em muitos casos utilizaram fita adesiva marrom.
Também temos alguns eletrodutos soltos e espelhos quebrados.
Em anexo segue as fotos.",Pintura de parede para projetor CSC,1. Em atendimento aos chamados de número 2018060041,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,Reclass_LSTM,Média
2018060043,Substituição de Quadros Brancos,2018-06-05 10:01,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a substituição dos quadros brancos das salas 1, 2 e 3 da Reitoria.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.87,Reclass_LSTM,Média
2018060053,Entupimento,2018-06-05 14:26,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Entupimento do ralo Banheiro Masculino (banheiro usado pelos terceiros-fundos),,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018060055,Manutenção da bomba da torre de ar central,2018-06-05 14:38,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,1887.79,,,,"-16.424307884397862, -39.136705238608734",,Solicito manutenção da bomba de ar condicionado central,Contratação de mão de obra para reparo na bomba da torre de resfriamento do ar condicionado central do CSC,1. Em atendimento ao chamado de número 2018060055.                                                                ,Manutenção Preventiva > Ar condicionado central,,0.95,Reclass_LSTM,Média
