ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018060058,"Prezados,  Em virtude da montagem e adequação dos espaços acadêmicos (",2018-06-05 15:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Em virtude da montagem e adequação dos espaços acadêmicos ( sala de aula e laboratórios ) do Campus Jorge Amado, solicitamos gentilmente a V. Sa. o estudo de viabilidade e adequações dos espaços e infraestrutura elétrica das salas 07 e 07A deste pavilhão, para funcionamento e implantação dos laboratórios de INFORMÁTICA e MICROSCOPIA.

Agradecemos a atenção e compreensão dispensadas ao caso, ao passo que nos colocamos a inteira disposição para maiores esclarecimentos.

Atte,

Emerson Belém",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018060069,Manutenção semanal do gerador  de 55 kVA do CPF,2018-06-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060070,Manutenção semanal do gerador de 155 kVA do CPF,2018-06-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060074,"Solicito 2m de Cabo PP 5X2,5, para instalação do ar condicionado da sa",2018-06-06 08:35,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito 2m de Cabo PP 5X2,5, para instalação do ar condicionado da sala 18, pois o mesmo encontra-se danificado.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018060076,Ar condicionado com  defeito,2018-06-06 09:28,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

O ar condicionado da unidade de auditoria não liga.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018060077,Manutenção em Aparelhos de Ar Condicionado,2018-06-06 09:53,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicitamos manutenção nos aparelhos de ar condicionado das salas Trancoso 02 e Arraial D'ajuda 01 que não estão funcionando. Pedimos prioridade no atendimento desse chamado porque está havendo aula nas salas citadas.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060078,Manutenção em Ar Condicionado,2018-06-06 10:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos manutenção no aparelho de ar condicionado localizado na sala de reuniões, no pavilhão administrativo, pois o mesmo não está funcionando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060083,Manutenção/Limpeza geral dos ar condicionado da sala do servidor do CJA,2018-06-06 11:19,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,471.66,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos esquipamentos de ar condicionado conforme arquivo em anexo.
Os serviços deverão ser feitos nos 2 ar condicionados de 18.000 BTU's localizados na sala do servidor do CJA.
O acompanhamento do serviço deverá ser feito de acordo ao ANEXO III, página 06.",Limpeza geral/manutenção dos ares condicionados da sala do servidor da Reitoria do CJA ,"1. Em atendimento ao chamado de número 2018060083.								
2. Só poderá ser desligado um equipamento por vez. Sendo assim, será feito o serviço de um ar condicionado e depois de resinstalar, será feito no outro								",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060090,Verificar Fechadura,2018-06-06 15:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos verificação na fechadura da sala Monte Pascoal 02, que não está trancando. Solicitamos que esse chamado seja atendido no mais breve espaço de tempo possível pois, há equipamentos eletrônicos que são guardados na referida sala.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018060096,Manutenção/Limpeza geral dos ar condicionado da sala do servidor do CSC,2018-06-06 16:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1286.35,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva dos esquipamentos de ar condicionado conforme arquivo em anexo.
Os serviços deverão ser feitos nos 2 ar condicionados de 22.000 BTU's localizados na sala do servidor do CSC.
O acompanhamento do serviço deverá ser feito de acordo ao ANEXO III, página 06.","Limpeza geral/manutenção dos ares condicionados da sala do servidor, pavilhão de feiras e PROTIC do CSC ","1. Em atendimento aos chamados de números 2018060096; 2018060098 e 2018060099.								
2. Quando houver mais de uma máquina na sala, só poderá ser desligado um equipamento por vez. Sendo assim, será feito o serviço de um ar condicionado e depois de resinstalar, será feito no outro.								",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060098,Manutenção/Limpeza geral dos ar condicionado das salas 106 e 107 do pavilhão de feiras do CSC,2018-06-06 17:01,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos esquipamentos de ar condicionado conforme arquivo em anexo.
Os serviços deverão ser feitos nos 2 ar condicionados de 22.000 BTU's localizados nas salas 106 e 107 do pavilhão de feiras do CSC.
O acompanhamento do serviço deverá ser feito de acordo ao ANEXO III, página 06.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060099,Manutenção/Limpeza geral do ar condicionado da sala da PROTIC do CSC,2018-06-06 17:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos esquipamentos de ar condicionado conforme arquivo em anexo.
O serviço deverá ser feito no ar condicionado de 22.000 BTU's localizado na sala da PROTIC do CSC.
O acompanhamento do serviço deverá ser feito de acordo ao ANEXO III, página 06.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060100,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-06-07 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060101,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-06-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060102,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-06-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060103,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-06-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060104,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-06-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060105,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-06-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060106,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-06-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060114,Colocar placa,2018-06-07 09:30,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,

A placa de identificação do setor caiu e está precisando colocar no lugar.

Contato: 3214-3288
Voip: 8200",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2018060128,Manutenção em Bebedouros,2018-06-07 14:22,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,37.67,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos manutenção nos bebedouros localizados no pavilhão de feiras, que apresentam pouca vazão de água, tubulação com vazamento(um deles) e falta de tubo próprio para encher copo. Fotografias em anexo.",Manutenção em Bebedouros - CSC,1. Em atendimento aos chamados de número 2018060128,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018060123,Problemas na rede elétrica da biblioteca,2018-06-07 14:16,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria/ manutenção da rede elétrica de tomadas dos computadores de acesso dos alunos da biblioteca, pois não estavam funcionando e voltaram a funcionar repentinamente. O nobreak SMS 2018003158 não funcionou, apita sem parar.
Saliento o motivo da urgência, pois a biblioteca passará por visita avaliativa do MEC no dia 18/06 e a quantidade e disponibilidade de máquinas para uso dos alunos é um dos itens avaliados.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018060127,Interruptor não funciona,2018-06-07 14:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"O interruptor de lâmpadas da sala das Coleções Entomológicas não está funcionando, ficando o local com pouca iluminação para desenvolvimento das atividades.

Atenciosamente,
Regiane Silva dos Santos
(73)3214-3288",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018060129,Ar condicionado com defeito,2018-06-07 14:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Ar condicionado apresentando mensagem de erro EC.

Atenciosamente,

Regiane Silva dos Santos
(73)3214-3288",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018060130,Manutenção em Bebedouros - 2,2018-06-07 14:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção em 03 bebedouros, localizados no pavilhão de Convenções, que apresentam pouca vazão de água e falta do tubo apropriado para quem utiliza copo. Apresentamos fotografias em anexo",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018060132,Instalar suporte para mini hp na parede de uma sala de aula.,2018-06-07 15:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar suporte para mini hp na parede de uma sala de aula.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018060133,Manutenção em Aparelho de Ar Condicionado,2018-06-07 15:18,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicitamos manutenção em aparelhos de ar condicionado localizados nas salas Corumbau 02 e Caraíva 02. Informamos que esses aparelhos não estão ligando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060136,Ar condicionado da sala 07 não está funcionando. É necessário a troca,2018-06-07 16:01,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Ar condicionado da sala 07 não está funcionando. É necessário a troca do capacitor e dos terminais.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060137,Instalação Tomada e Ponto de Rede,2018-06-07 16:12,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,380.84000000000003,,,,"-16.424036771315144, -39.13615281834591",,Favor instalar tomada e ponto de rede na sala secretaria executiva CSC.,Instalação Tomada e Ponto de Rede,Instalação Tomada e Ponto de Rede,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018060140,Instalação do negatoscópio,2018-06-07 16:32,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito instalação do negatoscópio na sala de exames admissionais/periciais. O instrumento se encontra com o pessoal da seção de compras, da PROPA.

Desde já agradeço!",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018060144,descarga com vazamento,2018-06-07 17:07,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,A descarga do sanitário masculino encontra-se com vazamento,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018060151,Solicito a troca de lâmpada queimada no banheiro.,2018-06-08 09:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,Solicito a troca de lâmpada queimada no banheiro.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018060152,Estrutura metálica com rodizio,2018-06-08 10:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1409.5700000000002,,,,"-16.425315471783644, -39.1356215455011",,"Solicito confecção de 03 estruturas metálicas com rodízio para o pavilhão de convenções, segue composição.",Confecção de 03 estruturas metálicas para o pavilhão de convenções do CSC.,1. Em atendimento aos chamados de números 2018060152. 								,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018060155,"Prezados,  Solicito a instalação de um dispenser para sabonete líquido",2018-06-08 10:52,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito a instalação de um dispenser para sabonete líquido no banheiro do gabinete da Reitoria. Qualquer dúvida, entrar em contato com Jorge, encarregado da Araúna.

Att,

Thiago",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018060167,Ar condicionado jogando água para dentro da sala (molhando a parede de,2018-06-08 14:44,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,Ar condicionado jogando água para dentro da sala (molhando a parede de gesso).,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060169,Laboratório de Biotecnologia CFCAf,2018-06-08 14:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
Precisamos com máxima urgência que os trabalhos de manutenção de ares condicionados e bancadas sejam realizados para que as aulas do ciclo 2018.2 possam ocorrer. Há alguns meses houve uma visita técnica da PROPA para checar as necessidades do laboratório, mas os serviços não foram realizados. Aguardamos as providências para darmos início às atividades de pesquisa e aulas já inseridas para 2018.2.
Att.",Manutenção dos aparelhos de ar condicionado do laboratório de Biotecnologia CFCAf,1- Em atendimento ao chamado 2018060169.,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018060170,Substituição da fiação do circuito de iluminação do Lab. de habilidades provisório - CPF,2018-06-08 15:34,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito o envio de dois rolos de cabos 2,5mm² para o Centro de Formação em Saúde - Campus Paulo Freire, para que seja feita a substituição da fiação do circuito de iluminação das salas que funcionarão como Laboratório de Habilidades provisório.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018060175,Manutenção preventiva bimensal do gerador 155 kVA do CPF,2018-06-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060176,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-06-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060177,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2018-06-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060178,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2018-06-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060179,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2018-06-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060194,Tomadas laboratório sala 09,2018-06-11 14:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Tomadas do laboratório da sala 09 sem funcionamento.,,,Elétrica > Instalações elétricas,,1,Reclass_LSTM,Baixa
2018060203,Solicito duas extensões elétricas   Objetivo: Utilização na Semana de,2018-06-11 15:40,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito duas extensões elétricas

Objetivo: Utilização na Semana de Acolhimento

Data: 11/06/18",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018060204,Substituição de Telhas Quebradas - 1,2018-06-11 16:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1315.9,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos substituição de telhas quebradas no corredor entre o pavilhão de feiras e o pavilhão administrativo. Fotografias em anexo. Informamos que não possuímos telhas em nosso estoque, sendo necessário aquisição de um estoque mínimo de 1.000 telhas do tipo colonial.","Fornecimento de telhas ao CSC, para reposição das quebradas.","1. Em atendimento aos chamados de números 2018060204; 2018060269; 2018060206; 2018060205. 								
2. Conferir telha instalada, para garantir que a fornecida seja identica. 								
3. Mil calhas e mil capas.								",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Média
2018060205,Substituição de Telhas Quebradas - 2,2018-06-11 16:15,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos substituição de telhas quebradas no corredor entre o pavilhão administrativo e o pavilhão de convenções. Anexo, fotografias.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Média
2018060206,Substituição de Telhas Quebradas - 3,2018-06-11 16:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.426141435445587, -39.135649217286215",,Solicitamos substituição de telhas quebradas no corredor entre a biblioteca e o restaurante. Fotografias em anexo.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Média
2018060207,Manutenção de rede elétrica,2018-06-11 16:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção da rede elétrica do Laboratório de Ciências Interdisciplinar. Várias tomadas da Sala Interdisciplinar 02 e Sala Técnica 03 não estão funcionando. Justifico a urgência pelo fato das aulas já terem se iniciado e se faz necessário o perfeito funcionamento da rede elétrica para o uso dos equipamentos nas aulas práticas.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018060209,Tanques destampados,2018-06-11 16:53,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Os reservatórios de água estão destampados devido ao vento. Faz-se necessário amarrar as tampas para que não volte a sair. Inclusive uma dela foi parar no telhado da sala de aula e outra tampa se encontra no chão.,,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2018060210,Desinstalação e Instalação de ar condicionado,2018-06-11 17:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,1419.1100000000001,,,,"-14.788316740297745, -39.27483123836992",,"Remover os aparelhos de 48.000 Btus das salas 2A, 3 e 7A.

Instalar o aparelho Electrolux de 30.000 Btus que foi retirado da reitoria na sala 2A.
Instalar dois aparelhos de 18.000 BTUs nas salas 3 e 7A, a serem retirados do patrimônio (solicitação já realizada por memorando CM 15/2018).

Realizar o serviço com mão de obra local, em horário diverso das aulas que acontecem no espaço, preferencialmente pela manhã.","Instalação de aparelhos de ar condicionado na salas 3 e 7A, do pav. de aulas do CJA.",1. Em atendimento aos chamados de números 2018060210. 								,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018060212,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-06-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060213,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-06-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060214,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-06-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060215,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-06-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060216,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-06-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060217,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060218,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060219,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060220,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060221,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060222,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060223,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060224,"Descarga do banheiro masculino que estava interditado,foi usado,causan",2018-06-12 08:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Descarga do banheiro masculino que estava interditado,foi usado,causando ""disparo"" da descarga(muita água jorrando)",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018060225,Nobreak inutilizado,2018-06-12 08:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito, por gentileza, a verificação de um nobreak na secretaria acadêmica que parou de funcionar. O aparelho apresenta um ruído constante e não está carregando.

Atenciosamente,",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2018060227,Porta da Sala,2018-06-12 09:47,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,972.86,,,,"-17.533274716800296, -39.72248779186285",,"Bom Dia! Prezados
Solicito que seja instalado uma porta completa (dobradiça, fechadura e pintura), na sala ocupada pelo chefe de operações na PROTIC Campus Paulo Freire, estamos tendo algumas dificuldades no trabalho para utilização do espaço sem a porta.

Desde já agradeço e Fico no aguardo.",Instalação de porta na sala do Chefe de Operações da PROTIC - CPF.,1- Em atendimento ao chamado 2018060227.								,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018060228,Favor por gentileza substituir bateria do nobreak na Progeac dentro do,2018-06-12 09:51,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor por gentileza substituir bateria do nobreak na Progeac dentro do rack.
Obs.: Já executado por Carlos.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018060232,Por gentileza substituir a bateria do nobreak. Obs.: Nobreak que alime,2018-06-12 10:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Por gentileza substituir a bateria do nobreak.
Obs.: Nobreak que alimenta computador de Danilo Ornelas.
Coordenação de campus Secad.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018060233,Por gentileza substituir a bateria do nobreak. Obs.: Nobreak que alime,2018-06-12 10:23,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza substituir a bateria do nobreak.
Obs.: Nobreak que alimenta computador da ilha na reitoria.
Favor procurar Núbia ou Tiago.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018060240,Manutenção em Aparelho de Ar Condicionado,2018-06-12 14:20,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção em aparelho de ar condicionado localizado na sala Caraíva 01, no pavilhão de convenções. Informamos que o aparelho não está ligando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060241,Manutenção em Telhado e em Aparelho de Ar Condicionado,2018-06-12 14:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,364.62999999999994,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção em aparelho de ar condicionado, que não está ligando, localizado na Biblioteca, na sala onde trabalha o servidor Júlio. Também, na referida sala, está ocorrendo goteiras, sendo necessário verificação no telhado.",Manutenção em Telhado - CSC; Base para pilar de madeira,1. Em atendimento aos chamados de número 2018060241; 1. Em atendimento ao chamado de número 2018060241                                                                                                                                                                                   2. Complementar a O.S. 166/2018             ,Manutenção Preventiva > Ar condicionado split,,0.95,Reclass_LSTM,Baixa
2018060250,Manutenção semanal do gerador  de 55 kVA do CPF,2018-06-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060251,Manutenção semanal do gerador de 155 kVA do CPF,2018-06-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060252,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-06-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060260,Tomadas sem funcionar,2018-06-13 10:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Tomadas do refeitório sem funcionar estão sem funcionar, a comunidade precisará ainda hoje para esquentar o almoço.",,,Elétrica > Instalações elétricas,,1,Reclass_LSTM,Baixa
2018060263,Lâmpada Queimada,2018-06-13 11:20,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a troca de uma das lâmpadas da sala de Assessoria de Comunicação Social, pois a mesma se encontra queimada.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018060264,Instalação de câmeras de videomonitoramento - Campus Jorge Amado e Reitoria,2018-06-13 11:30,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,981.3700000000001,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito o estudo de viabilidade e demais providências necessárias para instalação de câmeras de videomonitoramento para a UFSB na Reitoria e Coordenação de Campus. As câmeras já estão à disposição com o setor de patrimônio.

Segue em anexo o memorando de solicitação com os pontos sugeridos para instalação.

Estamos à disposição,",Material para instalação de câmera na reitoria,"Compra de material para proceder a instalação de câmera na portaria da reitoria e CJA.
Cabos nas seguintes especificações:
* 100 metros na cor verde 2,5mm²
* 100 metros na cor azul 2,5mm²
* 100 metros na cor preta 2,5mm²
* 100 metros na cor verde 4mm²
* 100 metros na cor azul 4mm²",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.78,Reclass_LSTM,Baixa
2018060269,Revisão de cobertura pav. ADM,2018-06-13 14:14,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito revisão de cobertura do pavimento administrativo, verificou-se a presença de telhas quebradas e descolocadas.
A parede do banheiro masculino apresenta uma grande marca de umidade, verificar se a causa é apenas as águas que vazam do telhado.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.9,Reclass_LSTM,Média
2018060271,Instalação,2018-06-13 14:32,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalação de suporte para TV na sala do DGP,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018060284,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-06-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060285,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-06-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060286,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-06-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060287,Conexão do Multimedidor à SE Galpões,2018-06-14 07:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Subestação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Conectar o multimedidor da Embrasul à saída da subestação dos Galpões.

Para isso:
* Fazer o desligamento total da Subestação
* Instalar os TCs de 400/5
* Lançar o cabo de rede entre o rack da sala dos professores e o QGBT
* Programar a atividade pra acontecer pela manhã (antes da 8), para finalização às 8 em ponto, evitando parada das atividades de aulas e administrativa do CJA.
* Avisar aos gestores de programação de aulas da ocorrência para evitar transtornos.",,,Elétrica > Subestação,,0.63,RF_Fallback_BAIXA_CONF,Baixa
2018060292,"Verificar a rede elétrica no CUNI Cabrália, pois os televisores das 03",2018-06-14 10:15,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,17.8,,,,"-16.281402, -39.024453",,"Verificar a rede elétrica no CUNI Cabrália, pois os televisores das 03 salas apresentaram defeito em sequência.",Tomadas para CUNI Cabrália,Material para tomada no CUNI Cabrália,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Média
2018060297,"Solicito manutenção na porta principal da Protic, pois a mesma não est",2018-06-14 11:51,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção na porta principal da Protic, pois a mesma não está fechando adequadamente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018060298,manutenção de torneiras,2018-06-14 12:53,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"As torneiras das duas cantinas. Frequentemente, percebo as torneiras pingando.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018060303,Substituição de Fechaduras,2018-06-14 15:36,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,510.7,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos substituição das fechaduras das portas de acesso aos camarins e das fechaduras das portas dos camarins do Auditório Monte Pascoal, com urgência, pois, há materiais que são guardados nesses camarins e já foi constatada a entrada de pessoas não autorizadas. São quatro fechaduras para substituição e conserto de uma porta que foi danificada por ato de vandalismo.",Substituição de Fechaduras,Materiais para substituição de fechaduras,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2018060313,Substituição de Lâmpadas,2018-06-15 10:09,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos substituição de 5 lâmpadas rosqueáveis, sendo 03 no sanitário feminino e 02 no masculino, do pavilhão administrativo. Informamos que ainda possuímos em nosso estoque 10 lâmpadas de 25w e 08 lâmpadas de 15w rosqueáveis.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018060316,Substituição de Lâmpadas - 2,2018-06-15 10:21,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos substituição de 03 lâmpadas rosqueáveis queimadas, sendo 02 no sanitário feminino e 01 no masculino, do pavilhão de feiras. Possuímos lâmpadas de 25 e de 15w em nosso estoque",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018060317,Troca de quadro branco Sala 15,2018-06-15 10:52,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Efetuar troca de quadro branco,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2018060319,Troca de quadro branco Sala 15,2018-06-15 11:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Aguardar por gentileza,pois o quadro branco ""novo"" que temos disponivel não atende à necessidade.
Avaliar quadro da Sala 11 (viável)??",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018060322,Reinstalação de Persianas após limpeza.,2018-06-15 13:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Avaliação e reinstalação de persianas das salas de aula,após retirada para limpeza.

Se encontram no Laboratório de Artes.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018060327,Problemas na Sala Técnica do CSC,2018-06-15 16:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Para formalização do chamado e andamento no atendimento segue parte da mensagem enviada dia 07/05/2018 para atendimento.
""
Senhores, bom dia.

Estamos tendo uma série de problemas elétricos na sala técnica do CSC. Além do problema no aterramento relatado no chamado 7616, aberto em 10 de julho de 2017, que ainda não foi solucionado, identificamos que o nobreak (tombo UFBA 950155), do circuito A, não está segurando a interrupções elétrica tornando indisponíveis os serviços ligado a este circuito. Incidente ocorreu nesta última sexta-feira, dia 04, das 14:00-14:04.

Outro problema ocorreu na Sala técnica, também nesta última sexta-feira, das 17:44 até 19:18, onde a fase do circuito B estava desligada. Este último incidente acarretou em indisponibilidade dos serviços de internet no Campus e nos CUNIs Cabrália e Porto.
.
.
.
Solicito providências URGENTE para manutenção geral dos circuitos elétricos da Sala Técnica, do grupo de nobreaks e no ar-condicionado a fim de mitigar os riscos com indisponibilidades de serviços de rede locais e os que envolvem os três campi, como é o caso da CAFe (Comunidade Acadêmica Federada) e aulas metapresenciais.
""

Um nobreak de 6 KVA que foi enviada pela DINFRA já se encontra no local para ser substituído.",,,Elétrica > Instalações elétricas,,0.84,Reclass_LSTM,Alta
2018060332,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-06-18 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
