ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018060333,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2018-06-18 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060340,Conserto da porta Diretoria de Sistemas,2018-06-18 11:46,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito novamente conserto da porta da diretoria que está pegando na esquadria.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018060342,Organização da sala da subestação,2018-06-18 13:47,Fechado,,,,Reitoria,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Organizar sala da subestação, descartando material inservível e encaminhando material adequado para o estoque de manutenção.",,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.28,RF_Fallback_BAIXA_CONF,Baixa
2018060345,"Fornecer de manta aluminizadas para as ocas do Campus Sosigenes Costa,",2018-06-18 15:02,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,1083.3,,,,"-16.42654858445351, -39.135574841004974",,"Fornecer manta aluminizada para subcobertura de duas ocas do Campus Sosigenes Costa, solicitação do Eng. Claudio Silva.",Fornecimento de manta aluminizada para subcobertura das ocas Campus Sosígenes Costa,1. Em atendimento aos chamados de números 2018060345.								,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.85,Reclass_LSTM,Baixa
2018060353,Troca de lâmpada,2018-06-19 08:13,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca de uma lâmpada E27 no saguão da Reitoria.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018060354,Troca de lâmpada,2018-06-19 08:15,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca de lâmpadas queimadas ou substituição de reator no auditório da reitoria. Verificar também as lâmpadas balizadoras.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018060355,Troca de lâmpada,2018-06-19 08:16,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Troca de lâmpadas ou substituição de reatores em duas luminárias na área onde o pessoal almoça.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018060356,Instalação de lâmpadas,2018-06-19 08:19,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de dois refletores LED na área externa à subestação, e troca de duas lâmpadas dos braços das subestações aéreas, tipo mista ou vapor metálico, a ser verificado no local.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018060358,Instalação de luminária,2018-06-19 09:14,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalar globo da luminária próxima a escada da reitoria.
O globo está na subestação.
Ver fotografia.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018060361,Fornecimento de cabo elétrico,2018-06-19 09:58,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,232.21,,,,"-16.424036771315144, -39.13615281834591",,"Fornecimento de 100m de cabo 4mm² na cor azul, isolamento 750V, para instalação de ar condicionado.","Fornecimento de 100m de cabo 4mm² na cor azul, isolamento 750V, para instalação de ar condicionado no CSC.","1. Em atendimento aos chamados de números 2018060361. 								
2. Cor azul.								",Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2018060362,televisão,2018-06-19 10:09,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Alterar localização da tv na sala da Diretora Administrativa.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018060369,ALTERAR LOCALIZAÇÃO DE TOMADA,2018-06-19 11:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Gentileza alterar a localização da tomada próxima à porta de entrada da Biblioteca para que as antenas de segurança possam ser ligadas,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018060373,PRIORIDADE PARA COLOCAÇÂO DE PERSIANA,2018-06-19 12:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Avaliar e priorizar colocação de persianas (se encontram no Lab.Artes),na Sala 13 que passará a ser de uso para o Laboratório de Bases Morfofuncionais.Peças laboratoriais não podem ter exposição ao sol.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Baixa
2018060374,"Colocação de 'caixinha/tampa"" nos interruptores",2018-06-19 12:08,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Colocar ""Caixa/tampa"" nos interruptores do Laboratório Base Morfofuncionais (Sala 13)",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018060386,Manutenção semanal do gerador  de 55 kVA do CPF,2018-06-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060387,Manutenção semanal do gerador de 155 kVA do CPF,2018-06-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060391,Banheiro sem iluminação,2018-06-20 09:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,A lâmpada do banheiro do CFCTAf está com mau contato.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018060395,Instalação de tv,2018-06-20 10:50,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza instalar a Tv que já está aqui na prosis.

Grata.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018060398,Solicito com urgência uma verificação em algumas tomadas de energia sa,2018-06-20 12:30,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito com urgência uma verificação em algumas tomadas de energia sala da Progeac (sala do DEA, fundo do Rack) pois um nobreak estorou e também problemas com micro ondas.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018060400,"Solicito tratamento urgente, algumas tomados estão fechando curto na P",2018-06-20 13:19,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito tratamento urgente, algumas tomados estão fechando curto na Progeac.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Alta
2018060401,"Solicito substituíção do nobreak tomdo 2018003165, devido ao curto par",2018-06-20 13:24,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito substituíção do nobreak tomdo 2018003165, devido ao curto parou de funcionar.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018060402,Solicito verificação de dois pontos de lógica que não chegando no rack,2018-06-20 13:27,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito verificação de dois pontos de lógica que não chegando no rack. Sala do DEA (fundo do rack).,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,Reclass_LSTM,Baixa
2018060409,Renata Crancio Maciel,2018-06-20 14:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,Esta chovendo e molhando o ar condicionado do Laboratório da CEPLAC (ao lado do banheiro).,,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2018060419,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-06-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060420,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-06-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060421,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-06-21 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060424,Manutenção em Forro,2018-06-21 09:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,192.86,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos manutenção no forro do Pavilhão de Feiras, que apresenta goteiras, falta de tampa em diversos acessos e placas soltando, conforme fotografias em anexo.",Manutenção em forro III - CSC,1. Em atendimento aos chamados de número 2018060424,Estrutura Predial > Forro,,0.92,Reclass_LSTM,Baixa
2018060425,Manutenção em Forro - Pavilhão de Convenções,2018-06-21 10:05,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,4253.95,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção no forro do Pavilhão de Convenções, que apresenta placas soltas, conforme fotografias em anexo.",Andaime Para Serviço em Altura,Andaime para serviços em altura,Estrutura Predial > Forro,,0.94,Reclass_LSTM,Baixa
2018060431,Solicito vistoria/manutenção no ralo da copa do Pavilhão anexo ao Admi,2018-06-21 11:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção no ralo da copa do Pavilhão anexo ao Administrativo.
Motivo: - Água voltando pelo ralo, e já atendido pelo Carlos.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018060432,Solicito troca de 1 lâmpada tubular da Recepção do CJA,2018-06-21 11:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de 1 lâmpada tubular da Recepção do CJA,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018060433,Solicito vistoria/manutenção do Ar condicionado da sala 11 do Pav. de,2018-06-21 11:20,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção do Ar condicionado da sala 11 do Pav. de Aulas.
Motivo: Água voltando e derramando na sala.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060437,Infiltração na laje da sala técnica,2018-06-21 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Caros colegas,

Com esta série chuvas, apresentou recentemente uma infiltração na laje da sala técnica sobre o rack dos switches, conforme as fotos que seguem anexos.

Solicito a manutenção de reparo no telhado com certa urgência, a fim de não termos problemas com os equipamentos. Colocamos um obstáculo sobre o Rack dos switches a fim de não molhar os equipamentos.",,,Estrutura Predial > Infiltração,,0.95,Reclass_LSTM,Média
2018060438,tomada com mau contato,2018-06-21 14:34,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Uma tomada daqui da prosis esta com mau contato.,,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018060441,INSTALAÇÃO DE PARAFUSOS PARA AFIXAÇÃO DE CINTOS DE SEGURANÇA,2018-06-21 15:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Conforme conversa com o Coordenador de Manutenção, solicito instalação de parafusos em forma de gancho para afixação de cintos de segurança nas áreas das janelas envidraçadas, tendo em vista garantir a segurança do trabalho para os trabalhadores terceirizados responsáveis pela limpeza das referidas janelas. Quaisquer dúvidas, estou à disposição.

Att,

Thiago Alves
Mat.: 1481029",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018060448,"As salas 3 e 4 do Cuni estão com goteiras, foi preciso mudar a turma d",2018-06-21 21:27,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"As salas 3 e 4 do Cuni estão com goteiras, foi preciso mudar a turma de sala para a execução da aula.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018060450,Troca de,2018-06-22 10:04,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Maçanete da porta da Sala 05,encontra-se quebrada,dificultando abertura e fechamento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2018060491,Solicitação de cabo para tomada de aparelho analisador,2018-06-26 08:47,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a disponibilização de 2 metros de cabo 2,5 mm² para instalação de aparelho analisador.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018060461,Nobreak não liga,2018-06-25 09:19,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Problema na tomada do nobreak,,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018060463,Bebedouro,2018-06-25 10:34,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Bebedouro da entrada da PROGEAC com vazamento.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018060469,Verificação de tomada,2018-06-25 14:14,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"sala da PROSIS
analisar tomada
tOMADA NÃO FUNCIONA",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018060481,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-06-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060482,Manutenção semanal do gerador  de 55 kVA do CPF,2018-06-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060483,Manutenção semanal do gerador de 155 kVA do CPF,2018-06-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060484,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-06-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060485,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-06-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018060486,"Avaliação de persianas em tamanhos um pouco menores,para aproveitamento e  colocação em salas de aula.",2018-06-26 07:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Avaliação de persianas em tamanhos um pouco menores,para aproveitamento em salas de aula onde a irradiação solar é muito crítica.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018060490,REPARO NA SALA DE INFRAESTRUTURA,2018-06-26 08:38,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"PREZADO (A), BOM DIA!

SOLICITO, POR GENTILEZA, REPARO NA SALA DE INFRAESTRUTURA, POIS EM VIRTUDE DA OBRA REALIZADA NA SALA AO LADO, UMA PEQUENA PARTE DA PAREDE FOI PERFURADA.

DESDE JÁ AGRADEÇO ATENÇÃO E RETORNO.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Média
2018060496,AR CONDICIONADO DA SALA DOS COORDENADORES,2018-06-26 09:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza em verificarem o ar condicionado da sala dos Coordenadores da PROSIS pois o mesmo repentinamente parou de funcionar. Grata, Luciana.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018060507,Mudança de Posição da Persiana,2018-06-26 15:28,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a)(s), solicito, por gentileza, a mudança da posição da persiana da sala da auditoria para cessar a incidência direta de raios solares em mim. Atenciosamente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2018060521,Instalação de suporte de ferro na área anexa à subestação,2018-06-27 09:15,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de suportes na área anexa à subestação.

Utilizar as estruturas metálicas existentes e chumbar nas paredes.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Baixa
2018060526,"Entupimento Vaso Sanitário,banheiro feminino",2018-06-27 11:33,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento banheiro vaso feminino.,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018060532,Entupimento,2018-06-28 08:53,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário,banheiro masculino (pavilhão I)",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018060553,Vistoria em Gerador,2018-06-29 08:40,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,#N/A,,Solicito que seja feita uma vistoria no gerador de 155 kVA que se encontra na obra do Núcleo Pedagógico do CJA.,,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018060557,Solicito vistoria/manutenção da Porta de vidro da Secretaria Executiva,2018-06-29 10:15,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção da Porta de vidro da Secretaria Executiva.
Motivo: aparenta estar solto o tarugo da dobradiça superior.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018070001,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,2018-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070002,Limpeza semestral de reservatórios - Bloco de Serviços (inferior) - CSC,2018-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018070003,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-07-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070004,Manutenção semanal do gerador  de 55 kVA do CPF,2018-07-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070005,Manutenção semanal do gerador de 155 kVA do CPF,2018-07-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070006,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070007,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-07-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070010,Solicito instalação de fechaduras/cadeados nas portas dos sanitários d,2018-07-03 08:40,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito instalação de fechaduras/cadeados nas portas dos sanitários do CUNI, pois após a unificação do complexo integrado com outros colégios mesmo após higienização os nossos usuários encontram os sanitários sujos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018070023,Tomada = transformador,2018-07-03 13:30,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos tomada ou transformador de energia para 110w, para ligar geladeira.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018070025,Solicito manutenção/troca da torneira da Pia da COPA - Pav. Anexo ao A,2018-07-03 13:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,80.63,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca da torneira da Pia da COPA - Pav. Anexo ao Administrativo.
Motivo: Fica vazando.",Fornecimento de torneira de pia para Copa do Pav. Administrativo do CJA,1. Em atendimento ao chamado de número 2018070025. 								,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018070026,Solicito vistoria/manutenção nas fechaduras dos sanitários femininos d,2018-07-03 13:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção nas fechaduras dos sanitários femininos do Pavilhão de Aulas.
Motivo:
Usuários relatam dificuldades ao fechar e não conseguem travar a porta.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018070055,Vazamento Lavabo-Anexo Decanato  (Professores)-(banheiro feminino),2018-07-04 08:51,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Vazamento Lavabo-Anexo Decanato (Professores)-(banheiro feminino),,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018070056,"Mal funcionamento da descarga do banheiro feminino,bloco docente(Anexo decanato)",2018-07-04 08:55,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Mal funcionamento da descarga do banheiro feminino,bloco docente(Anexo decanato)",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018070066,Instalação de tomada dupla,2018-07-04 10:36,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Substituir a tomada simples por uma tomada dupla próximo à TV da DINFRA.,,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018070071,Lâmpada,2018-07-04 13:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Lâmpada ""queimada"" banheiro deficiente,próximo à recepção Anexo Decanato (Bloco Docente)",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070080,Entupimento vaso sanitário  (feminino),2018-07-05 07:59,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento vaso sanitário (feminino),,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018070086,Banheiro,2018-07-05 11:31,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Descarga com defeito no banheiro feminino próximo a DIRPLAN.,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Média
2018070087,Solicito a pedido do CFTCI a confecção de uma extensão superior a 5 me,2018-07-05 11:33,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito a pedido do CFTCI a confecção de uma extensão superior a 5 metros e 3 pontos de energia para utilização em locais de difícil acesso de tomadas.,,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018070092,Solicito 02 espelhos para serem fixados nos banheiros feminino e mascu,2018-07-05 15:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1528.3000000000002,,,,"-17.53318988361887, -39.72242666524693",,"Solicito 02 espelhos para serem fixados nos banheiros feminino e masculino do pavilhão de aulas.
Medida: 2,50 x 0,70 cada.",Fornecimento e instalação de 02 espelhos para os banheiros masculino e feminino do pavilhão de aulas do CPF,1. Em atendimento ao chamado de número 2018070092. 								,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018070093,Solicito a fixação das papeleiras no banheiro feminino do pavilhão de,2018-07-05 15:11,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Solicito a fixação das papeleiras no banheiro feminino do pavilhão de aulas. Todo material já se encontra no Campus.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018070096,"Solicito data show para 05/07 às 16h, sala 19, para evento Cine Debate",2018-07-05 15:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito data show para 05/07 às 16h, sala 19, para evento Cine Debate e Reforma Psiquiátrica, sob coordenação do prof. Silier Borges",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018070103,Manutenção de nobreaks,2018-07-05 16:52,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição das baterias do nobreak de 6 kVA que chegará de Porto Seguro.,,,Elétrica > Nobreak,,0.95,Reclass_LSTM,Média
2018070112,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-07-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070114,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-07-09 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070115,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-07-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070116,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-07-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070130,Solicito a manutenção da maçaneta da porta da Secretaria Executiva - C,2018-07-09 13:10,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a manutenção da maçaneta da porta da Secretaria Executiva - CJA.
Motivo: Soltando/caindo ao tocar.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018070131,Lâmpadas da Assessoria de Comunicação e Assessoria de Relações Interna,2018-07-09 13:41,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Lâmpadas da Assessoria de Comunicação e Assessoria de Relações Internacionais não acendem.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2018070132,Entupimento de,2018-07-09 13:42,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento de ""ralo"" do banheiro feminino após término das obras(muita areia),dificultando a limpeza geral, para inicio do uso.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018070136,Lâmpada queimada,2018-07-09 15:08,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Lâmpada queimada,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070148,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-07-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070149,Manutenção semanal do gerador  de 55 kVA do CPF,2018-07-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070150,Manutenção semanal do gerador de 155 kVA do CPF,2018-07-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070151,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-07-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070152,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-07-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070153,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-07-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070154,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-07-10 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070155,"Vazamento ""conexão"" lavabo banheiro feminino pós obra.",2018-07-10 08:34,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Vazamento ""conexão"" lavabo banheiro feminino pós obra.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018070156,Ajuste posição Projetor Interativo Sala 02 - Reitoria,2018-07-10 08:42,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.

Após a instalação dos novos quadros nas salas da reitoria, o quadro da sala 02 ficou desalinhado com a posição do projetor interativo. Como nos foi informado, devido ao peso do quadro, o mesmo é sustentado pelo quadro da sala 01, ao qual divide a parede, portanto o mais fácil seria mudar a posição do suporte do projetor interativo, movendo-o um pouco para o lado.

Portanto, solicito esse ajuste de posição do projetor interativo da sala 02 para que a projeção do mesmo se encontre em posição central ao quadro.

Desde já agradeço a colaboração.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
2018070157,Conserto da maçaneta da porta do banheiro pcd,2018-07-10 08:56,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Ontem fiquei presa no banheiro PCD no térreo do prédio da Reitoria, porque há muito tempo a maçaneta da porta está com defeito. Algumas vezes tive dificuldade para abri-la, porém ontem precisei de pedir ajuda alguém que estava no salão para que abrisse por fora a porta. Além da maçaneta a chave não sai da porta, o que dificultou também minha saída do banheiro.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2018070158,Tomada Específica,2018-07-10 09:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito que seja verificado o funcionamento da tomada específica para autoclave na Sala Técnica A. O aparelho não está ligando e preciso saber se o problema é na rede elétrica ou no equipamento. Existem materiais com fungo que precisam ser autoclavados (esterilizados) por isso o nível de urgência é alto.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018070177,Substituição da fiação do circuito de iluminação do Lab. de habilidades provisório - CPF,2018-07-10 15:50,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a substituição da fiação do circuito de iluminação das salas que funcionarão como Laboratório de Habilidades provisório.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018070178,Manutenção em Bebedouro,2018-07-10 15:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos manutenção em bebedouro localizado no pórtico, que está com vazão de água muito reduzida.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018070187,Quadros elétricos do restaurante,2018-07-11 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Com o intuito de instalar equipamento para individualizar a medição do restaurante, solicito os seguintes serviços nos quadros elétricos do restaurante:

1 - Verificar se o quadro principal tem capacidade para englobar as cargas do quadro de emergência;
2 - Passar as cargas do quadro de emergência para o quadro principal;
3 - Organizar o quadro principal. Trocar disjuntores, caso seja necessário;
4 - Isolar os cabos de alimentação do quadro de emergência, tanto na chegada, quanto na saída;
5 - Medir a corrente do quadro principal depois de englobar as cargas do quadro de emergência.

Caso sejam necessários materiais, favor solicitar para que seja emitida Ordem de serviço.",,,Manutenção Preventiva > Quadros Elétricos,,0.9,Reclass_LSTM,Baixa
2018070188,Tomada,2018-07-11 11:26,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,1647.71,,,,"-17.533274716800296, -39.72248779186285",,"Setor de Apoio Acadêmico

Instalação de tomadas mais próximas à mesa.",Fornecimento de materiais e execução de serviços no CPF,"1. Em atendimento ao chamado de número 2018070188, 2018070177, 2018060374, 2017120149, 2018070203 								
2. Quantidade de peça de madeira informada refere-se também a caibro								",Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018070194,Readequação de aparelhos de ar condicionado - Biblioteca do CEPEC,2018-07-11 13:36,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,10841.310000000001,,,,#N/A,,"As seguintes ações são necessárias:
* Remover os 6 aparelhos de ar condicionado de 5TR da área da biblioteca do CEPEC
* Remover os 5 aparelhos piso-teto da biblioteca, da CEPLAC, com defeito.
* Instalar 6 aparelhos de piso-teto na área da biblioteca, da UFSB, conforme termo de convênio.","Desinstação, manutenção e instalação de aparelhos de ar condicionado na biblioteca do CEPEC/CFCTAf",1. Em atendimento ao chamado de número 2018070194.								,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2018070195,Instalação de Tomada 2P+T,2018-07-11 14:36,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de uma tomada 2P+T para uso de computador.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018070202,Manutenção Sala do Cuni Itamaraju,2018-07-11 16:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Venho solicitar a troca da porta da sala de aula do Cuni de Itamaraju, pois está com cupim é necessário também uma dedetização para insetos e principalmente cupim. Os ventiladores estão precisando de limpeza e sala de aula precisa de uma pintura.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2018070203,APLICAÇÃO DE PELÍCULA NAS JANELAS DA BIBLIOTECA,2018-07-11 16:43,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Gentileza verificar a possibilidade de aplicação de película (tipo insulfim) nas janelas da Biblioteca e da Sala 8 (Sala de Estudo). Os livros ficam expostos à luz solar que é muito forte em todas as janela. O contato contínuo com a luz do Sol desbotam e danifica o papel e acelera o envelhecimento do livro. Essa solicitação faz-se necessária para preservação e conservação do acervo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018070204,Solicito colocação de tomada elétrica e de rede no laboratório sala 03,2018-07-11 16:53,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,255.08,,,,"-16.424310442233665, -39.1367972326299",,"Solicito colocação de tomada elétrica e de rede no laboratório sala 03, na mesa da servidora Dalliane, pois atualmente os pontos estão longe da mesa com vários cabos passando pela mesa e bancada de trabalho de pesquisa.",Instalação de Ponto de Telecomunicações,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018070209,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-07-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
