ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018070210,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-07-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070211,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-07-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070212,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-07-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070213,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-07-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070214,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070215,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070216,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070217,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070218,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070219,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070220,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-07-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070223,Cabos de rede - Layout,2018-07-12 08:55,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,disponibilizar ponto de rede para dois computadores,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2018070229,Construir infraestrutura de rede,2018-07-12 10:05,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Reforma,,,,14360.279999999999,,,,"-17.534828808942148, -39.72394543442796",,Solicito a construção de infraestrutura de rede para atendimento da demanda que quatro servidores que utilizarão as salas recém-reformadas no CFCS.,Instalações de Telecomunicações das Salas Administrativas do CFCS; Complementar a OS 086/2019,"Esta O.S. suprime as seguintes quantidades dos itens abaixo da OS 086/2019:
25.22 - 3,5 metros;
25.47 - 6 unidades;
43.487 - 8,5 metros;
33.18 - 150 metros;
27.18 - 7 unidades
24.6 - 3 unidades;
24.24 - 1 metro;
25.8 - 1 unidade;
25.13 - 1 unidade.",TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,Reclass_LSTM,Baixa
2018070232,Freezer sem funcionamento,2018-07-12 11:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"A UFSB possui um Acordo de Cooperação Técnica com a Ceplac. No CEPEC/Ceplac funciona o Centro de Formação em Ciências Agroflorestais (CFCAf). O Centro de Formação tem responsabilidade conjunta sobre o Herbário do Cepec. Nesse local há dois freezers electrolux H500, que não estão funcionando corretamente (não estão ligando), sendo necessário fazer uma avaliação pra identificar o motivo do não funcionamento. Sendo assim, gostaria de solicitar os devidos encaminhamentos.

Grata,
Regiane Silva dos Santos
Tel.: (73) 3214-3388",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018070236,Mictório entupido,2018-07-12 14:28,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia rapaziada da Dinfra.
Em um recinto dotado de vasos especiais para neles se urinar, vulgo banheiro, localizado ao lado da sala da DINFRA, se encontra um mictório em estado de obstrução parcial, cuja vazão do pipi não se mostra adequada.
Côncio do suporte dessa maravilhosa equipe, solicito reparo do mesmo.

Att.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2018070239,Mudança de tensão do Quadro Elétrico do laboratório 1° Ciclo,2018-07-12 16:53,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito que seja mudado os circuitos dos quadros elétricos do laboratório 1° Ciclo do CFCS.
Essas mudança deverá ocorrer devido à mudança de tensão de alimentação do Campus, conforme mudança de subestação prevista. Para isso, segue em anexo os projetos dos quadros conforme instalação 220/380, conforme previsto originalmente.
Os materiais (disjuntores monofásicos) já estão no campus.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018070240,Estabelecer energia elétrica nas tomadas da Sala Aldeia Velha,2018-07-12 20:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Por algum motivo as tomadas da sala Aldeia Velha, se encontram sem energia elétrica, oque dificulta alguns estudantes ligarem seus equipamentos elétricos, como os Notebook, em especial um estudante deficiente impossibilitado de escrever utilizando lápis e caneta, o qual é completamente dependente do notebook para escrever, o estudante para acompanhar as aulas nessa sala está recorrendo a uma extensão elétrica própria, ligada em outra sala de aula, oque tem incomodado muito pois limita o espaço que o estudante pode ocupar dentro da sala de aula, dificultando ainda mais o acompanhamento da aula.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018070242,"Reposição do Espelho Feminino (Pavilhão I),que foi quebrado ao ser retirado para reforma.",2018-07-13 06:55,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Reposição do Espelho Feminino (Pavilhão I),que foi quebrado ao ser retirado para reforma.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Média
2018070243,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-07-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070244,Banheiro,2018-07-13 09:06,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Mictório do banheiro masculino próximo a DINFRA está entupido.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018070248,Instalação de Lâmpadas LED's,2018-07-13 11:23,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca para Lâmpadas LED's na Sala dos conselhos da Reitoria. Alerto para o planejamento ser quando da não utilização do espaço.
Lâmpadas necessárias: 16 unidades",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070249,Instalação de Lâmpadas LED's,2018-07-13 11:26,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca para Lâmpadas LED's na Secretaria executiva da Reitoria.
Lâmpadas necessárias: 22 unidades",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070251,Instalação de Lâmpadas LED's,2018-07-13 11:33,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca para Lâmpadas LED's na sala de programação visual e multimídia.

Lâmpadas necessárias: 06 unidades",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070253,Instalação de Lâmpadas LED's,2018-07-13 11:34,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca para Lâmpadas LED's na Assessoria de Comunicação.
Lâmpadas necessárias: 08 unidades",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070254,Troca de lâmpada queimada,2018-07-13 11:36,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca de lâmpada queimada na sala de gabinete da Reitoria.
ps.: Não é necessário a instalação de lâmpada LED",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070257,Instalação de Iluminação de Emergência no Restaurante,2018-07-13 11:42,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Seguindo recomendação do Laudo Técnico para o Sistema de Prevenção de Combate a Incêndio, Volume 01, Revisão 00, de 18/04/2018 que diz, no seu subitem 7.1.5.1: ""Existem duas soluções possíveis para o caso: a solução mais simples é a instalação de sistema de blocos
autônomos na unidade. A segunda possibilidade é ligar os circuitos de iluminação ao grupo gerador do campus.
Inicialmente somos favoráveis a primeira solução por dar maior independência a edificação."" Assim, solicito projeto para instalação de iluminação de emergência para que seja possível dar andamento ao que foi recomendado.",,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Alta
2018070259,Instalação de Iluminação de Emergência no Pavilhão de Convenções,2018-07-13 12:05,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Seguindo recomendação do Laudo Técnico para o Sistema de Prevenção de Combate a Incêndio, Volume 01, Revisão 00, de 18/04/2018 que diz, no seu subitem 7.2.5.1: ""Existem duas soluções possíveis para o caso: a solução mais simples é a instalação de sistema de blocos autônomos na unidade. A segunda possibilidade é ligar os circuitos de iluminação ao grupo gerador do campus. Inicialmente somos favoráveis a primeira solução por dar maior independência a edificação."" Assim, solicito projeto para instalação de iluminação de emergência para que seja possível dar andamento ao que foi recomendado.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Alta
2018070260,Intalação de Luminárias de Emergência,2018-07-13 12:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a instalação das luminária de emergência nos lugares faltantes (onde já existe as tomadas).,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2018070261,Instalação de Iluminação de Emergência na Central de Utilidades,2018-07-13 13:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Seguindo recomendação do Laudo Técnico para o Sistema de Prevenção de Combate a Incêndio, Volume 01, Revisão 00, de 18/04/2018 que diz, no seu subitem 7.3.5.1: ""Existem duas soluções possíveis para o caso: a solução mais simples é a instalação de sistema de blocos autônomos na unidade. A segunda possibilidade é ligar os circuitos de iluminação ao grupo gerador do campus. Inicialmente somos favoráveis a primeira solução por dar maior independência a edificação."" Assim, solicito projeto para instalação de iluminação de emergência para que seja possível dar andamento ao que foi recomendado.",,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Alta
2018070263,Instalação de Iluminação de Emergência dos Laboratórios de Ciências,2018-07-13 13:39,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Seguindo recomendação do Laudo Técnico para o Sistema de Prevenção de Combate a Incêndio, Volume 01, Revisão 00, de 18/04/2018 que diz, no seu subitem 7.4.2.: ""A iluminação de emergência é composta de sistema de blocos autônomos de iluminação indicando as saídas dos ambientes.
Em princípio a distribuição dos elementos é insuficiente para atender a necessidade do ambiente, principalmente em função do seu layout.""
Assim, solicito projeto para instalação de iluminação de emergência para que seja possível dar andamento ao que foi recomendado.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Alta
2018070264,Instalação de Iluminação de Emergência do Pavilhão Administrativo,2018-07-13 13:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Seguindo recomendação do Laudo Técnico para o Sistema de Prevenção de Combate a Incêndio, Volume 01, Revisão 00, de 18/04/2018 que diz, no seu subitem 7.5.5.1: ""Existem duas soluções possíveis para o caso: a solução mais simples é a instalação de sistema de blocos autônomos na unidade. A segunda possibilidade é ligar os circuitos de iluminação ao grupo gerador do campus. Inicialmente somos favoráveis a primeira solução por dar maior independência a edificação."" Assim, solicito projeto para instalação de iluminação de emergência para que seja possível dar andamento ao que foi recomendado.",,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Alta
2018070265,Instalação de Iluminação de Emergência do Pavilhão de Feiras,2018-07-13 13:57,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,4324.48,,,,"-16.423058409985778, -39.136850127779546",,"Seguindo recomendação do Laudo Técnico para o Sistema de Prevenção de Combate a Incêndio, Volume 01, Revisão 00, de 18/04/2018 que diz, no seu subitem 7.6.5.1: ""Existem duas soluções possíveis para o caso: a solução mais simples é a instalação de sistema de blocos autônomos na unidade. A segunda possibilidade é ligar os circuitos de iluminação ao grupo gerador do campus. Inicialmente somos favoráveis a primeira solução por dar maior independência a edificação."" Assim, solicito projeto para instalação de iluminação de emergência para que seja possível dar andamento ao que foi recomendado.",Instalação de Iluminação de Emergência do Pavilhão de Feiras; Complementar à O.S. 349/2019; Material complementar para Instalação de Iluminação de Emergência do Pavilhão de Feiras ; Complementar de Material para iluminação de emergência,Instalação de Iluminação de Emergência do Pavilhão de Feiras; Instalação de Iluminação de Emergência do Pavilhão de Feiras - CSC; Material complementar para Instalação de Iluminação de Emergência do Pavilhão de Feiras ; Complementar de Material para iluminação de emergência,Elétrica > Iluminação,,0.84,Reclass_LSTM,Alta
2018070267,Instalação de Iluminação de Emergência do Pórtico de Entrada,2018-07-13 14:02,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,630.24,,,,"-16.423822637563376, -39.13549260894328",,"Seguindo recomendação do Laudo Técnico para o Sistema de Prevenção de Combate a Incêndio, Volume 01, Revisão 00, de 18/04/2018 que diz, no seu subitem 7.7.5.1: ""Existem duas soluções possíveis para o caso: a solução mais simples é a instalação de sistema de blocos autônomos na unidade. A segunda possibilidade é ligar os circuitos de iluminação ao grupo gerador do campus. Inicialmente somos favoráveis a primeira solução por dar maior independência a edificação."" Assim, solicito projeto para instalação de iluminação de emergência para que seja possível dar andamento ao que foi recomendado.",Iluminação de emergência - Pórtico,1. Em atendimento aos chamados de número 2018070267,Elétrica > Iluminação,,0.91,Reclass_LSTM,Alta
2018070268,Alteração na disposição das mesas e equipamentos na Secretaria Executiva,2018-07-13 14:49,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Alteração na disposição das mesas e equipamentos na Secretaria Executiva,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2018070278,Remoção de material nas caixas de hidrantes,2018-07-16 09:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a remoção do material estranho ao sistema de incêndio depositados nas caixas dos hidrantes.,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.6,RF_Fallback_BAIXA_CONF,Baixa
2018070284,Rede Lógica do CUNI,2018-07-16 10:12,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.281402, -39.024453",,"Solicito execução de serviço de rede lógica no CUNI Cabrália, conforme solicitação do Eng. Victor Porto no chamado 2018010227",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,Reclass_LSTM,Baixa
2018070285,Placas de Sinalização de Saída de Emergência.,2018-07-16 10:02,Fechado,,,,Campus Sosígenes Costa,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito que sejam quantificadas as placas de identificação de saída de emergência. Ressalto que algumas placas que se encontram nas saídas estão em desacordo com a norma atual.,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.59,Reclass_LSTM,Baixa
2018070286,"Bom dia, por gentileza solicito a substituição dos nobreak's de 02 rac",2018-07-16 10:20,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, por gentileza solicito a substituição dos nobreak's de 02 rack's, localizado na biblioteca estão alimentando os switch's. Os mesmos estão precisando de baterias novas.
Obs.: Um dos equipamentos estão com falhas (bip's contantes).",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Média
2018070287,Desobstrução dos Equipamentos de Combate a Incêndio,2018-07-16 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a desobstrução de todos os aparelhos de combate a incêndio.,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,0.51,RF_Fallback_BAIXA_CONF,Alta
2018070288,Revisão de Painel de Comandos da Bomba de Incêndio,2018-07-16 10:52,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito revisão do painel de comando da bomba de incêndio. Ressalto que o equipamento deve funcionar de forma automática, mantendo a pressão constante na rede de incêndio.",,,Elétrica > Instalações elétricas,,0.81,Reclass_LSTM,Alta
2018070290,Solicito manutenção/troca do Nobreak 962507 do computador de webconfer,2018-07-16 11:18,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca do Nobreak 962507 do computador de webconferência da Sala do Coordenador do Campus - CJA.
Motivo: Apitando constantemente.",,,Elétrica > Nobreak,,0.86,Reclass_LSTM,Baixa
2018070291,Vazamento de Água,2018-07-16 11:21,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicitamos manutenção em tubulação localizada na portaria do CSC, que está apresentando vazamento.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018070294,Tomada sem funcionar na Sala 01,2018-07-16 13:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Duas tomadas estão sem funcionar na sala 01 do Pavilhão de Aulas, elas ficam junto da porta.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018070296,Parte Elétrica,2018-07-16 15:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"O Nobreak não funciona em nenhuma tomada da sala 02, ele foi trocado duas vezes, quinta feita 12/07 e hoje, mas continua com o mesmo problema.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018070305,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-07-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070306,Manutenção semanal do gerador  de 55 kVA do CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070307,Manutenção semanal do gerador de 155 kVA do CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070308,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-07-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070309,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070310,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070311,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070312,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070313,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,321.7,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",Suporte para ar condicionado - CPF,1. Em atendimento aos chamados de número 2018070313,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070314,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070316,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070317,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070318,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070319,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070320,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070321,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070322,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070323,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-07-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070324,"Troca de filtro e saida de água,bebedouro do Centro de Formação.",2018-07-17 08:50,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Troca de filtro e saida de água,bebedouro do Centro de Formação.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018070325,Instalação de Persiana,2018-07-17 09:04,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos instalação de persianas na sala da Secretaria Executiva do CSC. Informamos que possuímos as mesmas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2018070326,Vazamento em vaso sanitário,2018-07-17 09:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Vazamento detectado em vaso sanitário do banheiro feminino do laboratório do CFS do CPF. Serviço Já executado.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018070328,Colocar os pontos de rede do CUNI Cabrália dentro de eletrodutos.,2018-07-17 10:19,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.281402, -39.024453",,"Solicito colocação de pontos de rede no CUNI Cabrália, em atendimento ao chamado geral 8664.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018070329,Colocação de banneres e recolocação de placas,2018-07-17 11:00,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros. Solicito, por gentileza, a colocação de 03 banners e recolocação de placas de sinalização da coleta seletiva no pavilhão de aulas do CJA. Aproveito para solicitar, se possível, a remanejamento das placas de instalação do campus (estamos aguardando autorização do Coordenador, Emerson). Grata.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018070331,Troca de lâmpada,2018-07-17 11:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Troca de lâmpada,na área onde vigilantes montam guarda,próximo à janela da cozinha.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070337,Situação das Fossas do CJA,2018-07-17 14:08,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito que seja verificado a necessidade para limpeza das fossas do CJA.

As fossas são localizadas:

1 - Na frente da Reitoria;
2 - Atrás do Refeitório;
3 - Próximo ao lago (confirmar localização);
4 - Atrás do Pavilhão de Aulas.

Caso seja necessário, peço que dimensione e orce o custo para a limpeza das mesmas.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018070344,Contratação de pessoal,2018-07-17 16:03,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,2382.2799999999997,,,,#N/A,,Solicito contratação de auxiliar para exercer atividade de remoção de forro e dos restos de instalação e tubulação do sistema de ar condicionado.,Contratação de mão de obra para exercer atividade de remoção de forro e dos restos de instalação e tubulação do sistema de ar condicionado do CFCTAf da CEPLAC - CJA,1. Em atendimento ao chamado de número 2018070344,Posto de trabalho > Contratação de Posto de trabalho,,0.99,Reclass_LSTM,Baixa
2018070346,Conserto de calha com vazamento,2018-07-17 16:48,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,3620.1,,,,"-17.53294195326467, -39.72258736378763",,Solicito conserto de calha com vazamento na área atrás da biblioteca no Pavilhão Anexo de Aulas.,Substituição de calha com vazamento - CPF; Complemento de calha; Completo para calha com vazamento,1. Em atendimento aos chamados de número 2018070346; Fornecimento e instalação de calha.; Fornecimento de materiais para aumentar descidas da calha,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.77,Reclass_LSTM,Média
2018070348,DEDETIZAÇÃO,2018-07-17 18:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito dedetização na sala da assistentes operacional no Cuni de Itabuna, aqui está com muito coco de rato, segue fotos em anexo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018070350,FECHADURA PORTA,2018-07-17 19:39,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"A fechadura da porta do DME, do Cuni de Itabuna, não tranca. Solicito reparo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2018070355,"Saboneteira soltando,no banheiro Masculino-Anexo Decanato",2018-07-18 08:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Saboneteira soltando,no banheiro Masculino-Anexo Decanato",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018070363,Mudança de email no SIGAA,2018-07-18 13:41,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá preciso que alterem o atual email cadastrado no SIGAA para o email (icaro.andrade@ufsb.edu.br)
Desde já agradeço,
Att.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.87,Reclass_LSTM,Baixa
2018070365,Sala com Infiltração,2018-07-18 15:19,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"A sala das Coleções Entomológicas está apresentando infiltração.

Atenciosamente,
Regiane Silva
(73)3214-3288",,,Estrutura Predial > Infiltração,,0.93,Reclass_LSTM,Baixa
2018070370,Manutenção em Sanitário,2018-07-18 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos manutenção no sanitário feminino localizado no pavilhão administrativo, que está apresentando vazamento de água em vaso sanitário e em uma torneira.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018070375,Azulejo Parede,2018-07-18 20:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2791.46,,,,"-14.809436680601632, -39.27904921187019",,"Hoje na aula do Prof. Rafael, na sala 01 do Cuni, alguns azulejos caíram da parede e, os outros ao redor estão fofos, prestes a despencar também.
Segue foto em anexo.",Revestimento cerâmico Sala 01 - CUNI ITABUNA; Reparo em parede,1. Em atendimento aos chamados de número 2018070375;                                                                                                                                              OBS: o revestimento deve ser igual ou similar ao existente; Emboço em parede para azulejo,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Média
2018070377,Lâmpada piscando,2018-07-18 21:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Ao ascender as lâmpadas da sala 01 do Cuni, uma delas fica piscando constantemente.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018070394,Vazamento Bebedouro,2018-07-19 16:38,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,O bebedouro ao lado da sala arraial 'ajuda 2 está com vazamentos. A água escoando no chão.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018070397,Mesa de professor quebrada na sala 09,2018-07-19 19:22,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,A professora Maria Helena Piza informou que a mesa de professor da sala 09 do pavilhão de aulas do CJA está quebrada.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Média
2018070398,Instalação de ventiladores,2018-07-20 05:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Favor instalar os ventiladorea que estão no almoxarifado da manutenção nas salas de aula do CUNI Itabuna.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018070399,Colocação de dispensers para papel toalha e papel higiênico no banheiro masculino.,2018-07-20 08:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Colocação de dispensers para papel toalha e papel higiênico no banheiro masculino.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
2018070402,Comportamento anormal do aparelho de ar condicionado da Secretaria Executiva,2018-07-20 09:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados

O ar condicionado da Secretaria Executiva está desarmando constantemente. Quando isso ocorre nem a função ventilação é ativada.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070405,Solicito limpeza das calhas das lâmpadas do Pavilhão administrativo.,2018-07-20 10:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito limpeza das calhas das lâmpadas do Pavilhão administrativo.,,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2018070406,Instalação de Estojos para Canetas dos Projetores Interativos,2018-07-20 10:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de estojos para canetas digitais nas 3 salas de treinamento da reitoria. Os dispositivos já foram passados para o Antônio. Ressalto que as dúvidas sobre a instalação devem ser sanadas com o Carlos ou Rodrigo Bittar, na Diretoria de Multimídia.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018070408,Revisão no Sistema de Iluminação de Emergência,2018-07-20 10:30,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito revisão no sistema de iluminação de emergência.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018070409,Revisão no Sistema de Iluminação de Emergência,2018-07-20 10:33,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito revisão no sistema de iluminação de emergência.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018070410,Revisão no Sistema de Iluminação de Emergência,2018-07-20 10:34,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,32.21,,,,"-17.53335341230621, -39.72217542816204",,Solicito revisão no sistema de iluminação de emergência.,Substituição bateria bloco autônomo de iluminação - CPF,1. Em atendimento ao chamado de número 2018070410,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018070415,Limpeza em Aparelho de Ar Condicionado,2018-07-20 10:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos limpeza no aparelho de ar condicionado localizado na sala do Coordenador Fagner. Informamos que devido a uma obra no local, o aparelho acumulou poeira na evaporadora.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070422,Desentupimento de Pia,2018-07-20 13:30,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o desentupimento da pia da copa superior da reitoria.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018070432,Fornecimento de materiais para interligação da subestação de 225 kVA,2018-07-20 17:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,396.68,,,,"-17.534828808942148, -39.72394543442796",,"Fornecer e instalar os materiais necessários à Coelba para realizar a conexão da Subestação do CFCS.

ALCA PRE-FORMADA SERV DE ACO RECOB C/ALUM NU ENCAPADO 25MM2 - 4
GRAMPO LINHA VIVA, DE ALUMINIO CABO PRINCIPAL ( 10 - 120MM2) DERIVACAO (10 - 70MM2) - 3
ISOLADOR DE PORCELANA SUSPENSO,DISCO TIPO GARFOOLHAL, DIAMETRO DE 152 MM, PARA TENSAO DE *15* KV"" - 3",Fornecimento de materiais e execução de serviços para interligação da subestação de 225 kVA do CFS-CPF,1. Em atendimento ao chamado de número 2018070432.								,Elétrica > Instalações elétricas,,0.49,RF_Fallback_BAIXA_CONF,Baixa
2018070446,Relocação impressora DGP.,2018-07-23 10:40,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor relocar impressora, será necessário criação de ponto de lógica e elétrica.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018070447,Instalação de Quadro Branco,2018-07-23 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos a instalação de um quadro branco na sala do Decano do IHAC, no pavilhão administrativo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018070448,Solicito instalação de 4 batentes de porta do box do Sanitário Feminin,2018-07-23 11:20,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,24.32,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de 4 batentes de porta do box do Sanitário Feminino do Pav. Aulas - CJA.,Instalação de 4 batentes de porta do box do Sanitário Feminin,1. Em atendimento aos chamados de número 2018070448,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018070450,Solicito vistoria/manutenção do BOX 2 do sanitário feminino do Pav. Au,2018-07-23 11:21,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito vistoria/manutenção do BOX 2 do sanitário feminino do Pav. Aulas - CJA. Pois está trancado.,,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2018070451,Solicito fixação da porta do box do banheiro do Pav. anexo ao administ,2018-07-23 11:24,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação da porta do box do banheiro do Pav. anexo ao administrativo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018070452,"A pedido constante da comunidade acadêmica, solicito a conclusão/liber",2018-07-23 11:27,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A pedido constante da comunidade acadêmica, solicito a conclusão/liberação para uso do sanitário PNE do Pav. de Aulas.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018070453,"Solicito manutenção/troca do forro da entrada da Secretaria Executiva,",2018-07-23 11:29,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca do forro da entrada da Secretaria Executiva, risco de cair sobre alguém.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.92,Reclass_LSTM,Baixa
2018070456,Materiais para a realização do Seminário de Ensino e Relações Étnico-Raciais (24/07 - 27/07),2018-07-23 12:07,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Segundo a equipe organizadora do evento, precisarão de:

1 DataShow (para ficar os três dias na quadra);

2 Caixas de som grandes (24 a 27/07);

