ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
5 Microfone;

1 Pedestal de microfone;

2 Filmadoras;

2 Câmeras fotográficas;

Equipe de filmagem para registrar todos os dias do evento;

8 Salas (já reservadas): em cada sala precisaremos de 1 TV, 1 computador.",,,Outros > Erro de chamado,,0.77,Reclass_LSTM,Baixa
2018070469,Lampada sala 01,2018-07-23 19:03,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,uma das lampadas da sala 01 queimou hoje. Solicito reparos é a que fica quase em cima do computador.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Média
2018070471,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-07-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070472,Manutenção semanal do gerador  de 55 kVA do CPF,2018-07-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070473,Manutenção semanal do gerador de 155 kVA do CPF,2018-07-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070474,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-07-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070475,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-07-24 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070493,Retirada de cadeados de armários,2018-07-24 15:32,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde prezados!
Solicito a retirada de 6 cadeados(sem chaves) que estão trancando armários localizados no vestiário masculino do campus. Em todos os armários há etiquetas para identificação dos usuários. Aqueles que não tiverem identificados com o nome de ninguém devem ser abertos (arrombados).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018070494,Torneira e descarga com defeito,2018-07-24 15:56,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

A torneira do banheiro feminino (mais próxima da porta), do pavilhão administrativo da UFSB campus CSC, está com defeito. Apresenta-se incansavelmente pingando. Desperdiçando água, o que vai de encontro ao compromisso da UFSB com a sustentabilidade. O mesmo ocorre com as descargas que usualmente deixam água vazar. Solicito, por gentileza, urgente verificação.

Atenciosamente,

Julia Lessa",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Alta
2018070498,Afixação de Quadros na Parede,2018-07-24 16:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos afixação de um quadro branco e um quadro de avisos na sala dos professores dos Cursos de Artes, localizada no pavilhão administrativo. Informamos que dispomos dos quadros citados.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018070503,"Entupimento vaso sanitário  (feminino),pavilhão II",2018-07-25 07:28,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário,banheiro feminino.Se possível,solicito urgência na ação,tendo em vista estar ocorrendo evento no Campus com alta demanda de uso.Obrigada",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018070512,Criar dois pontos de Rede,2018-07-25 11:02,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Recentemente, fizemos alteração de layout na sala da DEA. No entanto, estamos com duas mesas sem pontos de rede. E já estamos com previsão de receber mais servidores.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2018070514,Vazamento na pia da Copa - Pavilhão de Serviços CJA,2018-07-25 13:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito análise e providências para reparo em vazamento na pia existente na copa do Pavilhão de Serviços do CJA.

OBS.: TAL VAZAMENTO OCORRE NA BANCADA DA PIA.
No aguardo,

Emerson Moutinho
CAAD - CJA",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2018070516,ADEQUAÇÕES NA INFRAESTRUTURA DO CUNI ILHEUS,2018-07-25 13:50,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Prezados,

Conforme memorando nº 28/2018, solicito gentilmente, análise e providências para viabilizar a adequação das novas salas de aulas cedidas no CMLEM - CUNI ILHÈUS. Tais adequações se fazem necessárias, para garantir a acessibilidade aos portadores de dificuldade de locomoção, infraestrutura elétrica e lógica ( internet), além de segurança ao patrimonio e equipamentos da UFSB instalados neste CUNI.

Agradeço a atenção dispensada, ao passo que me coloco a inteira disposição para maiores esclarecimentos.

Atte,

Emerson Moutinho
CAACJA",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018070537,"Colocação de torneira para ""irrigamento"" de água no jardim entre os pavilhões",2018-07-26 10:11,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Colocação de torneira para ""irrigamento"" de água no jardim entre os pavilhões",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018070545,Substituição de Luminárias - 1,2018-07-26 15:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos substituição de todas as luminárias, no total de 48, dos sanitários localizados no pavilhão de convenções, por um modelo que não possibilite o roubo das lâmpadas de LED, como está ocorrendo nesse setor do Campus Sosígenes Costa. Segue, em anexo, um dos modelos que poderá ser utilizado, podendo, de acordo com a Coordenação de Manutenção da DINFRA, ser escolhido outro",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018070548,Fechadura danificada. Sala de estudos da Biblioteca CJA,2018-07-26 15:56,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,A fechadura da porta da sala de estudos da Biblioteca do Campus Jorge Amado está danificada. Solicito verificação e reparação. Obrigada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2018070549,Instalação de Quadro Branco,2018-07-26 16:00,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.281402, -39.024453",,Solicitamos instalação de quadro branco no CUNI Cabrália. Informamos que dispomos do quadro citado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018070550,Solicito vistoria/manutenção do aparelho de ar condicionado do Estúdio,2018-07-26 16:32,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,603.15,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção do aparelho de ar condicionado do Estúdio - localizado no pavilhão anexo ao administrativo.
Motivo: Não liga.",Serviços no Campus Jorge Amado - CJA Ferradas,"1. Em atendimento aos chamados de número 2018070550, 2018090557",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070551,Substituição de Luminárias - 2,2018-07-26 16:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,3587.2999999999997,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos substituição de todas as luminárias, no total de 12, dos sanitários do pórtico, por um modelo que dificulte o roubo das lâmpadas de LED, como vem ocorrendo em diversos sanitários do Campus Sosígenes Costa. Em anexo, modelo de luminária que poderá ser utilizado ou proposto outro pela Coordenação de Manutenção da DINFRA.",Fornecimento de materiais e execução de serviços no CSC,"1. Em atendimento aos chamados de número 2018070551 e 2018070545.								
2. Instalar hidrometro em rede de abastecimento do restaurante.								",Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018070553,Instalação de mola aérea para Porta de vidro no setor de Saúde e Sustentabilidade do bloco administrativo do CPF,2018-07-26 19:22,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,162.68,,,,"-17.533274716800296, -39.72248779186285",,"Caros,
Solicito, por gentileza, a instalação de mola aérea na porta de vidro do Setor de Saúde e Sustentabilidade do CPF. Esclareço que tal porta, por ser pesada, tende a ficar aberta com fuga de ar frio do ap de ar condicionado. Por favor, procurar a servidora Claudia dos Anjos. Grata.",Mola aérea para porta de vidro - CPF; Placa de identificação para porta de vidro,1. Em atendimento ao chamado de número 2018070553; Confecção e instalação de placa de identificação para porta,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018070557,"Solicitamos, por gentileza, conserto de fechadura da porta da Diretori",2018-07-27 09:21,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, conserto de fechadura da porta da Diretoria de Integridade e Transparência e ajuste do calço da porta.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018070560,MANUTENÇÃO DE TOMADA,2018-07-27 09:46,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Pedimos a gentileza, se possível, de verificarem com urgência, tomada aqui na PROSIS pois o frigobar, o microondas e computador utilizados na referida tomada não estão funcionando.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018070568,Solicito vistoria/manutenção na rede elétrica dos sanitários feminino/,2018-07-27 11:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção na rede elétrica dos sanitários feminino/masculino do Pavilhão de aulas.

Motivo: lâmpadas queimando com certa frequência, ficam piscando, as vezes apagam.
San. Fem - 3 lâmpadas apagadas;
San. Masc - 1 lâmpada apagada.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018070570,Instalação de Quadro no LECOMAR,2018-07-27 12:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos instalação de quadro branco no laboratório do Professor Carlos (LECOMAR), localizado no pavilhão de feiras. Informamos que dispomos do referido quadro.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018070577,Ar condicionado do Laboratório de Artes,2018-07-27 14:34,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Ar condicionado no laboratório não funciona.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070582,Colacação de Ventilador na guarita do Centro de Formação,2018-07-27 15:01,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Colacação de Ventilador na guarita do Centro de Formação,,,Elétrica > Instalações elétricas,,0.89,Reclass_LSTM,Baixa
2018070588,"Prezados,  Recebemos em nossa instituição, CUNI de Ilhéus, estudantes",2018-07-27 16:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Prezados,

Recebemos em nossa instituição, CUNI de Ilhéus, estudantes com dificuldade de locomoção e que necessitam de cadeira de rodas para locomoção, em virtude dessa demanda apresentada, foi realizada uma negociação/troca de espaço físico, com a atual gestora do Colégio Modelo, sendo cedido a UFSB/CUNI uma nova sala que permita a acessibilidade, dentro do mesmo estabelecimento. Porém, precisamos que os equipamentos (fios, cabos de internet, provedores, televisor, eletrodutos, tubulação elétrica, entre outros) também sejam alocados, instalados e estejam em pleno funcionamento para que possam ser utilizados pelo corpo acadêmico do Cuni Ilhéus. Por isso, solicitamos/ necessitamos que essas alterações acima mencionadas sejam realizadas.
Certo do apoio e colaboração, agradecemos.
Att, Setor de Acessibilidade e Promoção à Saúde",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018070599,Cabeamento,2018-07-30 10:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Objetivo:
Passar 2 cabos de rede da sala da PROTIC até a sala da Coordenação de Campus (fundo).
Motivo:
Criar uma estrutura de backup das linhas telefônicas, permitindo que as mesmas funcionem em caso de problema com o Servidor.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018070606,Solicito reinstalação do suporte de desktop do Balcão da Recepção do C,2018-07-30 11:32,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reinstalação do suporte de desktop do Balcão da Recepção do CJA para o centro do móvel.
Motivo:
O local instalado anteriormente faz com que o balcão fique longe da parede e o drive optico do computador não abra por completo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018070607,Troca de encanamento,2018-07-30 14:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a troca de encanamento da rede de esgoto, do CFSC, que se encontra danificada. Tubo de 100mm.
Atenciosamente,

Renê Moura",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018070608,Instalação de Tomada,2018-07-30 14:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a instalação de tomada dupla, no Laboratório 03 (Habilidades), para a utilização de dois Negatoscópios.

Atenciosamente,
Renê Moura",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018070609,Troca do Nobreak na Sala técnica,2018-07-30 14:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Senhores,

Solicito que seja realizada a troca do nobreak de 6KVA que está na sala técnica pelo que veio da manutenção realizada pela DINFRA.

Att.,",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018070613,Vazamento de Água,2018-07-30 15:12,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"O vaso sanitário acoplado do banheiro feminino, do Cuni de Itabuna, está com vazamento de água.
Obs.: a bomba foi ligada na quinta feira 26/07, o tanque encheu, mas hoje foi preciso ligar novamente a bomba para encher o tanque, devido a esse vazamento.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018070617,Fumaça no ar condicionado da sala 04,2018-07-30 21:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,O ar condicionado da sala 04 do pavilhão de aulas do CJA mais uma vez apresentou problemas: fumaça branca e cheiro de queimado segundo os relatos dos estudantes e da professora Evani Tavares.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018070619,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-07-31 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070620,Manutenção semanal do gerador  de 55 kVA do CPF,2018-07-31 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070621,Manutenção semanal do gerador de 155 kVA do CPF,2018-07-31 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070622,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-07-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070623,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-07-31 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018070636,Contratação de pessoal,2018-07-18 13:07,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,36663.1,,,,"-14.77147998352185, -39.23434744042999",,Contratação de pessoal / extensão de contrato.,Contratação de equipe e mobilização para o Campus CJA,"1. Atualização de contratação de mão de obra e veículo no Campus Jorge Amado								
1. Essa solicitação serve para complementar a contratação de pessoal e mobilização solicitadas pelas O.S. 071/2017, 093/2017, 017/2018, 051/2018 e 060/2018.								",Posto de trabalho > Contratação de Posto de trabalho,,0.94,Reclass_LSTM,Baixa
2018070637,Contratação de pessoal,2018-07-18 13:11,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,44016.32,,,,"-16.423909554595376, -39.13629623502169",,Contratação de pessoal / extensão de contrato,Contratação de equipe e mobilização para o Campus CSC,"1. Atualização de contratação de mão de obra e veículo no Campus Sosígenes Costa								
2. Essa solicitação serve para complementar a contratação de pessoal e mobilização solicitadas pelas O.S. 071/2017, 080/2017, 092/2017e 061/2018.								",Posto de trabalho > Contratação de Posto de trabalho,,0.94,Reclass_LSTM,Baixa
2018070638,Contratação de pessoal,2018-07-18 13:13,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,14872.07,,,,"-17.53335341230621, -39.72217542816204",,Contratação de pessoal / extensão de contrato,Contratação de equipe e para o Campus CPF,"1. Atualização de contratação de mão de obra no Campus Paulo Freire								
2. Essa solicitação serve para complementar a contratação de pessoal e mobilização solicitadas pela O.S. 071/2017 e 062/2018								",Posto de trabalho > Contratação de Posto de trabalho,,0.94,Reclass_LSTM,Baixa
2018070639,Gentileza verificar fechadura da porta da ARI - emperra para abrir e f,2018-07-31 13:17,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Gentileza verificar fechadura da porta da ARI - emperra para abrir e fechar por dentro e por fora...,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018080007,ACS - Sala Programação Visual e Multimídia.  Vamos receber mais uma me,2018-08-01 10:29,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"ACS - Sala Programação Visual e Multimídia.
Vamos receber mais uma mesa para uma aluno bolsista e precisamos rever o layout da sala e aumentar o número de tomadas.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018080015,Solicito vistoria na rede elétrica da sala 03 - Pav. Aulas. Segundo us,2018-08-01 14:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria na rede elétrica da sala 03 - Pav. Aulas.
Segundo usuários do espaço as tomadas apresentavam indícios de curto elétrico.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018080020,Manuteção em Forro e Vazamento de Água,2018-08-01 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos manutenção no forro, que está soltando, e na pia, que apresenta vazamento de água, ambos na sala da Enfermaria, no pórtico.",,,Hidrossanitária > Hidráulica,,0.77,Reclass_LSTM,Baixa
2018080023,Manutenção em Luminárias,2018-08-01 15:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção nas luminárias localizadas na ala norte do pavilhão de convenções, que estão desprendendo, podendo causar acidentes.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2018080025,Bebedouros com Vazamento,2018-08-01 16:01,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção em dois bebedouros, que apresentam vazamento, localizados no pavilhão de convenções, sendo que um deles está próximo à sala Caraíva 02 e o outro próximo à sala Coroa Vermelha 01.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018080033,"Solicito vistoria na rede de tomadas da sala 01, segundo relatos de us",2018-08-02 08:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria na rede de tomadas da sala 01, segundo relatos de usuário ontem a noite saia faiscas ao conectar tomadas.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018080049,Infraestrutura para Rede Wireless nas Ocas,2018-08-02 15:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.42654858445351, -39.135574841004974",,Solicitamos que seja realizada a Infraestrutura de Rede lógica para ativação de dois AP's nas Ocas.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2018080050,Infraestrutura para Rede Wireless no Restaurante,2018-08-02 15:55,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,492.09000000000003,,,,"-16.426141435445587, -39.135649217286215",,Solicitamos que seja realizada a Infraestrutura de Rede lógica para ativação de um AP no Restaurante.,Infraestrutura para Rede Wireless,Material para infraestrutura da rede wireless do restaurante,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2018080053,Infraestrutura para Rede Wired no Herbário,2018-08-02 16:12,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicitamos que seja realizado os devidos reparos na Infraestrutura de Rede lógica para ativação dos pontos já existentes no herbário.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Média
2018080054,Infraestrutura para Rede Wireless e Câmeras no Pórtico,2018-08-02 16:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicitamos que seja realizada Infraestrutura de Rede lógica para ativação de dois AP's e duas Câmeras no Pórtico.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2018080058,Instalação de Saboneteira,2018-08-03 09:07,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a instalação de saboneteira no banheiro da Guarita do CFCS.

Atenciosamente,

Renê Moura",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018080060,Aplicação de Película Protetora (Insulfilm),2018-08-03 09:12,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,934.41,,,,"-17.534235850278133, -39.724091821208056",,"Consultamos possibilidade de aplicação de película (insulfilm) nas janelas externas dos Laboratórios do Centro de Formação em Ciências da Saúde.

Atenciosamente,

Renê Moura",Aplicação película insufilme - CPF,1. Em atendimento aos chamados de número 2018080060,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018080069,Banheiro,2018-08-03 11:47,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro ao lado da DGP com vaso sanitário entupido.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018080072,Manutenção em Tomada,2018-08-03 13:48,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos manutenção em tomada localizada na sala Aldeia Velha, que não está funcionando.",,,Elétrica > Instalações elétricas,,1,Reclass_LSTM,Baixa
2018080077,emprestimo de extensão,2018-08-03 15:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito, por gentileza, o empréstimo de extensão para uso na sala 13.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018080079,Troca de pilhas controle Ar condiconado,2018-08-03 17:14,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Trocar as pilhas AAA do controle do ar condicionado Mideia do Setor de Apoio Acadêmico do Campus Sosígenes Costa, o controle não liga e as pilhas apresentam oxidação.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080108,Solicitação de serviços para o Jardim Botânico FLORAS (Campus Sosígenes Costa),2018-08-06 19:25,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Venho por meio deste, solicitar a confecção e instalação de piquetes para demarcação da passarela da trilha ecológica interativa da Mata Busca Vida do Jardim Botânico FLORAS no espaço do Campus Sosígenes Costa. Na oportunidade informo que a madeira já está disponível pois foi providenciada a partir das árvores retiradas para a construção do Núcleo Pedagógico (compensação ambiental).

Outro serviço necessário para a manutenção do Jardim é a limpeza e desobstrução do espaço onde se encontra um pé adulto de pau-brasil, próximo ao galpão de alojamento do pessoal das obras. Esse exemplar é o mais velho de dois indivíduos que possuímos e no momento encontra-se sob forte pressão, necessitando de cuidados.

Gostaria de sugerir que o pessoal terceirizado do próprio campus pudesse ser indicado para fazer o serviço, uma vez que alguns já estão nos acompanhando no processo de implantação do JB FLORAS.

Coloco-me à disposição para esclarecimentos.

Att,
Jorge Costa
Coordenador do Jardim Botânico FLORAS
Portaria 459 de 14/05/2018 DOU 91 secao 2 pag 31",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018080111,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-08-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080112,Manutenção semanal do gerador  de 55 kVA do CPF,2018-08-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080113,Manutenção semanal do gerador de 155 kVA do CPF,2018-08-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080114,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-08-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080115,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-08-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080116,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-08-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080117,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-08-07 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080126,Vazamento em vaso sanitário,2018-08-06 08:05,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito que seja sanado vazamento que foi identificado em vaso sanitário em Casa do CFS,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018080131,Descarga quebrada (parte externa). Rafael já arrumou (apenas registran,2018-08-07 13:32,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Descarga quebrada (parte externa). Rafael já arrumou (apenas registrando).,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2018080139,Limpeza e Cobertura de Caixas de Fibra Ótica e de Energia Elétrica,2018-08-07 16:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos limpeza e cobertura na caixa onde passam as fibras óticas e em outra onde passam fios de alta tensão(mufa), localizadas entre o barracão de serviços e o laboratório 01.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.84,Reclass_LSTM,Baixa
2018080141,Manutenção em Forro,2018-08-07 17:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos manutenção no forro da sala Mata Medonha, que apresenta uma placa que já caiu e outras que estão desprendendo.",,,Estrutura Predial > Forro,,0.95,Reclass_LSTM,Baixa
2018080144,Múltiplas lâmpadas queimadas no CUNI Ibicaraí,2018-08-07 21:48,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Metade das lâmpadas da sala 01 do CUNI Ibicaraí estão queimadas prejudicando o andamento das aulas.
Inclusive, outro chamado está aberto sem retorno com o número 2018070469.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018080145,Forro da sala 01 do CUNI Ibicaraí,2018-08-07 21:52,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O forro da sala 01 do CUNI Ibicaraí cedeu, o que causa risco de acidentes e exposição a agentes causadores de doenças.",,,Estrutura Predial > Forro,,0.91,Reclass_LSTM,Baixa
2018080150,Serviços e pequenos reparos no Ar condicionado central,2018-08-08 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,4207.49,,,,"-16.424307884397862, -39.136705238608734",,Solicito serviços e pequenos reparos no ar condicionado central do CSC.,Serviços e pequenos reparos no Ar Condicionado Central do CSC,1. Em atendimento aos chamados de número 2018080150                                                                 ,Manutenção Preventiva > Ar condicionado central,,0.91,Reclass_LSTM,Média
2018080152,Solicito manutenção da descarga da sala dos Professores - Mezanino 1.,2018-08-08 10:29,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção da descarga do sanitário masculino da sala dos Professores - Mezanino 1.
O botão de descarga não está funcionando, tendo que ser acionada de forma manual levantando a tampa.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018080166,"Prezados, A partir de situações relatadas pelos discentes no Memorando",2018-08-08 13:43,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
A partir de situações relatadas pelos discentes no Memorando 003/18 do Centro Acadêmico BI - Humanidades (em anexo), solicito limpeza/troca dos filtros e mangueiras dos bebedouros do Campus Jorge Amado.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018080167,Banheiro,2018-08-08 14:19,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro ao lado da DGP está com o vaso sanitário entupido.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018080168,Iluminação na área externa do CFCS,2018-08-08 15:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicitamos a instalação de lâmpadas na área externa aos laboratórios do CFCS.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018080169,Manutenção da pia do banheiro feminino no CFCS,2018-08-08 15:45,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicitamos manutenção na pia do banheiro feminino do CFCS pois a mesma está apresentando vazamento.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018080171,"""WC PNE Feminino"" entupido",2018-08-08 16:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezad@s

O vaso sanitário do ""WC PNE Feminino"" no térreo do pavilhão da Reitoria tem apresentado entupimento de forma recorrente. Portanto, solicito, por gentileza, que este problema seja solucionado, para dar maior conforto às servidoras e, principalmente, para o pessoal da limpeza.

Grata,

Valerie Nicollier",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018080177,Infiltração no almoxarifado,2018-08-09 08:25,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito solução para que seja amenizado o problema de infiltração no almoxarifado próximo à Reitoria do CJA. O mesmo está acumulando morfo e danificando os equipamentos e mobílias que estão guardados.,,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
2018080179,Solicito o ajuste da posição do suporte do projetor interativo da sala,2018-08-09 09:04,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito o ajuste da posição do suporte do projetor interativo da sala 17, dês de já Obrigado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018080181,"Nobreeak com defeito, favor verificar aqui na prosis. Grata.",2018-08-09 09:14,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Nobreeak com defeito, favor verificar aqui na prosis.
Grata.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Média
2018080187,Cabo de energia - Extensão,2018-08-09 11:04,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito um cabo de energia de 1 metro de extensão para tomada do nobreak.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018080189,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2018-08-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,12112.89,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.

Os equipamentos no Bloco docentes são:

2 und - 12.000 BTU's
6 und - 18.000 BTU's
2 und - 30.000 BTU's

Total 10 equipamentos.",Serviço de Limpeza/Manutenção dos Aparelhos de Ar Condicionado do Campus Paulo Freire,"1. Serviço de Limpeza/Manutenção geral dos aparelhos de ar condicionado split do Campus Paulo Freire                                                                
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção;                                                                
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local;                                                                
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, deve-se informar previamente aos Eng. Adinailson, para que eles decidam a necessidade da execução;                                                                
6. Para auxiliar o acompanhamento do serviço, deverá ser fornecido pela contradada uma planilha informando os equipamentos que já foram feitas as manutenções;                                                                
7. Se uma sala ou setor tiver mais de um aparelho, deverá inutilizar somente um por vez.                                                                
8. Em atendimento aos chamados:  2018080189, 2018080190, 2018080192, 2018080193, 2018080194, 2018080195.                                                                ",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080190,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2018-08-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.

Os equipamentos no Pav. Anexo de Aulas são:

2 und - 22.000 BTU's
6 und - 48.000 BTU's

Total 08 equipamentos.

ps.: 3 dos equipamentos estão danificados e portanto só será feita a limpeza quando estiver em funcionamento",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080192,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2018-08-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.

Os equipamentos no Bloco aulas 01 são:

5 und - 30.000 BTU's

Total 05 equipamentos.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080193,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2018-08-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.

Os equipamentos no Bloco de Aulas 02 são:

1 und - 22.000 BTU's
5 und - 30.000 BTU's

Total 06 equipamentos.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080194,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2018-08-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.

Os equipamentos no Bloco Adm. são:

4 und. - 9.000 BTU's
10 und - 12.000 BTU's
5 und - 22.000 BTU's

Total 19 equipamentos.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080195,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2018-08-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFS do CPF.

Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.

Os equipamentos no Laboratório do CSF do CPF são:

3 und - 12.000 BTU's
4 und - 30.000 BTU's

Total 07 equipamentos.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080201,Montagem de carrinho funcional de limpeza/Araúna,2018-08-09 14:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Montagem de carrinho funcional de limpeza/Araúna,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018080202,Conserto da Persiana Sala 3,2018-08-09 14:57,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Conserto/Revisão da Persiana Sala 3,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
