ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018080204,Instalação de novas lâmpadas na biblioteca,2018-08-09 15:11,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,1217.3600000000001,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a instalação de 6 luminárias duplas na biblioteca, pois as existentes já não conseguem suprir as necessidades do setor, forçando os alunos a percorrerem as estantes com o auxilio de lanternas ou isqueiros.",Luminárias para a biblioteca,Fornecimento de luminárias para a biblioteca,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018080205,Lâmpadas do acervo Prof. albergaria piscam sem parar,2018-08-09 15:13,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção das lampadas do espaço do acervo Prof. Albergaria, pois as lâmpadas do espaço não param de piscar",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018080210,Solicito manutenção do Nobreak SMS 950120 que não para de apitar. Sala,2018-08-09 15:56,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Nobreak SMS 950120 que não para de apitar.
Sala do Decano CFTCI (Utilizada pela SECAD)",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018080211,Queda do Mural (quadro de avisos) do CUNI Ibicaraí,2018-08-09 17:40,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O Mural que serve de quadro de avisos para o CUNI Ibicaraí caiu.
Nele são anexados quadro de horários, avisos de editais, explicações sobre funcionamento e agenda de visitas especializadas, além de divulgação dos eventos da UFSB para a counidade acadêmica do CUNI.

Solicito recolocação do mural.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Alta
2018080213,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-08-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080214,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-08-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080215,Manutenção em Sanitário,2018-08-10 09:28,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,542.12,,,,"-16.423822637563376, -39.13549260894328",,Solicitamos colocação de porta em um dos boxes do sanitário masculino localizado no pórtico.,Serviços e pequenos reparos no Campus Sosígenes Costa,"1. Em atendimento aos chamados de números 2018080215, 2018020052","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Média
2018080216,Manutenção em Porta,2018-08-10 09:32,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos manutenção em porta de vidro, localizada no pavilhão administrativo, na sala dos professores dos cursos de artes, que está soltando do suporte, conforme fotografia em anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2018080221,Quadro de luz,2018-08-10 19:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,A tampa do quadro de luz do Cuni de Itabuna está solta.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018080222,Pinos - dobradiças,2018-08-10 20:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"As dobradiças dos portões das salas 03, 04, 05 e, das portas das salas 03 e 04, estão com os pinos frouxos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018080224,Manutenção preventiva bimensal do gerador 155 kVA do CPF,2018-08-13 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080225,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-08-13 08:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018080226,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2018-08-13 08:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,1238.99,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Serviço de manutenção de gerador de 170 kVA do CSC,"1. Em atendimento ao chamado 2018080226
2. Os itens a ser trocados ou que sobrarem deverão ser entregues à UFSB após o serviço
3. A bateria do gerador deverá receber uma recarga lenta",Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018080227,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2018-08-13 08:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080228,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2018-08-13 08:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080236,Manutenção em Aparelho de Ar Condicionado,2018-08-13 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos manutenção no aparelho de ar condicionado localizado na sala do Setor de Infraestrutura, no pavilhão de feiras, que está apresentando vazamento de água na evaporadora.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080237,Solicito que sejam feitos suportes adequados as caixas d'água do Campu,2018-08-13 10:21,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito que sejam feitos suportes adequados as caixas d'água do Campus, pois elas estão apoiadas em cima de tampas de fibrocimento antigas. Na sexta feira, uma dessas tampas não suportou o peso e dessa forma a caixa d'água acabou caindo.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018080240,Instalação de plug para acender e apagar luz no auditório monte pascoal 2,2018-08-13 11:16,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,O auditório monte pascoal 2 (próximo à biblioteca) não possui plug para apagar todas as lâmpadas dentro da sala. Solicito a instalação deste plug com urgência dentro da sala uma vez que ocorrerá aulas em 2018.3 que necessitam desta funcionalidade.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018080250,CAMERA DE SEGURANÇA,2018-08-13 15:30,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar a camera de segurança nº 13 que fica no fundo do pavilhão. Grato.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2018080256,Instalação de Rele no CFCS,2018-08-13 16:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,271.39,,,,"-17.534828808942148, -39.72394543442796",,Solicito instalação de rele no Centro de Formação do Campus Paulo Freire.,Serviço de Manutenção no CPF,"1. Em atendimento aos chamados de números 2018080256, 2018080273",Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018080258,"Solicito vedação da parte superior da pia da copa, que na utilização f",2018-08-13 16:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vedação da parte superior da pia da copa, que na utilização fica gotejando agua no piso.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018080264,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-08-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080265,Manutenção semanal do gerador  de 55 kVA do CPF,2018-08-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080266,Manutenção semanal do gerador de 155 kVA do CPF,2018-08-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080267,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-08-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080268,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-08-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080273,"Solicito 03 Ralos Antiespuma 100mm com grelha, para ser colocado nos b",2018-08-14 08:57,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito 03 Ralos Antiespuma 100mm com grelha, para ser colocado nos banheiros do pavilhão de aulas para evitar o mau cheiro constante nos banheiros.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018080280,"A fechadura do banheiro feminino, no bloco de serviços não está tranca",2018-08-14 11:39,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,315.46,,,,"-16.423909554595376, -39.13629623502169",,"A fechadura do banheiro feminino, no bloco de serviços não está trancando. Solicito reparo/substituição.",Fechaduras para banheiros no Campus Paulo Freire,1. Em atendimento ao chamado de número 2018080280.,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2018080281,Manutenção em Porta de Sanitário,2018-08-14 11:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos recolocação da porta de um dos boxes do sanitário masculino, localizado no pavilhão de convenções próximo à sala Arraial d'ajuda 02, que está soltando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018080276,Reinstalação de Persianas na sala de Enfermagem,2018-08-14 10:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Reinstalação de Persianas na sala de Enfermagem,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018080284,Pias,2018-08-14 14:04,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Não é possível utilizar nenhuma das 4 pias do laboratório devido a vazamentos de água que está escorrendo para dentro dos armários em todas as pias. A urgência se deve ao fato da necessidade de lavar as vidrarias utilizadas pelos professores nas aulas práticas. Alguns materiais sofrem degradação rápida podendo ocasionar mau cheiro.,,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2018080288,Mictório e pia entupidos,2018-08-14 15:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito desentupimento de um dos mictórios e de uma das pias do banheiro próximo a sala da DINFRA.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018080296,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-08-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080297,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080298,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080299,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080300,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080301,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080302,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080303,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080304,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080305,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080306,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2018080307,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080308,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080309,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080310,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2018-08-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080332,Banheiro,2018-08-15 13:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tampas dos vasos sanitários do banheiro feminino, próximo a DGP, precisando de ajustes.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018080343,Instalação de Hidrômetro na rede principal,2018-08-15 16:16,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1724.89,,,,"-16.423909554595376, -39.13629623502169",,Solicito instalação de hidrômetro na rede principal do Campus Sosígenes Costa.,Instalação de Hidrômetro na Rede Principal,Materiais para instalação de hidrômetro na Rede Principal,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018080349,Rachadura nas salas CUNI ITB,2018-08-15 19:04,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Dois vigias que trabalham na escola no turno da tarde me chamaram em dias diferentes para eu ver as rachaduras das salas que ficam no corredor do Cuni. Eles informaram que a Diretora da escola está ciente. Em uma sala foi passado gesso para tapar a rachadura. Ficou faltando verificar 2 salas que os vigias também não têm acesso. Procurei o mestre geral de obras da escola Sr. Aroldo, para saber se tinha algum risco, o mesmo informou que a estrutura base de fundação está condenada. Disse também, que todo o estrutural está deixando a desejar, paredes com fissuras e pisos com dilatações e, que tem algumas colunas debaixo das salas do Cuni que estão afastadas do eixo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018080352,Solicito limpeza nas mangueiras e substituição dos filtros dos bebedou,2018-08-16 10:22,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito limpeza nas mangueiras e substituição dos filtros dos bebedouros do Campus Paulo Freire.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018080353,Confecção de placa de identificação para o sanitário masculino do Pavi,2018-08-16 10:26,Fechado,,,,Campus Jorge Amado,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,92.08,,,,"-14.77147998352185, -39.23434744042999",,Confecção de placa de identificação para o sanitário masculino do Pavilhão de Aulas do Campus Paulo Freire.,Confecção de placa de identificação para o sanitário masculino ,Fornecimento de placa de identificação para sanitário masculino,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.88,Reclass_LSTM,Baixa
2018080354,Corrigir infiltração na parede externa do Pav. de Aulas (alvenaria vol,2018-08-16 10:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,1035.52,,,,"-17.53335341230621, -39.72217542816204",,Corrigir infiltração na parede externa do Pav. de Aulas (alvenaria voltada para a circulação do Pav. Administrativo),Corrigir infiltração na parede - CPF,1. Em atendimento aos chamados de número 2018080354,Estrutura Predial > Infiltração,,0.9,Reclass_LSTM,Baixa
2018080355,Instalar soleira na Biblioteca (onde abriu o vão para acesso à sala vi,2018-08-16 10:36,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,38.66,,,,"-17.53294195326467, -39.72258736378763",,Instalar soleira na Biblioteca (onde abriu o vão para acesso à sala vizinha),Soleira na Biblioteca - CPF,1. Em atendimento aos chamados de número 2018080355,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018080356,Executar ligação de rede de esgotamento sanitário (área próxima ao cam,2018-08-16 10:38,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Esgoto,,,,1594.67,,,,"-17.534828808942148, -39.72394543442796",,Executar ligação de rede de esgotamento sanitário (área próxima ao campo de futebol),Ligação de rede de esgoto,Materiais para ligação de rede de esgoto do trecho próximo ao campo,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.82,Reclass_LSTM,Baixa
2018080358,Adequar rampa de acesso à quadra,2018-08-16 10:57,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Adequar rampa de acesso à quadra,,,Outros > Erro de chamado,,0.82,Reclass_LSTM,Baixa
2018080359,Instalação,2018-08-16 11:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar uma tv no corredor e outra no espaço do decanato.,,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018080362,Instalar barras de apoio nos sanitários acessíveis.,2018-08-16 11:36,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Instalar barras de apoio nos sanitários acessíveis.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018080383,Substituição dos Circuitos Antigos no CSC,2018-08-17 08:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito substituição dos circuitos elétricos antigos no Campus Sosígenes Costa, de modo que as tomadas que não estão funcionando, passem a funcionar.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Média
2018080385,Limpeza de Fossa,2018-08-17 09:11,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,774.06,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza das fossas do CJA.
Total - 12m³",Limpeza de Fossa no CJA,1. Ordem de serviço referente ao chamado: 2018080385                                                                 ,Hidrossanitária > Hidráulica,,0.86,Reclass_LSTM,Baixa
2018080398,Limpeza das luminárias -  Reitoria/CJA,2018-08-17 14:14,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito limpeza das luminárias da entrada da Reitora do CJA,,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
2018080399,Retirada de Ar condicionado de 30.000 BTU's - DTIC - PROTIC - CJA,2018-08-17 14:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito retirada de ar condicionado de 30.000 BTU's localizado na Diretoria de TIC da PROTIC - CJA,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080400,Fechadura da porta com defeito,2018-08-17 14:39,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Boa tarde!
A fechadura que foi colocada recentemente, deu defeito.
Segue foto em anexo.
Att.
Mara Celia",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2018080401,Retirada de Ar condicionado de 30.000 BTU's - Mezanino 2 - Pav. de Aulas - CJA,2018-08-17 14:37,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito retirada de ar condicionado de 30.000 BTU's do mezanino 2 do pav. de aulas do CJA,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018080408,Projeto para construção de novo pergolado e redário,2018-08-17 15:34,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito projeto para construção de novo pergolado e redário no Campus Sosígenes Costa.,,,Outros > Erro de chamado,,0.87,Reclass_LSTM,Baixa
2018080410,PORTA SOLTA BANHEIRO,2018-08-17 17:30,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, a porta de uma das cabines do banheiro feminino do pavilhão de aulas soltou completamente. Fui avisado por uma aluna que a porta está no local encostada na parede.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018080409,Manutenção de nobreaks,2018-08-17 16:42,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a troca dos nobraks de:
a) Adinailson e Helder (DINFRA)
b) Daniel (DINFRA)
c) Simon e Carlos (DINFRA)
d) Thiago, Rodrigo e Dayane (DIRAD)
e) Kamila (DGP)",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018080415,Manutenção preventiva QUADRIMESTRAL do gerador 75 kVA do Núcleo Pedagógico CJA,2018-08-20 08:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,2358.83,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva quadrimestral do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva no gerador de 75 kVA do Núcleo Pedagógico do CJA,"1. Em atendimento ao chamado de número 2018080415 
2. O serviço deverá ser executado de acordo ao Procedimento Operacional Padrão fornecido pela Coordenação de Manutenção da UFSB
3. Deverá ser informado com até 2 dias de antecedência sobre o dia de manutenção de modo que o gerador não entre em operação",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080416,Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria CJA,2018-08-20 08:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,2502.12,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva semestral do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva no gerador de 55 kVA da Reitoria do CJA,"1. Em atendimento ao chamado de número 2018080416 
2. O serviço deverá ser executado de acordo ao Procedimento Operacional Padrão fornecido pela Coordenação de Manutenção da UFSB
3. Deverá ser informado com até 2 dias de antecedência sobre o dia de manutenção de modo que o gerador não entre em operação",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080422,Bebedouro da proximo ao mezanino 2 não gela água.,2018-08-20 09:36,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Bebedouro da proximo ao mezanino 2 não gela água.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018080428,Ponto de Rede no Herbário.,2018-08-20 12:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Instalação de ponto de rede no Herbário.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,Reclass_LSTM,Baixa
2018080430,Retirada de Saboneteiras do banheiro feminino e masculino (Pavilhão I).Apresentam vazamento.,2018-08-20 13:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Retirada de Saboneteiras do banheiro feminino e masculino (Pavilhão I).Apresentam vazamento.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018080431,"Manutenção persianas,salas de Aula,10 e 01",2018-08-20 13:34,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Manutenção persianas,salas de Aula,10 e 01",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018080445,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-08-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080446,Manutenção semanal do gerador  de 55 kVA do CPF,2018-08-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080447,Manutenção semanal do gerador de 155 kVA do CPF,2018-08-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080448,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-08-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080449,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-08-21 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080452,Solicito manutenção do Ar condicionado 48mil BTUs da Biblioteca a cond,2018-08-21 09:02,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção do Ar condicionado 48mil BTUs da Biblioteca a condensadora fica desligando/ligando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080458,Substituição de lâmpada,2018-08-21 10:04,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Favor substituir lâmpada queimada,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018080464,"Colocação de quadro branco,tamanho médio na sala de Coordenação.",2018-08-21 13:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Colocação de quadro branco,tamanho médio na sala de Coordenação.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018080467,Retirada de lâmpadas no corredor da PROPA,2018-08-21 14:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito retirada de uma lâmpada de cada uma das luminárias do corredor da PROPA no CJA.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018080478,A pedido da comunidade acadêmica solicito manutenção no bebedouro da e,2018-08-22 08:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A pedido da comunidade acadêmica solicito manutenção no bebedouro da entrada do pavilhão de aulas, água muito fraca/não está saindo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018080487,Manutenção na fechadura da porta,2018-08-22 09:40,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitação uma manutenção na fechadura da porta da sala do NATIC/PROTIC pois a mesma esta apresentado folgas podendo dessa forma quebrar a própria fechadura.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2018080488,"O Setor de Saúde e Sustentabilidade do Campus Paulo Freire, visando o",2018-08-22 09:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O Setor de Saúde e Sustentabilidade do Campus Paulo Freire, visando o desenvolvimento sustentável, irá construir uma central de resíduos, com o objetivo de incentivar toda a comunidade para separação do lixo. Dessa forma, solicitamos o apoio da mão de obra local de manutenção para realização desse serviço.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2018080499,Goteira na sala do Bibliotecário,2018-08-22 10:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,229.71,,,,"-16.424657613462742, -39.135949237122865",,"Após serviço de limpeza realizado no telado da sala, o mesmo está com uma grande goteira.",Goteira na sala do Bibliotecário - CSC,1. Em atendimento ao chamado de número 2018080499,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.55,Reclass_LSTM,Baixa
2018080500,Regulagem das torneiras de fechamento automático,2018-08-22 10:12,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito regulagem da vazão das torneiras de fechamento automático dos banheiros do Pavilhão de Aulas.
Observar as orientações com Ana Rita",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018080509,Possível troca de encaixe de botijão,2018-08-22 12:00,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a troca do encaixe de botijão da casa de gás do laboratório para que seja possível utilizar botijões comuns de (13 Kg) ao invés de botijões de 45 Kg no intuito de tornar possível o uso do gás nas aulas práticas de laboratório. Os botijões de 45 Kg estão vazios e não temos vínculo com empresas que façam a recarga. Por isso o uso de botijões comuns, que são trocados e não recarregados tornaria o processo mais fácil.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.98,Reclass_LSTM,Baixa
2018080510,Solicito desobstrução de dois mictórios localizados no Sanitário Mascu,2018-08-22 13:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito desobstrução de dois mictórios localizados no Sanitário Masculino - PAV. AULAS.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018080511,Solicito desobstrução do vaso sanitário (box 2) do Sanitário feminino,2018-08-22 13:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito desobstrução do vaso sanitário (box 2) do Sanitário feminino do Pav. Aulas.,,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2018080518,AR CONDICIONADO NÃO FUNCIONA,2018-08-22 15:46,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Peço vosso apoio, pois o Ar Condicionado da Sala do Serviço Social não está funcionando.
Grato pelo apoio,
Atenciosamente.
Welt",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080524,Instalação e troca de lâmpadas,2018-08-22 21:23,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá!

Gostaria de solicitar a instalação de lâmpadas na área externa à sala dos técnicos de laboratório, pois o local não possui nenhuma fonte de luz no período noturno.
Além disso, gostaria de solicitar a troca das lâmpadas queimadas dos refletores que iluminam a parte externa dos laboratórios interdisciplinares.

Atenciosamente,

Bruna Nico.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018080540,Um dos ventiladores da sala01 está sem funcionar.,2018-08-23 15:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.639632364563067, -39.5550656837828",,Um dos ventiladores da sala01 está sem funcionar.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018080548,Dedetização Cuni Itb,2018-08-23 21:29,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Nos balcões das salas de aula do Cuni de Itabuna, está tendo infestação de fezes de rato, e a sala onde fica a Assistente Operacional, continua aparecendo os cocôs. Solicito por gentileza, dedetização.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018080563,Instalação de Medidores no Campus Sosígenes Costa,2018-08-24 14:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,164.07999999999998,,,,"-16.423909554595376, -39.13629623502169",,"Solicito instalação de medidores no Campus Sosígenes Costa.
Material necessário:

100 m cabo flexível 2,5mm;
5 und conectores",Instalação de Medidores no Campus Sosígenes Costa,1. Em atendimento aos chamados de número 2018080563,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018080568,INSTALAÇÃO QUADRO BRANCO,2018-08-24 15:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"SOLICITAÇÃO DE MÃO DE OBRA PARA INSTALAÇÃO DE QUADRO BRANCO 3MTS X 1,5MTS NO CEPEC/CEPLAC, ATENDENDO À SOLICITAÇÃO DA PROFESSORA ANDREA.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018080576,Ar condicionado Sala de Enfermagem,2018-08-27 09:05,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O ar-condicionado da sala não está ligando hoje. Na sexta-feira estava tudo normal. O controle funciona, mas o ar não liga.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080600,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-08-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080601,Manutenção semanal do gerador  de 55 kVA do CPF,2018-08-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080602,Manutenção semanal do gerador de 155 kVA do CPF,2018-08-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080603,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-08-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
