ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080604,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-08-28 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018080621,Adaptação para instalação de transformador.,2018-08-28 13:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Adaptação para instalação de transformador.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018080630,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2018-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080631,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2018-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080632,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2018-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2018080633,Manutenção Semestral - Ar Condicionado - Pav. de Convenções - CSC,2018-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080634,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2018-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080635,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2018-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080641,Instalação de porta papel toalha,2018-08-29 10:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Instalação de porta papel toalha,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018080642,Troca de lâmpadas queimadas.,2018-08-29 10:57,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Troca de lâmpadas queimadas.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018080643,Instalação de tomada dupla do laboratório de habilidades.,2018-08-29 10:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Instalação de tomada dupla do laboratório de habilidades.,,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018080644,Instalação de negatoscópio no laboratório de habilidades.,2018-08-29 11:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Instalação de negatoscópio no laboratório de habilidades.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018080650,Agendamento de sala para web conferencia. Hoje entre Coaraci e CEPLAC,2018-08-29 15:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Por gentileza, gostaria de realizar uma conferencia entre a minha turma do CUNI Coaraci e um Professor que estará na CEPLAC.
Muito obrigada,
Julia",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2018080651,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2018-08-29 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080652,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2018-08-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080653,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2018-08-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080654,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2018-08-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080655,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2018-08-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,4532.68,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CFCA/CEPLAC - CJA,"1. Serviço de Limpeza/Manutenção geral dos aparelhos de ar condicionado split no CFCA/CEPLAC do CJA; 
2. Informar previamente o tempo de inutilização de cada equipamento, visto que este estará em manutenção; 
3. Caso seja necessário, o equipamento pode ser retirado e, após o serviço, reinstalado no mesmo local; 
4. Caso seja verificado a necessidade de algum serviço além do descrito nesta OS, informar ao requisitante;  
5. Para auxiliar o acompanhamento do serviço, deverá ser fornecido pela contradada uma planilha informando os equipamentos que já foram feitas as manutenções; 
6. Se uma sala ou setor tiver mais de um aparelho, deverá inutilizar somente um por vez.",Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018080665,Manutenção das portas,2018-08-30 08:43,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Venho por meio desse solicitar a manutenção das duas portas laterais do lado direito dos laboratórios. A primeira apresenta uma chave quebrada dendro do tambor e a segunda não abre completamente. Esta manutenção é importante para a fluides do trabalho no local e, principalmente, por motivos de segurança.

desde já grato.
att,
Mário Marques",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Média
2018080674,Solicito troca da lâmpada do sanitário feminino do Pavilhão anexo ao A,2018-08-30 11:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca da lâmpada do sanitário feminino do Pavilhão anexo ao Administrativo que não liga.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018080675,Solicito manutenção no Aparelho de Ar condicionado da Biblioteca - CJA,2018-08-30 11:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção no Aparelho de Ar condicionado da Biblioteca - CJA que está vazando pela evaporadora.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018080693,Lâmpada queimada,2018-08-31 09:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,

Estamos com uma lâmpada queimada.

Grata,

Débora Oliveira
3214-3288
Voip: 8200",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019050036,Ar condicionado,2019-05-02 15:01,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Condicionador de ar da sala 03 sem funcionar.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090001,Limpeza semestral de reservatórios - Bloco Docentes - CPF,2018-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Docentes do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2018090002,Aquisição de Dados dos Multimedidores,2018-09-03 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a aquisição dos dados dos multimedidores do mês anterior,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2018090005,Gentileza verificar funcionamento de ar condicionado e controle remoto,2018-09-03 09:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza verificar funcionamento de ar condicionado e controle remoto do mesmo na ARI.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090009,Substituição de Nobreak 6KVA,2018-09-03 10:13,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Um dos Nobreak 6KVA que passou pela manutenção, está apresentando os seguintes sintomas: falta de autonomia e dois coolers inoperantes. Por isso solicitamos a substituição desse dispositivo pelo reversa que ainda está nesse Campus",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Média
2018090017,"Solicito manutenção/troca do penúltimo refletor da área do Pav. Aulas,",2018-09-03 16:01,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca do penúltimo refletor da área do Pav. Aulas, próximo ao ping-pong. Não liga.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2018090022,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-09-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090023,Manutenção semanal do gerador  de 55 kVA do CPF,2018-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090024,Manutenção semanal do gerador de 155 kVA do CPF,2018-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090025,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-09-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090026,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-09-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090027,Limpeza semestral de reservatórios - CUNI ITABUNA - CJA,2018-09-04 08:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito limpeza dos reservatório 1 e 2, localizados no CUNI ITABUNA do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018090028,Limpeza semestral de reservatórios - Pavilhões - CJA,2018-09-04 08:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1 e 2, localizados nos Pavilhões do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018090029,Limpeza semestral de reservatórios - Reitoria - CJA,2018-09-04 08:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório 1, 2, 3 e superior, localizados na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2018090030,Limpeza semestral de reservatórios - Reitoria - CJA,2018-09-04 08:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza do reservatório superior, localizado na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2018090032,Solicito a troca de mais 1 refletor da parte frontal do Pavilhão de au,2018-09-04 08:48,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca de mais 1 refletor da parte frontal do Pavilhão de aulas que não acende.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018090033,Solicito limpeza dos refletores do Pavilhão de aulas.,2018-09-04 08:49,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito limpeza dos refletores do Pavilhão de aulas.,,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2018090034,Limpeza de Fossa,2018-09-04 08:46,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,516.04,,,,"-14.77147998352185, -39.23434744042999",,"Solicito que seja feita a limpeza de fossa localizada próxima à Reitoria do CJA

total - 08 m³",Limpeza de Fossa no CJA,"1. Em atendimento ao chamado de número 2018090034 
2. Serviço complementar à O.S. 157/2018",Manutenção Preventiva > Ar condicionado split,,0.97,Reclass_LSTM,Baixa
2018090035,Manutenção de ar condicionado,2018-09-04 08:55,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Conforme sr. Ricardo, servidor da Biblioteca da CEPLAC, ao cortar a grama os fios do ar condicionado foram danificados e os aparelhos não estão funcionando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090051,Problema com o sistema que amortece a porta ao ser fechada.,2018-09-04 11:13,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Problema com o sistema que amortece a porta ao ser fechada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018090065,Troca de lâmpada,2018-09-05 08:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a troca de lâmpada na sala dos TAES - Laboratórios.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018090070,Adequação do espaço que será utilizado como Almoxarifado,2018-09-05 11:09,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Gostaria de informar que o espaço que está sendo reformado para ser utilizado como almoxarifado no CSC (antigo refeitório), não atenderá ao fim desejado, uma vez que apresenta infiltrações e alta umidade.
Sugiro que alguma medida corretiva seja tomada em relação as infiltrações na parede lateral (compartilhada com o DG) além da retirada de uma pia de cozinha que ainda se encontra no local.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Média
2018090077,Vistoria em salas de aula,2018-09-06 08:47,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito que seja feita vistoria em todas as salas de aula e banheiros , para identificar possíveis problemas existentes e/ou prevenir que apareçam antes do retorno das aulas. Segue itens a observar:

Possíveis rachaduras;
Abertura/fechamento de portas;
Abertura/fechamento de janelas;
Iluminação;
Tomadas/interruptores;
Mictórios/Louças;
Pias;
Possíveis infiltrações;
Forro;
Revestimento/pintura;
Outros",,,Manutenção Preventiva > Vistoria em Instalações,,0.96,Reclass_LSTM,Baixa
2018090078,Vistoria em salas de aula,2018-09-06 09:19,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja feita vistoria em todas as salas de aula e banheiros, para identificar possíveis problemas existentes e/ou prevenir que apareçam antes do retorno das aulas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Baixa
2018090079,Vistoria em salas de aula,2018-09-06 09:26,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito que seja feita vistoria em todas as salas de aula e banheiros, para identificar possíveis problemas existentes e/ou prevenir que apareçam antes do retorno das aulas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Baixa
2018090080,Vistoria em salas de aula,2018-09-06 09:27,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito que seja feita vistoria em todas as salas de aula e banheiros, para identificar possíveis problemas existentes e/ou prevenir que apareçam antes do retorno das aulas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Baixa
2018090094,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-09-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090095,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-09-07 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090097,Forro da Biblioteca,2018-09-10 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,No final de semana um gato subiu no forro da biblioteca e o mesmo acabou ocasionando a queda do forro da biblioteca em alguns pontos. e o gato se encontra dentro do forro.,,,Estrutura Predial > Forro,,0.87,Reclass_LSTM,Alta
2018090099,Substituição de Placa de Identificação de Setor,2018-09-10 09:42,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição da placa de identificação da sala da Diretora Administrativa pelo do Pró-Reitor de Planejamento e Administração e vice-versa.,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.89,Reclass_LSTM,Média
2018090105,Manutenção Caixinhas Conduletes nas salas  de aula :18 e 19,2018-09-10 10:11,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Manutenção Caixinhas Conduletes nas salas de aula :18 e 19,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018090107,Substituição de lâmpadas no saguão da reitoria,2018-09-10 10:15,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito substituição de 2 lâmpadas queimadas no saguão da reitoria.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018090108,Manutenção em Forro da Biblioteca,2018-09-10 10:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicitamos manutenção em forro da biblioteca, na área de atendimento, que foi quebrado e derrubado por um gato. Fotos em anexo.",,,Estrutura Predial > Forro,,0.96,Reclass_LSTM,Média
2018090110,Manutenção de Ar Condicionado Fan Coil,2018-09-10 10:46,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção em todos os aparelhos do tipo Fan Coil, onde deve ser verificado o funcionamento e proceder com a limpeza geral.",,,Manutenção Preventiva > Ar condicionado central,,0.94,Reclass_LSTM,Baixa
2018090114,Lâmpada queimada - Sala da Chefia de Gabinete,2018-09-10 13:20,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Informo-lhes que as lâmpadas da sala da Chefe de Gabinete, Profa. Francismary Alves, estouraram.

Logo, solicitamos os reparos necessários para que a iluminação da sala seja restaurada.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018090115,Substituição de lâmpadas por LED,2018-09-10 13:45,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Remover os reatores e substituir as lâmpadas da Assessoria de Relações Internacionais por LED.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018090126,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-09-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090127,Manutenção semanal do gerador  de 55 kVA do CPF,2018-09-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090128,Manutenção semanal do gerador de 155 kVA do CPF,2018-09-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090129,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-09-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090130,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-09-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090131,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-09-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090132,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-09-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090136,Instalação,2018-09-11 09:42,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Instalar duas tv´s de 58, uma no decanato e outra no corredor. Retirar as duas tv´s que estão na sala de reuniões e instalar uma na sala de Paulo e outra na sala 14. Colocar na sala de reuniões duas tv´s de 58 em substituição as serão retiradas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Média
2018090142,Instalação de mola aérea na porta da sala de reuniões da Prosis,2018-09-11 14:23,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caros,
Se possível, peço, por gentileza, a instalação de mola aérea na porta da sala de reunião da Prosis. Em caso de impossibilidade, peço reparo da mesma de modo que possamos fechá-la (ter a possibilidade de encostá-la sem que a mesma abra espontaneamente) para evitarmos fuga do ar condicionado. Grata.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2018090149,Troca de lâmpada no Auditório CJA,2018-09-11 16:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de lâmpada no auditório do Campus Jorge Amado - Ferradas.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018090157,Instalação de Multimedidor de Energia,2018-09-12 11:03,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.426141435445587, -39.135649217286215",,Solicito a instalação de multimedidor de energia no quadro de energia do restaurante.,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018090158,Instalação de Hidrômetro no Restaurante,2018-09-12 11:09,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,363.14,,,,"-16.426141435445587, -39.135649217286215",,Solicito a instalação de hidrômetro na rede hidráulica do restaurante.,Instalação de hidrômetro; Fornecimento caixa de proteção para hidrômetro,Materiais para instalação de hidrômetro; Solicitação de caixa de proteção para hidrômetro localizado próximo ao restaurante para conservação e verificação do mesmo.,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018090169,Ar condicionado da biblioteca com defeito,2018-09-12 15:26,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,37.480000000000004,,,,#N/A,,"Boa tarde,

Ricardo funcionário da biblioteca sinalizou que um dos ar condicionado que foi instalado lá está com defeito.

Grata,

Débora Oliveira
3214-3288
Voip: 8200",Ar condicionado da biblioteca com defeito - CFCTAf,1. Em atendimento aos chamados de número 2018090169,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018090172,Revisão em quadros elétricos,2018-09-12 15:32,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito revisão nos quadros elétricos do Campus Sosígenes Costa, identificando materiais defeituosos e antecipando reparos antes que ocorram defeitos.",,,Manutenção Preventiva > Quadros Elétricos,,0.93,Reclass_LSTM,Média
2018090185,Mofo - Sala que é utilizada pelo Coord. de Campus/CSC,2018-09-13 15:24,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito tratamento anti-mofo na sala da Coord de Campus (pintura/outros).,,,Estrutura Predial > Pintura,,0.61,RF_Fallback_BAIXA_CONF,Baixa
2018090187,"Bom dia, Solicito a troca do quadro da sala 17 por um novo interiço pa",2018-09-14 08:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia, Solicito a troca do quadro da sala 17 por um novo interiço para o uso do projetor interativo, obrigado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018090188,Troca de quadro branco,2018-09-14 08:55,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, gostaria de solicitar que fosse realizada a troca entre os quadros brancos das salas Aldeia Velha e Barra Velha, pois utilizaremos a segunda sala com o projetor interativo e precisamos de um quadro mais firme.
Já solicitei a troca ao patrimônio e o mesmo solicitou que fosse aberto o chamado junto a manutenção.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.82,Reclass_LSTM,Baixa
2018090193,Banheiro,2018-09-14 09:55,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Reposição dos parafusos do vaso sanitário.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018090196,Fixação de mural de avisos,2018-09-14 12:02,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos a fixação de um mural de avisos na parede da Secretaria Executiva. As tentativas de utilização de fita dupla face para tal fim foram frustradas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018090200,Manutenção nas Salas do Pórtico,2018-09-14 15:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,377.93,,,,"-16.423822637563376, -39.13549260894328",,Solicitamos manutenção nas salas MATA MEDONHA - substituição de quatro tampas para tomadas do tipo conduíte; BARRA VELHA - cinco tampas duplas para tomada do tipo conduíte; duas tampas para interruptor tipo conduíte; substituição de 12 lâmpadas tubulares ou troca dos reatores; duas placas de forro; ALDEIA VELHA - substituição de sete lâmpadas tubulares ou troca dos reatores; oito tampas duplas para tomada; substituição de uma tomada dupla 4x4 de embutir; substituição de uma tomada simples 4x2 de embutir; manutenção de quatro pontos de rede danificados e colocação de uma tampa cega 4x4. Fotografias em anexo.,Manutenção nas Salas do Pórtico,Material para Manutenção nas Salas do Pórtico,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Média
2018090202,Manutenção Parte Elétrica,2018-09-14 16:11,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,109.36,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos substituição de tomadas localizadas nas pilastras do pórtico, que estão danificadas e com fiação exposta. Fotografias em anexo.",Manutenção Parte Elétrica,5 tomadas 4x4 e 2 tomadas duplas 4x2,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Média
2018090205,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-09-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090206,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-09-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090207,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-09-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090208,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-09-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090209,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-09-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090210,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-09-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090211,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-09-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090212,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-09-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090213,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-09-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090214,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-09-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090215,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-09-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090216,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-09-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090217,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-09-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090218,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-09-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090219,Pontos de irrigação/torneiras no Centro de Formação para facilitar limpeza das Salas de Tutoria e irrigação de plantas.,2018-09-17 07:32,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,561.84,,,,"-17.534828808942148, -39.72394543442796",,Pontos de irrigação/torneiras no Centro de Formação para facilitar limpeza das Salas de Tutoria e irrigação de plantas,Pontos de irrigação no Centro de Formação - CPF,1. Em atendimento aos chamados de número 2018090219,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018090227,Purificador da Copa,2018-09-17 09:04,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Purificador da copa (Reitoria) com defeito.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018090229,"Sala do decanato de ciências, professor Carlos solicita ao técnico de",2018-09-17 09:18,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Sala do decanato de ciências, professor Carlos solicita ao técnico de ar-condicionado (Raimundo ) que venha na sala dele.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2018090245,Obstrução de tomadas,2018-09-17 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, com as reformas que ocorreram no pavilhão de aulas encontramos todos os pontos de energia localizados na parte da frente da sala Cabrália 2 obstruídos com resto de "" entulhos e poeira"" da obra.
