ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Como já solicitei diretamente ao setor de infra na sexta feira 14/09, venho reforçar a necessidade de limpeza dos mesmo, pois precisamos ligar os equipamentos para as aulas.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018090246,MANUTENÇÃO BEBEDOURO CJA-UFSB,2018-09-17 15:14,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Em tempo informamos que o Babedouro do pavilhão de aulas do Cja não está funcionando. Não está saindo água, conforme relatado pelo colaborador terceirizado da limpeza.",,,Manutenção Preventiva > Reservatório,,0.95,Reclass_LSTM,Baixa
2018090251,Bloqueio de acesso ao Reservatório Superior da Reitoria,2018-09-17 16:45,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,31.490000000000002,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de corrente e cadeado na escada que dá acesso ao reservatório superior localizado atrás da reitoria, para evitar que pessoas não autorizadas subam, colocando suas vidas em risco.",Instalação de corrente e cadeado - CJA,1. Em atendimento aos chamados de número 2018090251,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018090252,Infraestrutura para Rede Wireless da Biblioteca,2018-09-17 17:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,617.9200000000001,,,,"-16.424657613462742, -39.135949237122865",,Solicitamos adaptações na Infraestrutura de Rede lógica para reposicionamento do AP em funcionamento na Biblioteca e acréscimo de mais um AP.,Infraestrutura para Rede Wireless da Biblioteca,Materiais para infraestrutura de rede wireless na biblioteca,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2018090256,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-09-18 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090257,Manutenção semanal do gerador  de 55 kVA do CPF,2018-09-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090258,Manutenção semanal do gerador de 155 kVA do CPF,2018-09-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090259,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-09-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090260,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-09-18 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090261,"Entupimento banheiro masculino (externo),localizado junto a quadra esportiva",2018-09-18 08:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Entupimento banheiro masculino (externo),localizado junto a quadra esportiva",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018090264,"Colocação de quadro (cortiça,tamanho médio),para o Centro de Formação:área externa do Pavilhão das Salas de Tutoria.",2018-09-18 09:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Colocação de quadro (cortiça,tamanho médio),para o Centro de Formação:área externa do Pavilhão das Salas de Tutoria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018090269,Criação de circuito separado para impressora,2018-09-18 10:07,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,725.03,,,,"-14.77147998352185, -39.23434744042999",,Solicito criação de circuito separado para impressora na Reitoria CJA,Criação de circuito separado para impressora - Reitoria,"1. Em atendimento aos chamados de número 2018090269.                                                                                                                                                                         OBS: As cores são AZUL e VERDE, para cada bitola",Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018090277,Passagem de cabo,2018-09-18 14:02,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito a passagem de um cabo HDMI da TV disponível em frente a Secretaria Acadêmica para a parte interna da mesma.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2018090281,Drenos de Ar Condicionado,2018-09-18 15:22,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo no dreno de ar condicionado do Pavilhão Administrativo do CJA. Segue imagem em anexo.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2018090284,Concerto de tomada,2018-09-18 15:55,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Após instalação de rede elétrica para impressora na sala do Natic/Protic, a tomada do telefone parou de funcionar. Sendo assim, estamos sem ter como recarregar o telefone, que é sem fio.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018090288,Ponto de Telecomunicações,2018-09-18 16:13,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito a instalação de um ponto de telecomunicações no PGBT do alimentador do restaurante. O circuito servirá para conexão do multimedidor de energia.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2018090289,Ponto de Telecomunicações,2018-09-18 16:18,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito a instalação de um ponto de telecomunicações no QGBT. O circuito servirá para conexão do multimedidor de energia.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018090416,Recarga de Gás Ar concionado,2018-09-24 13:52,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1278.05,,,,"-17.533274716800296, -39.72248779186285",,"Solicito recarga de gás do seguinte equipamento de ar condicionado

1 und. - Midea - 22.000 BTU - secretaria executiva",Recarga de gás de equipamentos de ar condicionado do CPF e CFS/CPF,"1. Em complemento às O.S. 154/2018;                                                                
2. Serviço de recarga de gás refrigerante em 9 aparelhos de Ar condicionado instalados no CPF e no CFS/CPF;
3. Em atendimento aos chamados 2018090416; 2018090417; 2018090418; 2018090419; 2018090420.",Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090291,A caixa de força caiu. Era parafusada na parede e um gato pulou em cim,2018-09-18 16:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.639632364563067, -39.5550656837828",,A caixa de força caiu. Era parafusada na parede e um gato pulou em cima e despencou. Está funcionando normalmente.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018090292,Manutenção em Luminárias - 1,2018-09-18 16:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos manutenção nas luminárias localizadas no corredor entre o pavilhão de feiras e o pavilhão administrativo. Informamos que muitas estão sem funcionar devido a fiação solta, problemas no bocal ou lâmpadas queimadas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018090293,Manutenção em Luminárias - 2,2018-09-18 16:49,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção nas luminárias localizadas no corredor entre o pavilhão administrativo e o pavilhão de convenções. Diversas luminárias não estão funcionando devido a problemas na fiação, no bocal ou por causa de lâmpadas queimadas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018090294,Manutenção em Quadro de Passagem de Fiação,2018-09-18 16:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicitamos recolocação de tampa em quadro de passagem de fiação de energia elétrica localizado no pavilhão de convenções.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018090295,AZUELA: poéticas negras em roda,2018-09-18 17:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Equipamentos técnicos para o evento AZUELA: poéticas negras em roda, dia 25/09, 15h, no Refeitório do Campus Jorge Amado:

4 microfones (preferência por sem fio)
1 caixa amplificada
1 projetor
4 extensões
2 filtros de linha
2 cabos P2/P10
1 Tela de Projeção",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018090296,Instalação de suporte para computador,2018-09-18 17:08,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Instalar 1 suporte para mini-hp na Secretaria Acadêmica.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018090297,Abelhas Painel de energia,2018-09-18 17:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Temos um problema reincidente no painel de energia do cuni. As abelhas voltaram e a cera/mel dificulta a abertura da caixa de luz, podendo comprometer a fiação e apresentando riscos.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018090299,"Tampas (assentos),para todos os vasos sanitários do Centro de Formação",2018-09-19 08:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Tampas (assentos),para todos os vasos sanitários do Centro de Formação",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2018090300,Manutenção Persiana - Sala Coord. Campus,2018-09-19 08:19,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reinstalação e manutenção de persiana da Sala da Coord. Campus. Destaco que anteriormente foi realizado o serviço, porém, não houve zelo (equipamento mal instalado, problemas na abertura e fechamento, outros).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2018090301,"Reparação mictório/Pavilhão I,necessidade de troca do Espudio (vazamento total de urina)",2018-09-19 08:28,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Reparação mictório/Pavilhão I,necessidade de troca do Espudio (vazamento total de urina)",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2018090303,Telhado Pav. de Convenções - Pingueiras dentro dos auditórios,2018-09-19 08:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reparo Imediato de Telhado Pavilhão de Convenções. Destaco que foi contratado empresa para limpeza dos carpetes dos Pav. de Convenções, porém, com a presença de pingueiras o serviço poderá ser comprometido, conforme orientação da empresa que esta limpando.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.9,Reclass_LSTM,Média
2018090305,Gentileza ativar tomada na ARI (ou duplicar entrada),2018-09-19 08:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Gentileza ativar tomada na ARI (ou duplicar entrada),,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018090309,Gentileza verificar possibilidade de retornar às luzes anteriores que,2018-09-19 11:45,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Gentileza verificar possibilidade de retornar às luzes anteriores que estavam na ARI. Justifico problemas de visão e desconforto no trabalho.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018090314,Duto para Cabo de Rede,2018-09-19 13:03,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos a instalação de eletrodutos nas salas Barra Velha e Aldeia Velha para passagem de cabo de rede de dados, pois, atualmente há uma situação improvisada, como mostrado nas fotografias em anexo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.87,Reclass_LSTM,Baixa
2018090337,Recuperação da estrutura do poster sobre coleta de óleo,2018-09-20 10:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caros colegas. Por gentileza, poderiam providenciar a recuperação da estrutura do poster sobre coleta de óleo que fica na entrada do pavilhão de aula do CJA? O poster foi instalado há pouco tempo, mas pelas suas dimensões, acredito que faltou maior apoio e ele desabou, sendo assim, peço que parafusem a estrutura rígida das bordas em vários pontos. Como há possibilidade de estragar o poster, pela falta de estrutura, peço, por gentileza, urgência neste atendimento. Grata.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018090346,Película da janela,2018-09-20 14:55,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, a aplicação de película na janela da procuradoria, pois a incidência do sol dificulta o uso do computador. A película aplicada anteriormente já não resolve o problema.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2018090353,REPOSICIONAMENTO DOS RADIOS WI-FI,2018-09-20 17:30,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Solicitamos apoio para reposicionamento dos rádios Wi-Fi no CIEPS (CUNI Porto Seguro), no dia 25/09/2018, terça-feira, período vespertino (tarde).

A atividade será constituída de passagem de cabos e instalação dos equipamentos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018090357,Piso quebrado,2018-09-20 20:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Ao chegar no Cuni, hoje, observei que o piso próximo ao bebedouro estava fofo. Agora à noite, ele começou a quebrar. Segue fotos anexas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Média
2018090358,Descarga vazando,2018-09-20 21:04,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Ao entrar no banheiro feminino, a primeira descarga de cordinha está vazando (quando ela é ativada a água não para de descer). Pra fazer parar de descer, tem que enfiar a mão dentro da descarga e puxar uma corda).",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018090360,Solicito vistoria nas instalações do CUNI Itabuna.,2018-09-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito vistoria nas instalações do CUNI Itabuna.,,,Manutenção Preventiva > Vistoria em Instalações,,0.96,Reclass_LSTM,Baixa
2018090364,Bom dia     O aparelho de ar condicionado da Secretaria Executiva do G,2018-09-21 10:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia

O aparelho de ar condicionado da Secretaria Executiva do Gabinete apresenta uma pingueira, entretanto, o seu funcionamento está dentro dos padrões normais. Pedimos, por gentileza, que o aparelho seja verificado.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090368,Forro Desabando do Núcleo de Museologia,2018-09-21 10:36,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,O forro (PVC) do Núcleo de Museus da UFSB está desabando e colocando o acervo em risco.,,,Estrutura Predial > Forro,,0.92,Reclass_LSTM,Baixa
2018090370,Manutenção do box do vestiário masculino,2018-09-21 11:20,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados!
Temos dois reparos a serem feitos no vestiário masculino: a porta de um dos banheiros que soltou novamente;
e o box do meio está com a pedra que que fica presa ao chão pra impedir a saída da água quebrada e solta. Isso tá fazendo com que o pessoal da limpeza fique o tempo todo tendo que limpar.
Conto com a colaboração dos senhores para a resolução desses problemas mas com ênfase maior na questão do box que está vazando água por ser um problema já antigo e não abordado.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Média
2018090384,Alimentação para bomba do sistema de aproveitamento de águas pluviais do CPF.,2018-09-21 15:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,966.78,,,,"-17.53294195326467, -39.72258736378763",,"Favor criar circuito para alimentação da bomba do sistema, incluindo disjuntores e sistemas de proteção necessário.",Alimentação para bomba águas pluviais - CPF; Alimentação para bomba águas pluviais - CPF,"1. Em atendimento aos chamados de número 2018090384
2. Fornecer 100 metros de cabo azul, 100 metros de cabo verde, 100 metros de cabo na cor preta, e 100 metros na cor branca; O.S. complementar a 184/2018. Fornecimento e instalação de boia.",Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018090411,Recarga e Instalação de Extintores,2018-09-24 10:50,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,#N/A,,"Solicito recarga e instalação de extintores nos Laboratórios do CFCTAf (CEPLAC).
4 extintores de água.
4 extintores de CO2.",,,Manutenção Preventiva > Extintor,,0.94,Reclass_LSTM,Baixa
2018090412,Regulagem de vazão das descargas,2018-09-24 10:54,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito regulagem da vazão das descargas dos banheiros do Pavilhão de Aulas.
Necessário sinalização indicando para o usuário que as descargas foram reguladas para que a bacia sanitária seja usada como mictório.
(alinhar para que a sinalização seja feita no mesmo dia que a regulagem)",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018090415,Luminária Sala Apoio Administrativo - Barulho,2018-09-24 12:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a verificação da luminária da Sala do Apoio Administrativo que está apresentando barulho durante funcionamento.
Luminária do canto esquerdo em referência à porta da sala.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018090417,Recarga de Gás Ar concionado,2018-09-24 13:57,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito recarga de gás do seguinte equipamento de ar condicionado

1 und. - Elgin - 18.000 BTU - Sala de reunião",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090418,Recarga de Gás Ar concionado,2018-09-24 13:59,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga de gás do seguinte equipamento de ar condicionado

1 und. - Elgin - 30.000 BTU - Sala 11
1 und. - Elgin - 30.000 BTU - Sala 14
1 und. - Elgin - 30.000 BTU - Sala 15",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018090419,Recarga de Gás Ar concionado,2018-09-24 14:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito recarga de gás do seguinte equipamento de ar condicionado

1 und. - Elgin - 30.000 BTU - Laboratório
1 und. - Elgin - 30.000 BTU - Laboratório 2
1 und. - Elgin - 30.000 BTU - habilidades",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018090420,Recarga de Gás Ar concionado,2018-09-24 14:06,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito recarga de gás do seguinte equipamento de ar condicionado

1 und. - Midea - 22.000 BTU",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090430,Cobertura da Composteira,2018-09-24 17:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Colocar cobertura no espaço da Composteira.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2018090440,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-09-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090441,Manutenção semanal do gerador  de 55 kVA do CPF,2018-09-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090442,Manutenção semanal do gerador de 155 kVA do CPF,2018-09-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090443,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-09-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090444,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-09-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018090448,Solicitação de reparo na porta do banheiro,2018-09-25 08:35,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar um reparo na porta do banheiro masculino, localizado nas dependências dos Laboratórios Interdisciplinares. A porta se desprendeu da parede devido à quebra dos arrebites que seguravam a dobradiça.

Atenciosamente,

Bruna Nico.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2018090453,Instalação de ar condicionado no Auditório do Núcleo Pedagógico,2018-09-25 10:57,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,54632.75000000001,,,,"-14.770309469288907, -39.23560995592077",,Projeto e instalação de 04 aparelhos de ar condicionado piso-teto no auditório do núcleo pedagógico do CJA.,Serviço de adequação de sistema de refrigeração de ar condicionado do Núcleo Pedagógico do CJA; Serviço de adequação de sistema de refrigeração de ar condicionado do Núcleo Pedagógico do CJA,1. Em atendimento ao chamado de número 2018090453; 1. Em atendimento ao chamado de número 2018090453                                                                                                                                                               OBS: Complementar a O.S. 214/2018,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018090472,Solicito troca de lâmpada da luminária na entrada do pavilhão administ,2018-09-25 20:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de lâmpada da luminária na entrada do pavilhão administrativo - CJA.
Motivo: não ascende.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018090473,Solicito troca de lâmpada do fundo(próx. a saída para COPA) do pavilhã,2018-09-25 20:16,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de lâmpada do fundo(próx. a saída para COPA) do pavilhão de aulas - CJA.
Motivo: Não ascende.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018090478,Retirada de pássaro em ar condicionado,2018-09-26 11:19,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito retirada e limpeza de ar condicionado na Sala Cabrália, pois um pássaro entrou no equipamento e acabou morrendo dentro do mesmo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018090489,Caixa de Chaves,2018-09-26 14:40,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Consulto possibilidade de instalação de quadro de chaves na guarita do CFCS.
Att,

Renê Moura",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2018090499,"Prezados  Solicito que seja feito alteração de ponto de rede, para que",2018-09-26 16:34,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados
Solicito que seja feito alteração de ponto de rede, para que possa ser instalado um Access Point de no teto da sala 03 do ambiente de tutoria.

Att,

Carlos Yuri",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2018090516,Piso estufou e quebrou,2018-09-26 21:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Uma parte do piso estufou no meio da sala 02 e começou a quebrar.
Segue fotos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Média
2018090528,Trava para armário,2018-09-27 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, precisaremos de um armário com travas seguras para armazenar notebooks em uma sala de aula. Como as travas são frágeis solicitamos ajuda para melhorar a segurança do mesmo. Dispomos de cadeado grande e precisaríamos de uma corrente e também que fosse feito um furo no armário para passar a mesma.
Grata",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018090539,Conserto de ar-condicionado - Sala dos professores - 02,2018-09-27 15:02,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Prezada, bom dia.
Solicito manutenção do ar-condicionado da sala de professores 02.
Chamado: Aparelho do fundo da sala. O aparelho liga porém não resfria o ambiente
Att.
Fabiana Figueiredo
Secretaria Executiva",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018090546,Contratação de pessoal,2018-09-27 16:02,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,2620.5,,,,"-14.77147998352185, -39.23434744042999",,"Contratação de pessoal, extensão de contrato.
Auxiliar de manutenção.",Contratação de equipe para o Campus CJA,"1. Atualização de contratação de mão de obra                                                       
2. Em complementar à OS 138/2018
3. Em atendimento ao chamado 2018090546                                              ",Posto de trabalho > Contratação de Posto de trabalho,,0.97,Reclass_LSTM,Baixa
2018090557,Instalação de mola aérea na porta de entrada da sala do Setor de Apoio Administrativo no CJA,2018-09-27 19:38,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros colegas da DINFRA. A porta de entrada da sala do setor de Apoio Adm, no pavilhão adm do CJA, tem uso frequente e muitas vezes fica aberta, com perda de ar frio dos aparelhos de ar condicionado. Solicitamos, assim, a instalação de mola aérea na mesma.
Grata.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018090568,Recolocação de placa de gesso na sala 07 do pavilhão de aulas do CJA,2018-09-28 09:17,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros colegas da DINFRA. Bom dia! Observei ontem que a sala 07 do pavilhão de aulas do CJA está com o teto faltando uma placa de gesso, com perda do ar frio do ap. do ar condicionado. Não sei se está assim temporariamente para algum tipo de serviço ou se é do conhecimento de vcs. Caso esta abertura não tenha função, poderia ser fechada?
Grata.",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2018090572,Confecção de Solução de Segurança para AP Rucks,2018-09-28 10:29,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,479.60999999999996,,,,"-16.423909554595376, -39.13629623502169",,Solicito confecção de grade (gaiola) para acondicionamento do AP Rucks dos CUNIS (Cabrália e Porto Seguro).,Instalação de gradil de proteção para equipamentos - CSC,1. Em atendimento ao chamado de número 2018090572,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018090573,Infraestrutura - Câmeras,2018-09-28 10:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,974.47,,,,"-16.281402, -39.024453",,Solicitamos confecção de infraestrutura/afixação de câmeras no CUNI Cabrália. Indicamos que seja articulado com a equipe de TIC do CSC no que tange ao posicionamento.,Câmera no CUNI Cabrália,Materiais para instalação de câmera no CUNI Cabrália,Elétrica > Instalações elétricas,,0.82,Reclass_LSTM,Baixa
2018090575,Plataforma elevatória/Elevador da Reitoria do CJA,2018-09-28 10:42,Fechado,,,,Reitoria,,,,,Equipamentos de Transporte > Elevador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Houve um problema na plataforma elevatória da reitoria do CJA. Em uma análise preliminar, foi indicado que o problema pode ser no sensor fim de curso do equipamento.",,,Equipamentos de Transporte > Elevador,,0.7,RF_Fallback_BAIXA_CONF,Baixa
2018090576,Infraestrutura - Câmeras Lab Ciências,2018-09-28 10:37,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito confecção de Infraestrutura/fixação de cãmeras. Consultar o setor deTIC do campus para alinhamento.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2018090585,Ar condicionada não esta refrigerando,2018-09-28 15:19,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,o ar condicionado não esta refrigerando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100001,Aquisição de Dados dos Multimedidores,2018-10-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a aquisição dos dados dos multimedidores do mês anterior,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2018100003,"Retirada de chave""emperrada"" na Sala da Coordenação",2018-10-01 08:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Retirada de chave""emperrada"" na Sala da Coordenação",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2018100004,"A pedido de usuárias do Sanitário Feminino do Pavilhão de aulas, e com",2018-10-01 09:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A pedido de usuárias do Sanitário Feminino do Pavilhão de aulas, e com a justificativa de ao abrir a porta principal quem estar de fora ter uma visão ampla do espelho e box individuais e possíveis intimidades expostas.
Solicito troca da posição de abertura da porta.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018100006,Solicito manutenção/troca do interruptor de luz da Sala 06 - Pentagona,2018-10-01 09:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca do interruptor de luz da Sala 06 - Pentagonal, não desliga as luzes.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018100020,Ativar a iluminação externa da área do CFCS onde acontece a Feira (pos,2018-10-01 16:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Ativar a iluminação externa da área do CFCS onde acontece a Feira (poste central com 4 lâmpadas). O material já se encontra no Campus.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018100029,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100030,Manutenção semanal do gerador  de 55 kVA do CPF,2018-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100031,Manutenção semanal do gerador de 155 kVA do CPF,2018-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100032,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100033,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-10-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100034,Manutenção preventiva SEMESTRAL do gerador 155 kVA do CPF,2018-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100035,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,2018-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,3355.3900000000003,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção semestral dos geradores de 55 kVA e 155 kVA do CPF,Manutenção deverá seguir o procedimento operacional descrito no chamado. ,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100036,Proteção para AP Ruckus do CUNI Cabrália,2018-10-01 23:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.281402, -39.024453",,Solicitamos a confecção de gaiola de segurança para o AP (Ruckus) do CUNI Cabrália.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018100037,Proteção para AP's Ruckus do CUNI Porto,2018-10-01 23:35,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,47.81,,,,"-16.449880252377348, -39.064648619985995",,Solicitamos a confecção de 02 (duas) gaiolas de segurança para os AP's (Ruckus) do CUNI Porto / CIEPS.,Proteção para AP's do CUNI Porto Seguro,Material para proteção dos AP's do CUNI Porto Seguro,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018100040,Instalação de quadro - sala/lab,2018-10-02 08:14,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,Instalação de Quadro em uma das salas / lab do CFCTaf.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018100041,Solicito projeto e instalação de mais luminárias na área externa do pa,2018-10-02 08:16,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito projeto e instalação de mais luminárias na área externa do pavilhão administrativo, conforme conversado com Eng.Simon em visita ao Campus. Temos em estoque 09 luminárias.",,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2018100042,Solicito projeto e a execução de parte elétrica na área de convivência,2018-10-02 08:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,6281.64,,,,"-17.53335341230621, -39.72217542816204",,Solicito projeto e a execução de parte elétrica na área de convivência.,Elétrica da Área de Convivência - CPF; Materiais para elétrica da Área de Convivência - CPF,1. Em atendimento aos chamados de número 2018100042; Complementação à O.S. 198/2018,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018100047,Manutenção no Gerador,2018-10-02 09:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos manutenção no gerador, que está apresentando problemas com a bateria, dificultando a entrada em funcionamento do mesmo",,,Manutenção Preventiva > Gerador,,0.97,Reclass_LSTM,Baixa
2018100053,Tomadas e canaletas para fios,2018-10-02 11:05,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,120.57,,,,"-17.533274716800296, -39.72248779186285",,"Solicito a instalação de tomadas e canaletas de fios próximo a minha mesa de trabalho, aqui na Secretaria Acadêmica. A forma como estão dispostos os fios está ocasionado frequentes desligamentos nos equipamentos eletrônicos.",Instalação de Tomadas na SECAD-CPF,Instalação de Ponto de Telecominicações e Tomadas de elétrica,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018100067,Reparo de tubulação de ar condicionado central,2018-10-02 15:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,5415.8099999999995,,,,"-16.424307884397862, -39.136705238608734",,Solicito serviço de reparo de tubulação de ar condicionado central do CSC.,Reparo de tubulação de ar condicionado central do CSC,"1. Em atendimento ao chamado 2018100067
",Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2018100069,Termino do Espaço da Coleta Seletiva,2018-10-02 17:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito os colaboradores para terminar a construção do Espaço da Coleta Seletiva da UFSB-CPF.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018100079,Reparo em refletores,2018-10-03 08:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito reparo nos refletores do Pav. Adm. do Campus Sosígenes Costas,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018100081,Solicitação de colocação de persiana,2018-10-03 09:31,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a colocação de persiana em uma das janelas da sala do Pró-reitor da PROTIC onde só possui em um dos lados.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018100083,Substituição de tomadas - Sala do Decano Carlos,2018-10-03 09:53,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,3387.63,,,,"-16.423909554595376, -39.13629623502169",,"Solicito substituição de tomadas antigas por tomadas duplas na sala do decano Carlos, conforme solicitado.",Substituição de Tomadas,Substituição de Tomadas,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
2018100087,Instalação de quadro branco,2018-10-03 11:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Instalar 01 quadro branco na parede da sala de apoio administrativo, onde trabalha o servidor Anderson Cajazeira.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018100097,Reparo no ar condicionado da DINFRA,2018-10-03 15:25,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reparo no aparelho de ar condicionado da Dinfra, marca: Electrolux.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018100099,Tubo de água após o hidrômetro quebrou. Solicito reparo.,2018-10-03 15:47,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Tubo de água após o hidrômetro quebrou. Solicito reparo.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018100100,Tratamento químico da água de ar condicionado central,2018-10-03 15:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,5242.51,,,,"-16.424307884397862, -39.136705238608734",,Solicito que seja feito o tratamento químico da água do sistema de refrigeração central.,Contratação de pessoal para tratamento da água do sistema de refrigeração central do CSC,"1. Em atendimento ao chamado 2018100100
",Manutenção Preventiva > Ar condicionado central,,0.95,Reclass_LSTM,Baixa
2018100101,Solicitação de tapetes de grama para a área de convivência,2018-10-03 16:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito tapetes de grama para a recém construída área de convivência nas seguintes medidas:

1) 2,31m x 1,65m = 3,81 m²

2) 3,70m x 2,45m = 9,06 m²

3)2,49m x 1,7m = 4,23 m²

TOTAL: 17,1 M²",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
