ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018100102,Instalação de Projetor Interativo e Suporte,2018-10-03 16:47,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito, por gentileza, instalação de projetor interativo com suporte no teto na Diretoria de Multimídia e Conteúdos Digitais - PROTIC. A prioridade é alta pois se trata de um material que está sendo licitado e é necessário uma rápida resposta ao fornecedor.

Atenciosamente,
João Gabriel.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018100122,MAÇANETA QUEBRADA. PORTA DA SALA DE ESTUDOS. BIBLIOTECA CJA,2018-10-04 14:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,A maçaneta da porta da sala de estudos da Biblioteca de Campus de Jorge Amado está quebrada. Solicito verificação e reparação. Obrigada!,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2018100128,Materiais - CPF,2018-10-04 15:18,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,201.79999999999998,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a entrega dos seguintes materiais no CPF

01
Fita isolante
5
und

02
Fita de auto Fusão
2
und

03
Fita veda Rosca
3
und

04
Cola
1
und

05
Parafuso 4 mm
100
und

06
Bucha 4mm
100
und

07
parafus 8 mm
100
und

08
Bucha 8mm
100
und",Material para CPF,1. Em atendimento ao chamado 2018100128,Suprimentos / Apoio Técnico > Materiais,,0.52,RF_Fallback_BAIXA_CONF,Baixa
2018100129,Materiais - CSC,2018-10-04 15:21,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,944.73,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a entrega dos seguintes materiais no CSC

Item
Descrição
Quantidade
Unidade

01
Fita isolante
5
und

02
Fita de auto Fusão
2
und

03
Fita veda Rosca
3
und

04
Cola
1
und

05
Parafuso 4 mm
250
und

06
Bucha 4mm
250
und

07
parafus 8 mm
250
und

08
Bucha 8mm
250
und

09
Prego 18/27
1
kg

10
Parafuso 12 mm e arruela
50
und

11
Bucha
50
und

12
gás refrigerante
13,6
kg",Material para CSC,Em atendimento ao chamado 2018100129,Suprimentos / Apoio Técnico > Materiais,,0.5,RF_Fallback_BAIXA_CONF,Baixa
2018100154,"A porta da guarita não está trancando por fora, a chave não está entra",2018-10-05 11:37,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,117.27000000000001,,,,"-17.534828808942148, -39.72394543442796",,"A porta da guarita não está trancando por fora, a chave não está entrando.
Solicito reparo.",Substituição fechadura da Guarita - CPF,1. Em atendimento ao chamado de número 2018100154,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2018100171,Instalação de câmeras de videomonitoramento - Almoxarifado e sala de patrimônio - Reitoria CJA,2018-10-05 16:14,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
Solicito o estudo de viabilidade e demais providências necessárias para instalação de câmeras de videomonitoramento para a UFSB no Almoxarifado e sala de patrimônio da Reitoria do CJA. As câmeras já estão à disposição com o setor de patrimônio.
Segue em anexo o memorando de solicitação com os pontos sugeridos para instalação.
Estamos à disposição,",,,Elétrica > Iluminação,,0.82,Reclass_LSTM,Baixa
2018100173,Instalação de câmeras de videomonitoramento - Pavilhão de Aulas CJA,2018-10-05 16:33,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,239.89999999999998,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
Solicito o estudo de viabilidade e demais providências necessárias para instalação de câmeras de videomonitoramento para a UFSB no Pavilhão de Aulas do CJA. As câmeras já estão à disposição com o setor de patrimônio.
Segue em anexo o memorando de solicitação com os pontos sugeridos para instalação.
Estamos à disposição,",Fornecimento de material para instalação de câmeras de videomonitoramento no Pavilhão de Aulas - CJA,,Elétrica > Instalações elétricas,,0.83,Reclass_LSTM,Baixa
2018100175,Instalação de câmeras de videomonitoramento - Coordenação de Campus CJA,2018-10-05 16:36,Fechado,,,,Reitoria,,,,,Projetos e Reformas > Reforma,,,,592.16,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,
Solicito o estudo de viabilidade e demais providências necessárias para instalação de câmeras de videomonitoramento para a UFSB na Coordenação de Campus. As câmeras já estão à disposição com o setor de patrimônio.
Segue em anexo o memorando de solicitação com os pontos sugeridos para instalação.
Estamos à disposição,",Fornecimento de material para instalação de câmeras de videomonitoramento na Coordenação de Campus - CJA,,Projetos e Reformas > Reforma,,0.38,RF_Fallback_BAIXA_CONF,Baixa
2018100177,Construção   para Ecoponto,2018-10-05 16:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Construção de uma bancada para depositar resíduos do Ecoponto.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018100187,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-10-08 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.9,Reclass_LSTM,Baixa
2018100192,Gentileza disponibilizar transformador para ARI.,2018-10-08 11:23,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza disponibilizar transformador para ARI.,,,Suprimentos / Apoio Técnico > Materiais,,0.61,RF_Fallback_BAIXA_CONF,Baixa
2018100195,Manutenção de Torneira,2018-10-08 11:54,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Por favor, solicito a desentupimento da torneira do banheiro.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018100198,Solicito a instalação de duas lâmpadas e duas tomadas no galpão constr,2018-10-08 13:51,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a instalação de duas lâmpadas e duas tomadas no galpão construído para abrigar as atividades da Feira da Agricultura Familiar, no CFCS.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018100212,Substituição de suporte para ar condicionado,2018-10-08 15:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,618.52,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca de suporte do ar condicionado do auditório, conforme foto.",Substituição de suporte para ar condicionado,1. Em atendimento ao chamado de número 2018100212,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Média
2018100214,Manutenção na Estação Elevatória de Esgoto,2018-10-08 16:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,713.3199999999999,,,,"-16.422665621158817, -39.136300233483034",,Solicito manutenção na estação elevatória de esgoto do Campus Sosígenes Costa.,Manutenção na estação elevatória de esgoto,Contratação de pessoal para serviços referentes à estação elevatória de esgoto,Hidrossanitária > Hidráulica,,0.86,Reclass_LSTM,Baixa
2018100215,Remoção de instalações,2018-10-08 16:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,150.09,,,,#N/A,,"Remoção de forro, instalações de ar condicionado, elétrica e divisórias da área contígua à futura área do laboratório de madeiras.
Tempo de execução: 2 dias, técnico e ajudante.

Emitir OS para locação de concha para retirada de entulho existente.",Remoção de instalações - CJA Ceplac,1. Em atendimento ao chamado de número 2018100215,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2018100216,Solicitação de projeto elétrico e hidráulico,2018-10-08 16:57,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Projeto,,,,693.93,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!
Solicito um projeto de instalação elétrica e hidráulica para a instalação do destilador de água na Sala Técnica 02, do Laboratório Interdisciplinar 2. A adequação da rede elétrica da sala já havia sido solicitada anteriormente, por meio do chamado ID: 2017110156.
Para maiores informações sobre os pré-requisitos para a instalação, segue anexado o manual de instruções do equipamento.

Atenciosamente,

Bruna Nico.",Instalação para destilador; Solicitação para instalação de destilador de água,Materiais para instalação de destilador; Materiais para destilador de água,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2018100217,Porta da sala dos professores com defeito,2018-10-08 17:00,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Caros, gostaria de informar que a maçaneta da porta da sala dos professores está com problema, de modo que a porta não fica fechada (o pequeno trinco parece ter agarrado dentro da porta). Solicito que se possível seja feita a manutenção",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2018100227,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-10-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100228,Manutenção semanal do gerador  de 55 kVA do CPF,2018-10-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100229,Manutenção semanal do gerador de 155 kVA do CPF,2018-10-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100230,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-10-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2018100231,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-10-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100232,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-10-09 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100233,Solicito verificação na rede hidráulica do bebedouro do Pavilhão de au,2018-10-09 08:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação na rede hidráulica do bebedouro do Pavilhão de aulas (entrada) que não estava saindo nada.,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018100235,Entupimento dos Mictórios (2)-Banheiro Masculino Pavilhão I,2018-10-09 08:40,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento dos Mictórios (2)-Banheiro Masculino Pavilhão I,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018100239,Reparo/ troca de torneira do banheiro masculino,2018-10-09 09:19,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,336.8,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, a averiguação do funcionamento da 1ª torneira do banheiro masculino. A mesma não está funcionando. Salvo engano, essa mesma torneira já apresentou problema semelhante outras vezes.
Atenciosamente,

Renê Moura",Substituição de torneira - CPF; Troca de torneira do banheiro masculino,1. Em atendimento ao chamado de número 2018100239; Fornecimento e instalação de torneira de acionamento automático,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018100264,Lâmpadas da Coordenação de Campus,2018-10-09 14:12,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,
Sugerimos que sejam retiradas algumas lâmpadas dos setores localizados na Coordenação de Campus, a fim de reduzir o consumo de eletricidade.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018100268,Instalação de quadro branco,2018-10-09 14:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, a instalação de quadro branco na sala dos Técnicos laboratoriais no CFCS.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018100270,"Prezados,     Solicitamos que seja feito a instalação de dois ponto ló",2018-10-09 15:26,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,

Solicitamos que seja feito a instalação de dois ponto lógico e elétrico na quadra, para atendimento da Semana Nacional de Ciência e Tecnologia, eventos aconteceram com frequência nesse espaço, será necessário, que tenhamos pelo menos dois pontos lógicos e elétrico, para atendimento de demandas vindoura.
Desde já agredo a compreensão",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018100272,Acompamento de Montagem para Formatura,2018-10-09 15:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a disponibilização de eletricista para acompanhar a montagem e desmontagem da estrutura que será utilizada para a colação de grau no campus Sosígenes Costa. Será montado estrutura de sonorização e iluminação para o evento e por tanto necessita do acompanhamento deste profissional.,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018100277,Compra de materiais para o Campus Jorge Amado,2018-10-09 15:36,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,5306.09,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a compra dos seguintes itens

1. Adaptador para caixa 3/4"" - 400 unidades
2. Adaptador para caixa 1"" - 200 unidades
3. Conector RJ 45 fêmea - 20 unidades
4. Tampa cega 4x2 "" - 60 unidades
5. Caixa 4x2 "" - 30 unidades
6. Eletroduto PVC roscável 3/4 "" - 70 metros
7. Caixa de PVC 4x4 "" p/ eletroduto, com tampa - 5 unidades
8. Tomada para lógica RJ 45, com placa - 20 unidades
9. Eletroduto condulete TOP 3/4 "" - 75 metros
10. Eletroduto condulete TOP 1 "" - 50 metros
11. Espelho p/ placa de 2 postos 4x2 "" para tomadas e interruptores - 30 unidades
12. Espelho p/ placa de 1 posto 4x2 "" para tomada e interruptores - 50 unidades",Compra de materiais para o CJA,1. Em atendimento ao chamado de número 2018100277,Suprimentos / Apoio Técnico > Materiais,,0.47,RF_Fallback_BAIXA_CONF,Baixa
2018100283,Permissão para extensão google drive,2018-10-09 17:28,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicitação de instalação da extensão do Google Drive para sincronização de pastas e arquivos no computador da mesa 15, sala dos professores 01, profa. Guineverre.
Em oportuno, informo que no meu módulo de chamados aparece apenas a DINFRA como opção para encaminhamento da solicitação. Gentileza redirecionar para a PROTIC.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.87,Reclass_LSTM,Baixa
2018100284,Empréstimo de material,2018-10-09 17:50,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

venho por meio deste fazer a solicitação de empréstimo do seguinte material, os tatames da sala de aula do curso de artes, no período de 19 a 22/10. Eu entrei em contato com os coordenadores do BI e LI em Artes, Alessandra Simões e Daniel Puig e eles autorizaram a retirada do material. Ressaltando que se for possível o empréstimo eu irei retirar sexta após as aulas e reponho na segunda pela manhã bem cedo.

Att.,

Leila Oliveira",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.75,Reclass_LSTM,Baixa
2018100307,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-10-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100308,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-10-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100310,Bebedouro,2018-10-10 08:44,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Informamos que o bebedouro do anexo não está funcionando (não fornece água) desde ontem.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018100316,"Solicito, por gentileza, que seja feita a manutenção do plug onde é li",2018-10-10 13:39,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, que seja feita a manutenção do plug onde é ligado o cabo da internet, estou tendo problemas com desconexões, por conta de defeito na referida tomada.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Média
2018100320,Ar Condicionado não refrigera,2018-10-10 15:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito manutenção do ar condicionado da sala do Pró-reitor da PROTIC pois o mesmo não esta refrigerando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100330,Manutenção preventiva bimensal do gerador 155 kVA do CPF,2018-10-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100331,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-10-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100332,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2018-10-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100333,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2018-10-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100334,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2018-10-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100336,Manutenção em Sanitários do Pavilhão de Convenções,2018-10-11 09:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos fixação dos cestos de lixo, localizados nos sanitários do pavilhão de convenções, com parafusos, evitando a utilização dos mesmos como escada para subtração de lâmpadas. Também pedimos a retirada das molas das portas dos referidos sanitários. Informamos que uma dessas molas será utilizada na porta do Setor de Infraestrutura, no pavilhão de feiras.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018100337,Manutenção em Sanitários no Pórtico,2018-10-11 10:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos fixação dos cestos de lixo, localizados nos sanitários do pórtico, com parafusos, evitando a utilização dos mesmos como escada para subtração de lâmpadas. Também pedimos a retirada das molas das portas dos referidos sanitários.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018100339,Solicito manutenção da maçaneta da Sala 09 que está soltando ao tocar.,2018-10-11 10:34,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da maçaneta da Sala 09 que está soltando ao tocar.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018100340,Solicito reposição de placa de forro mineral na Sala 02 Pav. Aulas - C,2018-10-11 10:36,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito reposição de placa de forro mineral na Sala 02 Pav. Aulas - CJA.,,,Estrutura Predial > Forro,,0.86,Reclass_LSTM,Baixa
2018100342,Reparo em descargas - Restaurante,2018-10-11 10:45,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,185.29999999999998,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reparo em descargas e substituição de 04 peças que apresentaram defeito, ocasionando vazamentos.",Reparo em descargas - Restaurante CSC,1. Em atendimento ao chamado de número 2018100342,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
2018100360,Manutenção - Sala Coord. Campus,2018-10-11 16:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito manutenção ar condicionado. Apresentando odor estranho.,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2018100370,Solicitação de reparo no quadro,2018-10-15 08:46,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar reparo no quadro da sala 06 de tutoria. O mesmo não está fixo na parede.

Atenciosamente,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
2018100373,"Bom dia Prezados,  Solicito reajustes na posição do projetor interativ",2018-10-15 09:42,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia Prezados,
Solicito reajustes na posição do projetor interativo da sala 15 dês de já agradeço.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018100379,Instalação de ponto de energia,2018-10-15 10:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, por demanda da SNCT precisamos de um ponto de energia na área externa do pórtico, em frente ao corredor de acesso.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018100381,Manutenção Corretiva no Quadro de Distribuição dos Fan Coils,2018-10-15 10:44,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,3523.8500000000004,,,,"-16.425315471783644, -39.1356215455011",,Solicito manutenção corretiva no quadro dos fan coils.,Manutenção nos Quadros elétricos do CSC,Materiais para manutenção nos quadros elétricos do CSC,Manutenção Preventiva > Quadros Elétricos,,0.98,Reclass_LSTM,Média
2018100385,"Fixação de prateleira, sob a pia da cozinha.",2018-10-15 11:52,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fixação de prateleira, sob a pia da cozinha.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018100400,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-10-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100401,Manutenção semanal do gerador  de 55 kVA do CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100402,Manutenção semanal do gerador de 155 kVA do CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100403,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-10-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100404,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100405,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100406,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100407,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2018100408,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2018100409,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100410,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100411,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100412,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2018100413,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2018100414,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2018100415,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018100416,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2018100417,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100418,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-10-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100419,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2018-10-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100420,Instalação de Ventilador,2018-10-16 08:08,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de ventilador na copa próxima à PROSIS. O equipamento pode ser retirado de outro setor que não esteja sendo usado como, por exemplo, a PROTIC.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018100422,Manutenção da Motobomba de Emergência,2018-10-16 08:33,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,18041.870000000003,,,,"-16.422665621158817, -39.136300233483034",,Solicito a manutenção preventiva e corretiva da motobomba (motor MWM diesel 3 cilindros) no compartimento das bombas de emergência no CSC.,Manutenção da Motobomba de Emergência,Manutenção da Motobomba de Emergência,Hidrossanitária > Hidráulica,,0.89,Reclass_LSTM,Média
2018100426,Desinstalação de Projetor Interativo e Suporte,2018-10-16 09:25,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
solicito, por gentileza, a desinstalação do projetor interativo com suporte de teto que está na Diretoria de Multimídia e Conteúdos Digitais da PROTIC. O item faz parte de processo de licitação de aquisição de equipamentos que está ocorrendo e foi enviado para testes e homologação. Precisamos dessa desinstalação para finalizar outros testes e devolver o projetor e o suporte ao fornecedor. Necessitamos dessa ação o quanto antes para darmos prosseguimento ao processo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018100428,Base em concreto para pilar,2018-10-16 10:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a execução de uma base em concreto para pilar de madeira que necessita de reforço.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2018100430,Contratação de pessoal e veículo para o Campus Jorge Amado,2018-10-16 10:41,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,134089.06999999998,,,,"-14.77147998352185, -39.23434744042999",,"Contratação de pessoal para o Campus Jorge Amado
1 - Encarregado de manutenção
2 - Auxiliar de Manutenção Predial
3 - Eletricista de Manutenção
4 - Veículo

O período de contratação e quantidade de pessoal estará detalhado na Ordem de Serviço.",Contratação de pessoal e veículo para o Campus Jorge Amado,Em atendimento ao chamado 2018100430,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2018100431,Contratação de pessoal e veículo para o Campus Sosígenes Costa,2018-10-16 10:47,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,252923.69000000006,,,,"-16.423909554595376, -39.13629623502169",,"Contratação de pessoal para o Campus Sosígenes Costa
1 - Encarregado de manutenção
2 - Auxiliar de Manutenção Predial
3 - Eletricista de Manutenção
4 - Veículo

O período de contratação e quantidade de pessoal estará detalhado na Ordem de Serviço.",Contratação de pessoal e veículo para o Campus Sosígenes Costa,Em atendimento ao chamado 2018100431,Posto de trabalho > Contratação de Posto de trabalho,,0.99,Reclass_LSTM,Baixa
2018100432,Contratação de pessoal para o Campus Paulo Freire,2018-10-16 10:49,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,113147.67,,,,"-17.53335341230621, -39.72217542816204",,"Contratação de pessoal para o Campus Paulo Freire
1 - Auxiliar de Manutenção Predial
2 - Eletricista de Manutenção

O período de contratação e quantidade de pessoal estará detalhado na Ordem de Serviço.",Contratação de pessoal e veículo para o Campus Paulo Freire; Contratação de pessoal para o Campus Paulo Freire,Em atendimento ao chamdo 2018100432; O serviço deve iniciar no dia 1° de fevereiro de 2019,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2018100434,Manutenção nas Salas da Torre Nove,2018-10-16 11:04,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2114.63,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos manutenção nas salas da torre nove, localizadas no pavilhão de feiras, que necessitam de pintura e restauração dos rodapés; substituição de cinco lâmpadas tubulares; substituição de três tomadas para o padrão novo; pintura de uma das portas para o padrão estabelecido e substituição do vidro que cobre as janelas da torre, que está quebrado.",Manutenção nas Salas da Torre Nove,Materiais para manutenção na Torre Nove,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Média
2018100438,"Prezados,     Solicito a instalação de purificadores de água.  Segue m",2018-10-16 13:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito a instalação de purificadores de água.
Segue memória de cálculo utilizada no processo de aquisição para nortear os pontos de instalação:

UNIDADE
QUANTIDADE DE APARELHOS

CJA - ADMINISTRATIVO
01

CJA - IHAC
01

CJA - CFTCI
01

CJA - CFCTAf (CEPLAC)
01

REITORIA COPA 1º ANDAR
01

CSC - IHAC
01

CSC - CFCAM
01

CSC - CFCHS
01

CSC - CFA
01

CSC - ADMINISTRATIVO
01

CPF - IHAC
01

CPF - CFC
01

CPF - ADMINISTRATIVO
01",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2018100439,Ar condicionado não gela,2018-10-16 13:40,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados boa tarde!

Venho notificar a que o Ar condicionado da sala 1 de professores não está funcionado, apesar de ligar e ventilar, porém não não resfria o ambiente.

Trata-se do Equipamento que fica no fundo da sala.

Att. Wagner G. Macena",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100442,Troca de lampadas,2018-10-16 14:26,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicito, cordialmente, a substituição de lâmpadas que compõe os circuitos de iluminação das salas da Assistente Social e da Coordenação de Campus aqui do CJA.
Atte,
Emerson Moutinho",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018100445,Ar condicionado da sala dos professores de Artes,2018-10-16 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Por favor, verificar o aparelho de ar condicionado da sala de professores do centro de formação em artes, que apresentou um vazamento de água para dentro da sala.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100446,Fechadura com problema,2018-10-16 15:14,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito manutenção na fechadura da porta traseira do laboratório recém construído impedindo o trancamento da mesma. Tanto a fechadura quanto o mecanismo de segurança da porta não estão funcionando. Coloquei a urgência como muito alta porque alguns professores já estão alocando equipamentos no citado laboratório.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2018100457,"Ao solicitar internet nos computadores da sala 7 do pavilhão de aulas,",2018-10-17 08:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Ao solicitar internet nos computadores da sala 7 do pavilhão de aulas, recebemos a seguinte resposta do setor de Infraestrutura:
""Emanuela, Verificado a instalação e diagnosticado que esta passada a tubulação de lógica se cabeamento, só posso entregar sua solicitação quando a Dinfra me entregar a lógica pronta. Favor solicitar a Dinfra o termino""
Logo, solicitamos que seja verificada a pendência.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018100459,Ar condicionado Fujitsu 48.000 Btus sem funcionamento,2018-10-17 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,231.29000000000002,,,,"-16.424310442233665, -39.1367972326299",,"Informo que o ar condicionado Fujitsu de 48.0000 Btus do laboratório de Ciências não está em funcionamento. Esse problema já havia sido comunicado e verificado por técnicos anteriormente, sem apresentar solução, porém não conseguimos localizar o chamado. Segundo o Encarregado Rodrigo ele foi orientado a substituir o aparelho. Aguardo confirmação do serviço e previsão de execução.",Manutenção em equipamento de ar condicionado do Lab. Ciências - CSC,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100461,"solicitação de 3 microfones, uma caixa de som e 3 pedestais para microfone.",2018-10-17 14:08,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados.

Solicito 3 microfones, uma caixa de som e 3 pedestais para microfone. Será usado hoje (17/10) às 18 horas na quadra.

Obrigada.
Caroline Caputo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2018100465,"solicitação de 3 microfones, uma caixa de som e 3 pedestais para microfone.",2018-10-17 15:35,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados.
