ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Solicito 3 microfones, uma caixa de som e 3 pedestais para microfone. Será usado hoje (17/10) às 18 horas na quadra.
Obrigada.
Caroline Caputo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2018100467,"solicitação de 3 microfones, uma caixa de som e 3 pedestais para microfone.",2018-10-17 15:38,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados.
Solicito 3 microfones, uma caixa de som e 3 pedestais para microfone. Será usado hoje (17/10) às 18 horas na quadra.
Obrigada.
Caroline Caputo",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2018100468,Manutenção em bebedouro,2018-10-17 15:54,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicito que seja verificada a possibilidade de realizar manutenção no bebedouro elétrico que está no prédio da reitoria.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018100495,Desmontagem de Placa,2018-10-19 11:46,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos a desmontagem da placa que sustentava o painel indígena, pois, está causando estragos em parede no pavilhão de convenções, onde está raspando.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2018100500,VAZAMENTO DE ÁGUA - APARELHO AR CONDICIONADO,2018-10-19 14:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,O APARELHO DE AR CONDICIONADO DA SECRETARIA EXECUTIVA DO CCJA ESTÁ COM UM VAZAMENTO.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100503,Massa corrida em parede,2018-10-19 15:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,140.02,,,,"-17.53335341230621, -39.72217542816204",,Cobrir com massa corrida e pintar as paredes esquerda e direita da sala 17.,Massa corrida em parede,Massa corrida em parede para projeção,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018100504,solicitação de máquina fotográfica,2018-10-19 15:33,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito o empréstimo da máquina fotográfica para uso durante a apresentação teatral no evento de encerramento da Semana Nacional de Ciência e Tecnologia, a partir das 18hs",,,Suprimentos / Apoio Técnico > Materiais,,0.65,RF_Fallback_BAIXA_CONF,Baixa
2018100510,Solicitação de troca de lâmpadas queimadas,2018-10-22 09:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar a troca das lâmpadas de dois postes localizados no local onde ocorre a Feira de Agrecologia.

Atenciosamente,

Bruna nico.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018100511,Solicitação de instalação de pia e torneira,2018-10-22 09:46,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar a instalação de uma pia e uma torneira atrás da guarita do CFCS.

Atenciosamente,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018100521,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-10-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100522,Manutenção semanal do gerador  de 55 kVA do CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100523,Manutenção semanal do gerador de 155 kVA do CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100524,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-10-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100525,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-10-23 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100526,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2018-10-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018100527,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018100528,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018100529,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018100530,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018100531,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018100532,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório 1° Ciclo CFCS CPF,2018-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018100533,Ar-condicionado,2018-10-23 08:58,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,A mangueira do ar-condicionado da Sala Técnica 01 desencaixou e a água condensada no processo de refrigeração do ar está caindo na sala.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100539,"Vazamento na pira, Lab 1",2018-10-23 12:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, avaliação e reparo em vazamento da pia, primeira, do Laboratório Interdisciplinar I.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
2018100541,Manutenção em Sanitário no Pórtico,2018-10-23 12:19,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos manutenção em um dos boxes do sanitário masculino, localizado no pórtico, que está com problemas na válvula de descarga, que não interrompe o fluxo de água após ser liberada.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018100542,Verificação nas Luminárias da Portaria,2018-10-23 12:24,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicitamos verificação em duas luminárias direcionadas aos letreiros da Universidade, localizadas na portaria do CSC, que não estão funcionando.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018100549,Manutenção em Forrro das Salas dos Professores,2018-10-23 14:25,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos manutenção no forro das salas dos professores de ciências Humanas e sociais, de artes e de ciências ambientais, que apresenta placas quebradas ou em falta. Fotografias em anexo. Informamos que não dispomos de placas para substituição.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2018100558,Copa,2018-10-24 08:48,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar torneira da copa com defeito e possibilidade de troca do filtro de água que está quebrado.,,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
2018100559,Manutenção Corretiva no Gerador da Obra do Núcleo Pedagógico,2018-10-24 09:49,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção corretiva no gerador da obra do núcleo pedagógico, pois com o rompimento do escapamento de gases ocasionou um princípio de incêndio. Identificou-se que, além da rede de escapamento danificada, parte do isolamento acústico foi consumido pelo fogo. Assim, solicito a substituição da rede danificada e do isolamento acústico.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Alta
2018100581,"Solicito a instalação de uma pia e uma torneira, bem como a ligação de",2018-10-24 17:42,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a instalação de uma pia e uma torneira, bem como a ligação de água
no espaço onde está sendo realizada a Feira da Agricultura Familiar.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018100585,AR CONDICIONADO E PIA DO HERBÁRIO,2018-10-25 08:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O ar condicionado do Herbário está com vazamento e derramando água pelo forro e em cima do material que deve ficar seco. A água está atingindo outras salas que abrigam equipamentos de alto custo.
A pia do Herbário também parece estar apresentando problemas de vazamento.",,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2018100596,Compra de materiais para o estoque,2018-10-25 11:42,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1348.1399999999999,,,,"-14.788316740297745, -39.27483123836992",,"Solicito compra de lâmpadas para o estoque dessa universidade, para atender às demandas de substituição eventual.

25 lâmpadas de 4,5W base E27 bivolt (equivalente à FLC de 10W) - equivalente ou superior ao item 43.668 do contrato.
25 lâmpadas de 6,5W base E27 bivolt (equivalente à FLC de 12W) - equivalente ou superior ao item 43.669 do contrato.
25 lâmpadas de 9,0W base E27 bivolt (equivalente à FLC de 19W) - equivalente ou superior ao item 43.670 do contrato.
50 lâmpadas de 12W base E27 bivolt (equivalente à FLC de 25W) - equivalente ou superior ao item 43.670 do contrato.",Compra de lâmpadas para o estoque da UFSB,"Para atender às demandas de substituição eventual:
1. 25 lâmpadas LED de 4,5W base E27 bivolt (equivalente à FLC de 10W) - equivalente ou superior ao item 43.668 do contrato.
2. 25 lâmpadas LED de 6,5W base E27 bivolt (equivalente à FLC de 12W) - equivalente ou superior ao item 43.669 do contrato.
3. 25 lâmpadas LED de 9,0W base E27 bivolt (equivalente à FLC de 19W) - equivalente ou superior ao item 43.670 do contrato.
4. 50 lâmpadas LED de 12W base E27 bivolt (equivalente à FLC de 25W) - equivalente ou superior ao item 43.670 do contrato.

As lâmpadas devem ser entregues ao setor de planejamento de manutenção, para controle do estoque.",Elétrica > Iluminação,,0.83,Reclass_LSTM,Média
2018100601,Ar condicionado,2018-10-25 14:21,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado da SECAD não está funcionando desde ontem.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100608,Instalação Bebedouro/Purificador de Agua - Pav. Adm CJA,2018-10-25 16:10,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100609,Instalação Bebedouro/Purificador de Agua - Reitoria CJA,2018-10-25 16:13,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100610,Instalação Bebedouro/Purificador de Agua - CFCTI CJA/CEPLAC,2018-10-25 16:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100614,Ar condicionado,2018-10-25 16:50,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado voltou a parar de funcionar.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100615,Instalação Bebedouro/Purificador de Agua - CFCTaf/CEPLAC CJA,2018-10-25 16:56,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100616,Instalação Bebedouro/Purificador de Agua - Pav. Aulas IHAC CJA,2018-10-25 17:14,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,650.48,,,,"-14.788316740297745, -39.27483123836992",,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",Instalação de purificadores,Materiais para instalação de purificadores,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100617,Instalação Bebedouro/Purificador de Agua - IHAC CPF,2018-10-25 17:16,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100618,Instalação Bebedouro/Purificador de Agua - CFCS CPF,2018-10-25 17:23,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100619,Instalação Bebedouro/Purificador de Agua - Bloco Adm. CPF,2018-10-25 17:27,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Conforme chamado 2018100438, solicito instalação de um bebedouro/purificador de água",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018100626,Limpeza e arrumação da Subestação da Reitoria do CJA,2018-10-26 09:17,Fechado,,,,Campus Jorge Amado,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito que seja feita a limpeza e arrumação da subestação do CJA.,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,0.34,RF_Fallback_BAIXA_CONF,Baixa
2018100631,"Prezado Vítor, conforme já adiantamos em conversa há algumas semanas s",2018-10-26 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,272.98,,,,"-16.422665621158817, -39.136300233483034",,"Prezado Vítor, conforme já adiantamos em conversa há algumas semanas sobre a instalação de um ponto de água (cano + torneira), no local onde será instalada a horta e compostagem (Projeto ECOTIME/CSC), próximo ao restaurante do campus e no fundo das salinhas onde funcionava o herbário. Gostaria de um retorno deste prazo para darmos início à execução do projeto, uma vez q outras etapas como limpeza e retirada e vegetação do local, bem como marcação de canteiros já foram realizadas).
Atenciosamente,
Profa. Val",Instalação de um ponto de água,Materiais para instalação de um ponto de água,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018100633,Manutenção e/ou limpeza ar-condicionado,2018-10-26 13:19,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"O ar condicionado da sala do psicólogo no setor administrativo está apresentando ruído contínuo, solicito verificação da causa do problema, limpeza e manutenção.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100637,Substituição de Vidros Quebrados,2018-10-26 13:59,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,341.43,,,,"-16.449880252377348, -39.064648619985995",,"Solicitamos substituição de vidros quebrados nas janelas de uma das salas do CUNI Porto Seguro. Informamos que esse serviço necessita ser realizado o mais breve possível, pois, com as chuvas há possibilidade de degradação de móveis e da pintura da parede.",Substituição de Vidro no CUNI Porto Seguro,Fornecimento e instalação de vidro no CUNI Porto Seguro,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2018100644,Solicitação de reparos no teto do banheiro da sala dos técnicos,2018-10-29 08:03,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

O teto do banheiro da sala dos técnicos de Laboratório apresenta diversas infiltrações que alagaram o banheiro. Existe água represada no forro e a mesma está causando goteiras ao longo do forro e vazamentos pelo bocal da lâmpada. Gostaria que a equipe de manutenção viesse ao local para reparar o problema.

Atenciosamente,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Média
2018100645,Vazamento em vaso sanitário - Laboratorio CFCS,2018-10-29 08:33,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Vazamento no vaso sanitário do banheiro feminino corrigido.,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2018100646,"Solicito reparos na cobertura do anexo de aulas. Durante a chuva, houv",2018-10-29 08:36,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,605.01,,,,"-17.53294195326467, -39.72258736378763",,"Solicito reparos na cobertura do anexo de aulas. Durante a chuva, houveram vários pontos de infiltração, principalmente na biblioteca.",Reparos na Cobertura do Anexo de Aulas,Reparos na Cobertura do Anexo de Aulas,Estrutura Predial > Infiltração,,0.79,Reclass_LSTM,Média
2018100647,VERIFICAR E RESOLVER A SITUAÇÃO DO TELHADO DA BIBLIOTECA,2018-10-29 08:53,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,42.58,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, gentileza verificar e resolver a situação do telhado localizado na Biblioteca e Sala 8 (Sala de Estudos), pois em vários pontos há sinais de infiltração no forro. Na chuva da semana passada a infiltração passou a ser vazamento em 2 pontos onde haviam livros e um servidor de rede localizados em baixo. Graças a eficiência da equipe de pessoas do campus, nenhum material foi danificado, porém, faz-se necessária a verificação e resolução deste problema o mais rápido possível. Ressalto que com a chuva de ontem (domingo) onde não havia expediente, uma placa do forro caiu devido às fortes chuvas. Em anexo seguem fotografias.",Reparo em telhado da biblioteca,Material para reparo em telhado da biblioteca,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.84,Reclass_LSTM,Média
2018100656,Infraestrutura de Rede Cabeada da Sala do Médico,2018-10-29 12:45,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,735.51,,,,"-16.423822637563376, -39.13549260894328",,Solicitamos adaptações na Infraestrutura de Rede lógica para reposicionamento ou acréscimo de dois pontos para atender o médico (perito).,Infraestrutura de Rede Cabeada da Sala do Médico ,Materiais para execução de Infraestrutura de Rede Cabeada da Sala do Médico ,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2018100660,Solicito a substituição da maçaneta da porta.,2018-10-29 14:30,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição da maçaneta da porta.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2018100663,verificar os ventiladores das salas do CUNI,2018-10-29 15:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Prezados, boa tarde.

Os alunos estão reclamando do barulho dos ventiladores em sala. E também a possibilidade de instalar mais um na sala 10.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018100671,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-10-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100672,Manutenção semanal do gerador  de 55 kVA do CPF,2018-10-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100673,Manutenção semanal do gerador de 155 kVA do CPF,2018-10-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100674,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100675,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-10-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018100676,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2018-10-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2018100677,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2018-10-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2018100678,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2018-10-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.92,Reclass_LSTM,Média
2018100679,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2018-10-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2018100680,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.95,Reclass_LSTM,Média
2018100681,Inspeção diária das instalações prediais - Bloco de Serviços CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.9,Reclass_LSTM,Média
2018100682,Plano de manutenção preventiva de sistemas hidrossanitários - Espaço de Leitura (CSC),2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Média
2018100683,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratórios CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2018100684,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Convenções CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Média
2018100685,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2018100686,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2018100687,Plano de manutenção preventiva de sistemas hidrossanitários - Restaurante CSC,2018-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2018100688,Troca de Lâmpadas,2018-10-30 08:42,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a)(s), bom dia.

Solicito, por gentileza, a troca de duas lâmpadas na sala da Auditoria Interna.

Atenciosamente,",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018100690,Mudança de torneira da copa,2018-10-30 09:10,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, verifiquei que a torneira instalada na copa ao lado da PROSIS despeja um grande volume de água e gostaria de solicitar, caso possível, a mudança para uma torneira daquelas que mistura a água com ar e reduz o consumo da água em 50 porcento.
Esta medida poderá reduzir drasticamente o consumo de água.
Atenciosamente,
Neymar Ricardo",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018100692,ESTANTE DE AÇO,2018-10-30 09:46,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, gentileza nos auxiliar na montagem de 1 estante de aço para a Biblioteca.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018100693,Solicito que seja providencia e aplicado um veneno para cupim na sal,2018-10-30 09:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,211.31,,,,"-17.036210913453534, -39.528234625528555",,"Solicito que seja providenciado e aplicado um veneno para cupim na sala do Cuni em Itamaraju, pois os cupins estão tomando conta da sala.",Cupinicida - CUNI Itamaraju,Compra de veneno para sanar problema com cupim,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Baixa
2018100695,Fixa lousa,2018-10-30 10:12,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,#N/A,,"Bom dia,

Estamos com lousas (quadros brancos ) para fixar na parede.

Grata,

Débora Oliveira",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2018100696,Adequação da Recepção do Pórtico para a Intérprete de Libras,2018-10-30 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Faz-se necessária a colocação da persiana e oclusão a abertura abaixo do vidro para que a sala fique fechada. A alocação de mesa de escritório pequena com gavetas e cadeira para a servidora. Se possível, solicito a instalação de um ar-condicionado no espaço (""recepção"" do pórtico).",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2018100698,A pedido da comunidade acadêmica solicito manutenção no bebedouro da e,2018-10-30 10:34,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A pedido da comunidade acadêmica solicito manutenção no bebedouro da entrada do Pavilhão de Aulas.
Não está saindo água e/ou muito fraca.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018100699,Solicito ajuste das placas do forro da Secretaria Executiva que estão,2018-10-30 10:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito ajuste das placas do forro da Secretaria Executiva que estão empenadas e oferecem risco de quedas.,,,Estrutura Predial > Forro,,0.82,Reclass_LSTM,Alta
2018100702,Sala de Acessibilidade (Sala proximo ao restaurante),2018-10-30 11:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a instalação de uma Lousa Branca na sala de Acessibilidade.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018100703,Quadro Branco para Sala de Recursos Multifuncionais,2018-10-30 11:09,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito instalação de um quadro branco, uma mesa redonda com quatro cadeiras e um armário para a guarda dos materiais de estudo para a orientação educacional especial que será realizada na sala de recursos multifuncionais no espaço próximo ao restaurante (sala de vidro esquerda).",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.77,Reclass_LSTM,Baixa
2018100707,Solicitação de Equipe Para Plantão em Evento,2018-10-30 13:12,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicitamos equipe composta por Técnico de Ar Condicionado e Eletricista para realizar plantão em evento de colação festiva, das 16:00 às 22:00h do dia 03.11.2018, que será realizado no pavilhão de feiras do Campus Sosígenes Costa, sendo necessário apoio técnico para prevenção e realização de reparos que poderão ocorrer.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Média
2018100710,Solicito manutenção/fixação da pia do meio do Sanitário masculino do P,2018-10-30 13:59,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/fixação da pia do meio do Sanitário masculino do Pav. anexo ao Administrativo.
Motivo: Pia balançando.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2018100711,Instalação de Lousa,2018-10-30 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito instalação de Lousa branca na torre que está sendo usada para laboratório de Humanidade (Direito).

OBS.: o mesmo encontra-se disponível no deposito para ser instalado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2018100715,"Boa tarde! Por motivo de muito calor dentro das salas de aula, solicit",2018-10-30 16:07,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Boa tarde!
Por motivo de muito calor dentro das salas de aula, solicito por gentileza, que seja retirado os ventiladores que ficaram nas salas antigas e sejam colocados nas salas que o CUNI está funcionando ( 2º pavilhão, sala 10 e 11) dentro do Colégio Modelo.
Precisamos também que seja instalado o bebedouro nesse pavilhão, pois o mesmo continua no espaço antigo onde funcionava o CUNI. Precisa fazer a troca do filtro do bebedouro, pois está vencido.
Tomada de energia também tem sido motivo de queixas entre os professores e estudantes, pois só tem uma tomada na sala.
Atenciosamente,
Mara Celia.",,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
2018100718,"De ordem do Coordenador do Campus Jorge Amado, solicito a remoção das",2018-10-30 16:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"De ordem do Coordenador do Campus Jorge Amado, solicito a remoção das Tv's e suporte da parede, levando em consideração que não foi e nem está sendo utilizada, no intuito de evitar prejuízos maiores.
Sala 06 - Pentagonal - Pavilhão de Aulas",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2018100724,instalação de tomada,2018-10-31 10:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito instalação de 1 tomada no laboratório 03 - Habilidades.
Grata",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018100725,Abastecimento de Água nos Barracões de Serviços,2018-10-31 10:15,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos manutenção na parte hidráulica nos barracões de serviços, referente ao abastecimento de água, devido a danos causados no tanque de abastecimento. Fotografias em anexo.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018100726,Instalação de fechadura,2018-10-31 10:28,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito instalação de dispositivo que permite a tranca de 1 dos armários no laboratório de Habilidades. Ressalto que o armário possui chaves e tranca 1 porta mas a colateral permanece aberta por não possuir ""lingueta"" que a restrinja.

Grata!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2018100727,Solicito verificação do aparelho de ar condicionado da sala do Setor d,2018-10-31 10:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação do aparelho de ar condicionado da sala do Setor de Apoio a Infraestrutura que está derramando pela frente.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100729,Instalação de mola aérea,2018-10-31 11:29,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de mais uma mola aérea na sala do setor de apoio administrativo, agora na porta que dá acesso à secretaria executiva, também com vistas a otimizar a utilização do ar condicionado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2018100731,Ar condicionado ventilando,2018-10-31 13:50,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, vir verificar o ar condicionado da sala do pró-reitor, uma vez que está só ventilando.

Grata.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100737,MANUTENÇÃO AR CONDICIONADO - SALA 107,2018-10-31 15:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"SOLICITAMOS REVISÃO NO AR CONDICIONADO SALA 107, CSC. O MEMSO NÃO FAZ REGULAGEM DE TEMPERATURA E A ATUAL NÃO CONDIZ COM A TEMPERATURA IDEAL PARA A SALA.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018100741,Manutenção em Banheiro no Bloco de Serviços,2018-10-31 15:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos manutenção no banheiro feminino, localizado no bloco de serviços, que está com os batentes dos box dos chuveiros soltos necessitando de rejunte com cimento branco, causando alagamento no restante do sanitário. fotografia em anexo.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Alta
2018100744,"Por favor, realizar a instalação de um mural de cortiça na sala da pós",2018-10-31 16:30,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Por favor, realizar a instalação de um mural de cortiça na sala da pós Graduação. O referido mural já se encontra no local.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018100753,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2018-11-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018100754,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2018-11-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018100755,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2018-11-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018100756,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2018-11-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018100757,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2018-11-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
