ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018100758,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2018-11-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018100759,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2018-11-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110001,Aquisição de Dados dos Multimedidores,2018-11-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a aquisição dos dados dos multimedidores do mês anterior,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2018110004,Solicito manutenção (URGENTE) na tubulação dos mictórios ou esgoto do,2018-11-01 08:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção (URGENTE) na tubulação dos mictórios ou esgoto do sanitário masculino do Pav. de Aulas que estava encharcado hoje pela manhã.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Alta
2018110005,Solicito vistoria/manutenção da descarga do sanitário feminino da sala,2018-11-01 08:43,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção da descarga do sanitário feminino da sala dos professores do Mezanino 1.
Usuários do espaço afirmam estar sem água, ou em outros momentos não ter o suficiente para o uso.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2018110016,Elfany Reis do Nascimento Lopes,2018-11-01 11:21,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito uma averiguação na migração do email para o SERPRO, pois não consigo mais acesso ao novo servidor utilizando o meu email institucional (elfany@ufsb.edu.br) e senha. O sistema retorna como senha/usuário inválido.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,RF_Fallback_BAIXA_CONF,Baixa
2018110033,"Prezados,   Favor verificar a situação das portas de vidro das salas d",2018-11-01 15:18,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,
Favor verificar a situação das portas de vidro das salas dos professores de Ciências, artes, humanidades e saúde. As referidas portas tem se fechado de forma abrupta e se chocado com muita força na esquadria o que pode causar a quebra, uma vez que são de vidro.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2018110040,Confecção placas de identificação 15 x 30,2018-11-01 17:20,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,178.26000000000002,,,,#N/A,,Solicito confecção das placas 15 x 30 conforme projeto em anexo.,Confecção de placas de identificação; Confecção de placa de identificação,Em atendimento ao chamado 2018110040; Confecção de placa de identificação do Laboratório de Carcinologia,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.81,RF_Fallback_BAIXA_CONF,Baixa
2018110046,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110047,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110048,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110049,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110050,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110051,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110052,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110053,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110054,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110055,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110056,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2018-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110058,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2018-11-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110059,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2018-11-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110060,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2018-11-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110061,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2018-11-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110062,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2018-11-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110063,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2018-11-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018110085,Mesas - Reitor e Vice-reitor,2018-11-05 11:35,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicitamos manutenção das mesas do Reitor e do Vice-reitor, sendo que esta desabou hoje pela manhã.",,,Manutenção Preventiva > Vistoria em Instalações,,0.9,Reclass_LSTM,Baixa
2018110090,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-11-05 14:10,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110104,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-11-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110105,Manutenção semanal do gerador  de 55 kVA do CPF,2018-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110106,Manutenção semanal do gerador de 155 kVA do CPF,2018-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110107,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110108,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-11-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110116,INSTALAÇÃO CABEAMENTO DE REDE SALA DE AULA,2018-11-06 09:46,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Umas das novas salas de aulas disponíveis do CFCTAf, aos cuidados do professor Carlos, precisa ser cabeada para posterior disponibilização de rede de internet para as aulas.
Favor dar encaminhamento para setor responsável verificar o que é necessário do ponto de vista de Infra-Estrutura.

Att.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2018110117,Perfurar e instalar apoios em uma peça de madeirite.,2018-11-06 10:13,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Perfurar e instalar apoios em uma peça de madeirite.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2018110127,Instalação de Negatoscópios,2018-11-06 13:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Conforme orientação do decano Willian e prof Clara, solicito instalação dos negatoscópios que estão acondicionados no Lab3, nas salas de tutoria. Perfazem um total de 5.
Cordialmente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018110135,EXTENSÃO DE ENERGIA,2018-11-06 15:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Precisamos de 5 extensões com 3 tomadas cada para alimentar notebooks que estão com bateria comprometida em sala de aula, especialmente no CUNI Coaraci na aula da professora Luana Almeida.

O CUNI Itabuna e o CUNI Ilhéus também precisarão dessa mesma quantidade de extensões.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018110140,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-11-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110141,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-11-07 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110144,Vistoria no CUNI Porto Seguro,2018-11-07 09:13,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Solicito vistoria no CUNI Porto Seguro, identificando e resolvendo problemas encontrados.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Baixa
2018110148,Manutenção Ar Condicionado Sala Docentes CFCAM,2018-11-07 13:17,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados

Solicito manutenção do AR CONDICIONADO da sala de Docentes do CFCAM.

Att.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110151,Adequação e ampliação de pontos eletricos do laboratório de Genética e Biologia Molecular,2018-11-07 14:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,1699.5000000000002,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a adequação das instalações elétricas do laboratório de Genética e Biologia Molecular do CFCAm segundo layout de disposição dos equipamentos enviado pela Profa. fabiana Cézar Félix Hackradt.
At.te",Adequação e ampliação de pontos eletricos do laboratório de Genética e Biologia Molecular; Materiais para instalação de pontos elétricos do laboratório de Genética e Biologia Molecular - CSC,"OBS: Comprar cabos 2,5 nas cores azul e verde;                                                                                                                                                                    Comprar cabos 4,0 nas cores azul e verde;                                                                                                                                                                             Comprar cabos 6,0 nas cores verde, azul e vermelho/preto/branco; Complementação à O.S. 255/2018",Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2018110154,Solicito manutenção na maçaneta da fechadura. Sala 11 Pav. Aulas - CJA,2018-11-07 14:52,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção na maçaneta da fechadura. Sala 11 Pav. Aulas - CJA.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2018110157,Solicito instalação de persiana na sala de reunião do Pavilhão Adminis,2018-11-07 14:57,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de persiana na sala de reunião do Pavilhão Administrativo. (Remover da Sala ao lado),,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2018110159,Instalação de Persiana,2018-11-07 14:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos instalação de persiana na sala do Decanato de Artes. Informamos que dispomos da persiana e dos suportes.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2018110167,Lampadas queimadas,2018-11-07 18:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Lampadas da sala 02 queimaram hoje.
Precisam ser substituídas com urgência, há aulas diariamente nessa sala e a falta de uma delas atrapalha bastante a visão dos estudantes.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018110172,Ventiladores não ligam,2018-11-07 21:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Em cada umas das salas: 01, 02, 03 e 05, tem 1 ventilador com defeito.
Obs: os alunos estão reclamando de calor, as salas estão quentes.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Média
2018110173,Ventiladores não ligam,2018-11-07 22:07,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Em cada umas das salas: 01, 02, 03 e 05, tem 1 ventilador que não liga.
Os alunos estão reclamam do calor, as salas estão quentes.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2018110189,"Chiro de ""fio queimado"" - Sala de Reuniões Reitoria",2018-11-08 10:33,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Informo-lhes que a sala de reuniões da Reitoria está com cheiro de ''cheiro de fio queimado''.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018110198,Instalação de tomada,2018-11-08 13:55,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, a instalação de tomada na sala de tutoria.

Att,

Renê Moura",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018110214,Vazamento em Vávula de Sanitário,2018-11-09 08:42,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito o reparo da válvula do vaso sanitário do banheiro feminino do piso inferior do prédio da reitoria.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018110215,Banheiro,2018-11-09 09:10,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro feminino do térreo com defeito na descarga e por esse motivo o registro de água foi fechado deixando o banheiro masculino também sem água.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018110220,VERIFICAR AR CONDICIONADO DA BIBLIOTECA,2018-11-09 11:09,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Gentileza verificar o ar condicionado da Biblioteca que não está gelando, apenas ventilando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110222,Solicitação de instalação de refletores dentro do espaço da escola no,2018-11-09 11:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Solicitação de instalação de refletores dentro do espaço da escola no acesso às salas do CUNI Ibicaraí.
Segue fotos em anexo.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018110223,Solicito limpeza/revisão dos purificadores de água: - Entrada do Pavil,2018-11-09 11:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza/revisão dos purificadores de água:
- Entrada do Pavilhão Administrativo;
- Sala dos Professores;
- COPA Pav. anexo ao Administrativo.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018110224,Solicito instalação de ponto de água para purificador de água na Secre,2018-11-09 11:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de ponto de água para purificador de água na Secretaria Acadêmica e Biblioteca.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018110225,Solicito instalação de purificadores de água na Biblioteca e Secretari,2018-11-09 11:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de purificadores de água na Biblioteca e Secretaria Acadêmica.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2018110226,Solicito fixação da maçaneta da porta - Sala 12.  OBS: a maçaneta está,2018-11-09 11:22,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito fixação da maçaneta da porta - Sala 12.
OBS: a maçaneta está na sala de reunião do CJA.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018110234,Limpeza de globos de vidro,2018-11-09 16:35,Fechado,,,,Reitoria,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito limpeza dos globos de vidro das luminárias do hall da reitoria.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.83,Reclass_LSTM,Baixa
2018110239,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-11-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110240,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-11-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110241,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-11-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110242,Manutenção Corretiva no Gerador da Obra,2018-11-12 07:52,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção no gerador da obra, pois, segundo informações da empresa construtora, o equipamento está desligando sem a intervenção do operador.",,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Média
2018110243,Ar-condicionado com problema,2018-11-12 08:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia. O ar-condicionado do Laboratório de Ciências novo que havia apresentado problema recentemente voltou a apresentar o mesmo problema. Está criando um crosta de gelo no condensador e a água condensada está retornando pela tubulação, molhando forro, equipamentos e materiais nas salas de Botânica e Genética. Devido à gravidade do problema e por já ter ocorrido o mesmo problema com este mesmo aparelho e a manutenção não ter sido o suficiente para resolver sugiro a troca do mesmo ou o prejuízo poderá ser muito maior do que até agora.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110245,Ar condicionado sala Aldeia Velha,2018-11-12 08:22,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito reparo no aparelho de ar condicionado da sala Aldeia Velha, pois o mesmo caiu do suporte de sustentação e está pendurado apenas pela mangueira do dreno.
O aparelhe está correndo risco de cair e sofre dano maior no aparelho e podendo causar algum incidente com discente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018110246,"Verificar infiltrações na salas de aulas 01 e 17, e também o banheiro",2018-11-12 08:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Verificar infiltrações na salas de aulas 01 e 17, e também o banheiro feminino do pavilhão de aulas",,,Estrutura Predial > Infiltração,,0.93,Reclass_LSTM,Baixa
2018110248,Verificar os banheiros feminino e masculino do pavilhão de aulas 01. U,2018-11-12 08:39,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Verificar os banheiros feminino e masculino do pavilhão de aulas 01. Uma água recorrente está aparecendo no chão dos banheiros, próximo as cabines. Verificar se existe algum vazamento nas tubulações, vasos sanitários ou nos lavatórios.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018110252,Materiais para Estoque - CJA,2018-11-12 09:14,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,693.6700000000001,,,,"-14.77147998352185, -39.23434744042999",,"Solicito os seguintes materiais para estoque no Campus Jorge Amado:

50m fita isolante;
30m fita aluminizada para ar condicionado",Materiais para Estoque,Compra de fita isolante e fita aluminizada,Suprimentos / Apoio Técnico > Materiais,,0.73,RF_Fallback_BAIXA_CONF,Baixa
2018110256,Fixação de quadro na sala 6  de Tutoria-Centro de Formação (o mesmo soltou-se),2018-11-12 10:12,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Fixação de quadro na sala 6 de Tutoria-Centro de Formação (o mesmo soltou-se),,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018110260,INFILTRAÇÃO TETO SALA DOS PROFESSORES - MESANINO 1,2018-11-12 13:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Informo que recebemos um alerta de vazamento/infiltração no teto da sala dos Professores , Mesanino 1.

Solicitação de vistoria e manutenção.

Att",,,Estrutura Predial > Infiltração,,0.94,Reclass_LSTM,Baixa
2018110269,Manutenção nos Forros de Salas no Pórtico,2018-11-12 16:06,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos manutenção nos forros das salas Aldeia Velha e Mata Medonha, que foram danificados no final de semana por um gato.",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2018110271,Manutenção em Forro no Espaço de Leitura,2018-11-12 16:22,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicitamos manutenção em forro localizado no Espaço de Leitura, que foi danificado durante o final de semana por um gato.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.92,Reclass_LSTM,Baixa
2018110276,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-11-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110277,Manutenção semanal do gerador  de 55 kVA do CPF,2018-11-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110278,Manutenção semanal do gerador de 155 kVA do CPF,2018-11-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110279,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-11-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110280,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-11-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110282,JANELAS DO LABORATÓRIO DE GENÉTICA E BIOLOGIA MOLECULAR,2018-11-13 08:40,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A janela do Laboratório de Genética e Biologia Molecular está com parte dos parafusos folgados, sendo assim está solta e, em partes, aberta para o lado de fora do laboratório.
Uma das extremidades está com os parafusos, mas mesmo assim não está imóvel como deveria também.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018110290,Cadastro no Moodle,2018-11-13 10:46,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia,
Solicito encarecidamente meu cadastro na plataforma Moodle. O pedido deve-se ao fato de eu fazer parte da coordenação do Projeto de Residência Pedagógica da UFSB, na Licenciatura em Ciências da Natureza e suas Tecnologias, campus Paulo Freire; o qual utiliza a plataforma para desenvolvimento das atividades da Residência.

Estou à disposição e agradeço desde já o atendimento da solicitação.
Observação: no item categoria da requisição não encontrei opção para solicitação de cadastro no Moodle. Fui orientada a fazer este pedido via HelpDesk e pela urgência, coloquei uma categoria aleatória. Peço desculpas e procurarei o setor para posterior esclarecimento sobre a abertura de chamado para cadastro.
Grata pela compreensão.
Att.,
Profª Sindiany",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.81,Reclass_LSTM,Baixa
2018110294,Vazamento na mangueira do Ar Condicionado Sala  Serviço Social,2018-11-13 11:22,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Ao ligar o ar condicionado percebi que está havendo vazamento em forma de pingos na parede da Sala do Serviço Social do campus. Peço a gentileza de estancar o vazamento para não gerar danos aos materiais da sala.
Grato pelo apoio,
Welt",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110301,Reparos em portas do Cuni Cabrália pós tentativa de furto,2018-11-13 15:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,836.3900000000001,,,,"-16.281402, -39.024453",,"Prezados,

Em visita ao cuni cabrália, verificamos uma nova tentativa de roubo ao local, em que foram quebrados vidros, portas e fechaduras foram danificadas. Solicito então os seguintes materiais/serviços para realização dos reparos e prevenção:

substituição de 2 peças de vidro para janela com 50x43 cm
Substituição de 1 fechadura para porta
fornecimento e instalação de 4 porta cadeado
fornecimento de 5 cadeados (4 para os porta-cadeados e 1 para grade de proteção do access point já instalada)
adequação dos batedores das grades existentes (solda de argola metálica)
Fornecimento e instalação de 01 ferrolho de sobrepor para janela
Instalação de 01 lâmpada compacta (temos em estoque)
Fornecimento e instalação de 07 tampas cegas para condulete tipo top

O encarregado Rodrigo participou da visita e verificou as necessidades de perto, qualquer esclarecimento estou a disposição.",Reparo em Portas do CUNI Cabrália,Materiais para reparo em portas do CUNI Cabrália,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Média
2018110322,conta google drive ilimitado para docente,2018-11-14 16:38,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,solicito criação de conta google drive academico educacional ilimitado para docente,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2018110323,LABORATÓRIO DE SOM E IMAGEM - CF ARTES,2018-11-14 16:43,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a criação de uma conta google drive ilimitado (educacional) para o LABSIM, para o compartilhamento de arquivos do laboratório. Sugestão de login: labsim",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018110326,Reparos em banheiro,2018-11-14 16:56,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparos no banheiro localizado ao lado da DINFRA, pois segundo relatos, a água está voltando na pia e pelo ralo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018110330,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-11-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110331,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110332,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110333,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110334,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110335,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110336,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110337,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2018110338,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
