ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018110339,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110340,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110341,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110342,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2018110343,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110345,Limpeza semestral de reservatórios - Bloco Administrativo - CPF,2018-11-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Administrativo do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018110346,Limpeza semestral de reservatórios - CFCS (antigo DERBA) - CPF,2018-11-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito limpeza do reservatório localizado na área externa do CFCS
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2018110347,Limpeza semestral de reservatórios - Pavilhão de Aulas 1 - CPF,2018-11-16 08:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados no Pavilhão de Aulas 1 do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018110348,Limpeza semestral de reservatórios - Reservatório inferior - CPF,2018-11-16 08:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito limpeza do reservatório localizados no CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018110354,Limpeza semestral de reservatórios - Bloco de Serviços - CSC,2018-11-19 08:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018110355,Limpeza semestral de reservatórios - Pórtico - CSC,2018-11-19 08:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2018110356,Substituição de Nobreak,2018-11-19 08:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito substituição do Nobreak do computador de Daniel Gonçalves, na DINFRA.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Média
2018110360,Passagem de cabo,2018-11-19 09:23,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados
Solicito, que seja feita passagem cabo utp, dentro da sala dos servidores.

Att.

Carlos Yuri",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2018110376,Torneira Quebrada,2018-11-19 13:19,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Venho por meio deste informar que existe uma torneira quebrada na antiga ""Casa do Engenheiro"", presente no CFCS.

Desse modo, solicito a manutenção da mesma.

Atenciosamente.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018110377,"Elaboração de ""as built""",2018-11-19 13:45,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a elaboração de ""as built"" da estação elevatória de esgoto do Campus Sosígenes Costa.",,,Manutenção Preventiva > Vistoria em Instalações,,0.93,Reclass_LSTM,Baixa
2018110389,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-11-20 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018110390,Manutenção semanal do gerador  de 55 kVA do CPF,2018-11-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018110391,Manutenção semanal do gerador de 155 kVA do CPF,2018-11-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2018110392,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-11-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018110393,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-11-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110394,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2018-11-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.91,Reclass_LSTM,Média
2018110396,Entupimento mictório banheiro Masculino-Pavilhão 1,2018-11-20 08:13,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento mictório banheiro Masculino-Pavilhão 1,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018110406,"Entupimento do segundo mictório do banheiro Masculino,pavilhão I",2018-11-20 10:54,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento do segundo mictório do banheiro Masculino,pavilhão I",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018110407,Perfuração de dois furos na parede da quadra.,2018-11-20 11:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Perfuração de dois furos na parede da quadra.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018110433,Criar conta do Labsim no Google,2018-11-21 08:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia.
Como coordenador do Lab-Sim gostaria de solicitar a criação de uma conta google para o Laboratório e, também, de uma conta pessoal em meu nome para uso de cunho acadêmico.
Agradeço desde já a atenção e orientações que se façam necessárias.
Ob. Copio o prof. bernard Belisário, vice-coordenador do Laboratório de Som e Imagem para que possa acompanhar o trâmite.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
2018110434,"Reparo de Ar Condicionado Sala I (Professores),Anexo Decanato",2018-11-21 08:52,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Reparo de Ar Condicionado Sala I (Professores),Anexo Decanato",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2018110438,"Entupimento,vaso sanitário,banheiro masculino Pavilhão I",2018-11-21 09:22,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento,vaso sanitário,banheiro masculino Pavilhão I",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018110439,Fechar cômodo no Centro de Formação ao lado da feira de agroecologia.,2018-11-21 09:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Fechar cômodo no Centro de Formação ao lado da feira de agroecologia.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.71,RF_Fallback_BAIXA_CONF,Baixa
2018110447,"""Interruptor"" depósito patrimônio fundos ao lado da quadra (Está sem iluminação)",2018-11-21 11:02,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"""Interruptor"" depósito patrimônio fundos ao lado da quadra (Está sem iluminação)",,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
2018110450,Troca de Caixinha de energia na Sala de Arte (encontra-se quebrada),2018-11-21 13:37,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Troca de Caixinha de energia na Sala de Arte (encontra-se quebrada),,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Média
2018110451,"""Apagão"" na sala 2-pavilhão I-Interruptores não funcionam",2018-11-21 13:48,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"""Apagão"" na sala 2-pavilhão I-Interruptores não funcionam",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018110452,"Salas do Pavilhão I,banheiro Masculino e Feminino sem energia",2018-11-21 13:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Salas do Pavilhão I,banheiro Masculino e Feminino sem energia",,,Elétrica > Instalações elétricas,,0.82,Reclass_LSTM,Baixa
2018110467,Maçaneta da porta da Diretoria de Multimídia da PROTIC soltando,2018-11-22 09:35,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.
Informo que a maçaneta da porta da Diretoria de Multimídia da PROTIC encontra-se folgada ou ""soltando"", fazendo com que tenha que ser recolocada constantemente e ficando prestes a cair novamente. A fim de evitar maiores transtornos como chegar a não conseguir abrir a porta caso a maçaneta de fora caia, por exemplo, solicitamos por gentileza a verificação e reparo da mesma.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2018110469,Verificação nobreak do auditório CJA,2018-11-22 09:43,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.
Observamos nessa terça-feira (20/11/18) que o nobreak do auditório parece estar apresentando algum problema na bateria, uma vez que fica ""apitando"" constantemente. O deixamos conectado à energia de ontem para hoje para verificarmos se a bateria carregaria e sumiria a ocorrência, porém ao verificarmos hoje pela manhã observamos que continua da mesma forma. Solicitamos por gentileza verificação e/ou possível substituição do equipamento com urgência uma vez que há eventos para o auditório ainda hoje a partir do período da tarde.",,,Manutenção Preventiva > Vistoria em Instalações,,0.96,Reclass_LSTM,Média
2018110501,"Perda de ""giro"" e impecilho da retirada da chave da Sala 15, causando impedimento de fechamento",2018-11-24 08:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Perda de ""giro"" e empecilho da retirada da chave da Sala 15, causando impedimento de fechamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2018110505,Manutenção Corretiva no Gerador da Obra do Núcleo Pedagógico,2018-11-26 08:02,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,581.73,,,,"-14.770309469288907, -39.23560995592077",,Solicito a manutenção corretiva no sistema de arrefecimento do gerador da obra do Núcleo Pedagógico do CJA.,Manutenção Corretiva no Gerador da Obra do Núcleo Pedagógico,Manutenção Corretiva no Gerador da Obra do Núcleo Pedagógico,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Média
2018110536,Galhos externos invadindo a sala 04,2018-11-26 21:43,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Do lado externo da sala 04 do Cuni, existem galhos que estão invadindo a sala.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018110537,Descarga com vazamento de água,2018-11-26 21:46,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"No banheiro feminino, uma das descargas não funciona e está vazando toda a água.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018110538,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-11-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018110539,Manutenção semanal do gerador  de 55 kVA do CPF,2018-11-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018110540,Manutenção semanal do gerador de 155 kVA do CPF,2018-11-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2018110541,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-11-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018110542,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-11-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018110545,Solicitação de transformador,2018-11-27 09:08,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Senhores, bom dia.

Nos dias 28, 29 e 30 do mês de novembro ocorrerá o I Simpósio de Semiologia e Propedêutica Clínica na Reitoria. Está previsto para este evento, no saguão da Reitoria, 2 coffee breaks, na tarde dos dias 29 e 30, e precisaremos ligar um aparelho refrigerador, tensão 110 V, potência 110 w. Para ligar este equipamento, solicitamos a disponibilização de um transformador que atenda as especificações do equipamento. Anexo a este chamado uma foto da etiqueta com as especificações elétricas.",,,Suprimentos / Apoio Técnico > Materiais,,0.57,RF_Fallback_BAIXA_CONF,Baixa
2018110552,Troca de Lâmpadas,2018-11-27 14:52,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Consulto possibilidade de substituição de lâmpadas Led queimadas (quatro) no corredor dos laboratórios.

Att,

Renê Moura",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018110553,Vazamento no banheiro próximo à Dinfra,2018-11-27 14:50,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,451.94,,,,"-14.788316740297745, -39.27483123836992",,"E aí rapaziada da Dinfra, solicito uma vistoria no equipamento destinado a receber urina, mais conhecido como mictório, no banheiro que fica próximo à Dinfra. Há um pequeno vazamento na válvula de descarga do mictório e seria prudente uma avaliação mais detalhada quanto à necessidade de reparos.
Atenciosamente,",Vazamento no banheiro próximo à Dinfra - CJA,Serviço de reparo em mictório da Reitoria do CJA,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2018110558,Manutenção preventiva - Lubrificação de dobradiças e fechaduras da reitoria,2018-11-27 15:36,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Lubrificar dobradiças e fechaduras de portas e janelas da Reitoria. Algumas portas estão rangendo. Colocar WD40 ou pó de grafite, ou outro produto que se mostre mais adequado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018110573,Solicitação de conserto do ventilador,2018-11-28 13:47,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar o conserto do ventilador de parede que está na guarita, pois o mesmo não está ligando.

Atenciosamente,

Bruna Nico.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018110596,Manutenção Corretiva em Iluminação,2018-11-29 14:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,Solicito o reparo em cinco luminárias do corredor do Centro de Formação em Ciências Agroflorestais (CFCAf).,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2018110597,Reparo no forro Laboratório,2018-11-29 15:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,necessário reparo em vários pontos do forro dos laboratórios 01 e 02.,,,Estrutura Predial > Forro,,0.88,Reclass_LSTM,Média
2018110604,AR CONDICIONADO FAZENDO BARULHO,2018-11-29 19:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Saudações! O aparelho de ar condicionado da sala 6 (pentagonal) está fazendo muito barulho. Acredito que seja algum parafuso solto que faz a carenagem bater. Vídeo em anexo.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018110611,Instalação de quadro branco no Centro de Formação,2018-11-30 15:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalação de quadro branco no Centro de Formação-Este quadro será será deixado na portaria por Paulo coordenador,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2018120002,Aquisição de Dados dos Multimedidores,2018-12-03 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a aquisição dos dados dos multimedidores do mês anterior,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2018120004,Fixar quadro branco-Laboratório Artes/Corpo,2018-12-03 08:57,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Fixar quadro branco-Laboratório Artes/Corpo-Seguir orientação dada por Paulo,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2018120007,Ar condicionado não está gelando,2018-12-03 09:32,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A sala está muito quente, parece que o ar condicionado não está funcionando da forma correta.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018120014,"Colocação de ""dispenser""  para papel toalha e papel higiênico,tampa para Vaso Sanitário,""ralo""redondo para p/ chuveiro.Local:Sala de Psicologia no Centro de Formação/Ao lado da Sala de Bruna",2018-12-03 10:26,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Colocação de ""dispenser"" para papel toalha e papel higiênico,tampa para Vaso Sanitário,""ralo""redondo para p/ chuveiro.Local:Sala de Psicologia no Centro de Formação/Ao lado da Sala de Bruna",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2018120015,Bebedouro não está gelando,2018-12-03 10:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caros,

O bebedouro recentemente instalado na copa (ao lado do pavilhão de aulas do CJA) não está gelando. Tanto na torneira 'quente' quanto na torneira 'gelada', a água está saindo em temperatura natural, mesmo com o equipamento ligado à rede elétrica e o termostato ajustado à posição '4'.

Solicitamos avaliação do item para possível reparo/substituição. Grato.",,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Média
2018120017,Bebedouro inox defeituoso,2018-12-03 10:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O bebedouro inox localizado no pavilhão de aulas do CJA está apresentando defeito. Mesmo ligado às redes hidráulica e elétrica, ao acionar a torneira, não há liberação de água para o usuário.

Solicitamos avaliação do item para possível reparo/substituição. Grato.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2018120023,Solicitação de reparos no telhado,2018-12-03 11:46,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!
Gostaria de solicitar a manutenção do telhado do banheiro da sala dos Técnicos de Laboratório, o mesmo contém inúmeros vazamentos que estão comprometendo o uso do banheiro.

Atenciosamente,

Bruna Nico.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.88,Reclass_LSTM,Média
2018120046,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-12-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120047,Manutenção semanal do gerador  de 55 kVA do CPF,2018-12-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120048,Manutenção semanal do gerador de 155 kVA do CPF,2018-12-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120049,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-12-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120050,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-12-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120051,Tratamento químico mensal da água de condensação do ar condicionado central,2018-12-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,1577.2200000000003,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",Contratação de pessoal para tratamento da água do sistema de refrigeração central do CSC,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2018120055,Troca de fechadura depósito material de limpeza/outros,2018-12-04 08:53,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,73.53,,,,"-17.53335341230621, -39.72217542816204",,Troca de fechadura depósito material de limpeza/outros,Fechadura para porta do depósito,Fornecimento de fechadura para porta do depósito de material de limpeza,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018120058,Estrutura de telhado da passarela,2018-12-04 10:18,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,2269.0499999999997,,,,"-16.423058409985778, -39.136850127779546",,"Informo que uma das vigas da estrutura do telhado da passarela próxima ao pav. feiras vem apresentado afastamento. Notamos que que esse afastamento vem aumentado em um curto espaço de tempo.
Solicito o imediato escoramento, para que seja evitado um acidente, como também a solução definitiva.",Estrutura do telhado da passarela,Materiais para fazer pilar para telhado da passarela,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.75,RF_Fallback_BAIXA_CONF,Baixa
2018120079,Infraestrutura para Implantação de Laboratório de Ecologia Marinha,2018-12-05 08:35,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,2656.6000000000004,,,,"-16.423909554595376, -39.13629623502169",,Solicito que seja feita a infraestrutura para implantação do Laboratório de Ecologia Marinha no Campus Sosígenes Costa.,Infraestrutura para Implantação de Laboratório de Ecologia Marinha,Materiais para Infraestrutura para Implantação de Laboratório de Ecologia Marinha,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2018120082,Entupimento banheiro Masculino,2018-12-05 09:46,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento banheiro Masculino,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2018120083,Furos na parede da quadra,2018-12-05 09:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Furos na parede da quadra,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.72,Reclass_LSTM,Baixa
2018120095,Vazamento lavabo.banheiro Masculino-fundos junto à quadra esportiva.,2018-12-05 14:16,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Vazamento lavabo.banheiro Masculino-fundos junto à quadra esportiva.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018120104,Reparo em tomada,2018-12-05 15:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53294195326467, -39.72258736378763",,A sala de aula 09 possui 3 tomadas não funcionando: 2 abaixo da TV e uma próxima à porta.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Média
2018120108,Reorganização quadros elétricos Reitoria,2018-12-05 15:36,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reorganização do quadros elétricos alocando as cargas determinadas para o quadro do gerador.,,,Manutenção Preventiva > Quadros Elétricos,,0.97,Reclass_LSTM,Baixa
2018120120,Solicitação de uso do arcondicionado central no dia 09/12 - Domingo,2018-12-06 10:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Conforme parceria autorizada pelos Decanos do Campus Sosígenes Costa e a IASA - Instituto Amigos de Santo André, será realizado no dia 09/12 as 10h no auditório Monte Pascoal o Concerto da Orquestra Sinfônica Regional da Costa do Descobrimento, para tanto será necessário que o arcondicionado central seja ligado durante o período do evento.

Sem mais.",,,Climatização > Ar condicionado,,0.77,Reclass_LSTM,Baixa
2018120123,Dispenser quebrado,2018-12-06 15:23,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor realizar a troca do dispenser de papel toalha do banheiro feminino do pavilhão de aulas.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
2018120128,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2018-12-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.9,Reclass_LSTM,Baixa
2018120129,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2018-12-07 00:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120130,Lâmpadas Queimadas,2018-12-07 08:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
Devido a uma queda de energia, seis lâmpadas acabaram queimando no Laboratório Central de Biodiversidade do CFCAf/CEPLAC, sendo necessário realizar a troca das mesmas.
Grata!
Regiane Silva dos Santos
Tel.: (73) 3214-3288",,,Elétrica > Iluminação,,1,Reclass_LSTM,Alta
2018120133,Ar Condicionado da Sala 107 com problema,2018-12-07 11:43,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"O Ar Condicionado da Sala 107, mais uma vez, está gelando muito, a ponto de condensar água na vidraça e porta.
Segue, imagens:

.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018120134,TROCA DE VENTILADOR,2018-12-07 13:42,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,TROCA DO VENTILADOR DA GUARITA DO CENTRO DE FORMAÇÃO.,,,Elétrica > Instalações elétricas,,0.86,Reclass_LSTM,Baixa
2018120137,Solicitação de troca de ventilador,2018-12-07 14:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar a troca do ventilador da guarita do CFCS.

Att,

Bruna nico.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2018120160,Substituição de lâmpadas,2018-12-10 15:04,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Realizar a substituição das lâmpadas tubulares de 60 cm da entrada do Pavilhão de Convenções, conforme diagrama de ligação disponível pelo fabricante. Foram compradas 170 lâmpadas, e pelo projeto existem 152 lâmpadas para serem trocadas. Descartar as lâmpadas e reatores defeituosos, guardar aquelas em funcionamento. Informar as quantidades trocadas por dia de atividade, e a quantidade descartada.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018120162,Privada entupida.,2018-12-10 15:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,A privada da primeira porta do banheiro masculino está entupida.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2018120164,Descarga vazando,2018-12-10 15:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,A descarga da segunda porta do banheiro masculino está vazando toda a água.,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2018120174,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120175,Manutenção semanal do gerador  de 55 kVA do CPF,2018-12-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120176,Manutenção semanal do gerador de 155 kVA do CPF,2018-12-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120177,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2018-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120178,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2018-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120179,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-12-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120180,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-12-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120181,Manutenção preventiva bimensal do gerador 155 kVA do CPF,2018-12-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120182,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2018120183,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2018-12-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
