ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018120184,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2018-12-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120185,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2018-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120186,"Gotejamento constante em lavabo,banheiro Masculino Centro Formação.",2018-12-11 08:55,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Gotejamento constante em lavabo,banheiro Masculino Centro Formação.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2018120187,"Fechadura (""maçaneta"") da porta da Sala 3,com defeito",2018-12-11 09:00,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fechadura (""maçaneta"") da porta da Sala 3,com defeito",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2018120191,Infiltração no teto das salas da Enfermeira e da Assistente Social,2018-12-11 09:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,331.83000000000004,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia. Nesse período de chuvas, há dois abaulamentos no teto da sala de enfermagem com a água da chuva e ontem a noite na sala da Assistente Social, no local onde encontra-se o armário de documentos, o computador e suas peças e o ar-condicionado, entrou bastante água.",Infiltração na sala do enfermeiro,Materiais para corrigir infiltração na sala do enfermeiro,Estrutura Predial > Infiltração,,0.9,Reclass_LSTM,Baixa
2018120199,Troca de Suportes de Ar condicionado split - CJA,2018-12-11 11:38,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,873.78,,,,"-14.788316740297745, -39.27483123836992",,"5 suportes - 48.000 BTU's
1 suporte - 30.000 BTU's
1 suporte - 12.000/9.000 BTU's",Troca de suporte de ar condicionado do CJA ,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2018120201,Solicito a troca de lâmpada da sala de apoio à limpeza.,2018-12-11 12:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a troca de lâmpada da sala de apoio à limpeza.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2018120202,Solicito instalação de tomadas dupla na Sala de apoio à limpeza que nã,2018-12-11 12:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito instalação de tomadas dupla na Sala de apoio à limpeza que não possui nenhuma.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2018120211,"Entupimento vaso sanitário  (feminino),pavilhão I,ultima cabine à direita de quem entra.",2018-12-12 10:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário (feminino),pavilhão I,ultima cabine à direita de quem entra.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2018120219,Armário/ roda quebrada.,2018-12-12 15:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"O armário da sala 01 que fica com a Tv em cima, está com 1 das rodinhas quebrada. Se alguém passar e encostar no armário, corre o risco da Tv tombar. Isolei a sala.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
2018120221,Porta não tranca,2018-12-12 15:45,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424657613462742, -39.135949237122865",,A fechadura da porta está em desnível em relação ao trinco,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018120225,Solicito vistoria/manutenção do Nobreak SMS 950110 localizado na sala,2018-12-12 17:01,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito vistoria/manutenção do Nobreak SMS 950110 localizado na sala dos professores - Mezanino 1.
Motivo: Apitando de forma incessante.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2018120233,Substituição de bateriais de nobreaks,2018-12-13 09:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito continuação das trocas das bateriais dos Nobreaks que não haviam sido trocadas ainda.,,,Elétrica > Nobreak,,0.86,Reclass_LSTM,Média
2018120239,Troca de registro em banheiro.,2018-12-13 12:48,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, o registro do banheiro da sala dos TAEs não está funcionando. Solicito substituição.
ATT",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2018120240,Troca de Maçaneta,2018-12-13 12:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,
A maçaneta da sala técnica 1, no interior do laboratório 1 quebrou.
Solicito troca.
Att",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2018120246,Manutenção nas Portas do Auditório Monte Pascoal 02,2018-12-13 15:48,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos manutenção nas portas do Auditório Monte Pascoal 02, que apresentam problemas com os ferrolhos que não estão travando, colocando em risco de roubo os equipamentos eletrônicos guardados nesse local.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2018120247,Substituição de Cabeamento da Câmera 08,2018-12-13 16:57,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicitamos a Substituição do Cabeamento da Câmera 08 localizada na Varanda Norte.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Média
2018120248,Manutenção Ar Condicionado da Sala Tecnica,2018-12-13 17:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1291.99,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos manutenção em um dos Ar Condicionados da Sala Técnica (DG), pois esse está inoperante.",Manutenção em equipamento de ar condicionado do DG - CSC; Instalação de Ar condicionado 22.000 BTU's no DG - CSC,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018120250,Manutenção nas Caixas de Elétrica/Dados das Câmeras de Segurança,2018-12-13 19:02,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,56.76,,,,"-16.423909554595376, -39.13629623502169",,"Solicitamos vedação parcial das caixas de elétrica/dados, expostas ao tempo, do Sistema de Câmeras de Segurança.",Manutenção de Caixas de Elétrica/Dados,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2018120251,Substituição das Caixas de Elétrica/Dados das Câmeras de Segurança,2018-12-13 19:39,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicitamos a substituição das caixas de elétrica/dados do CFTV, expostas ao tempo, por caixas herméticas.
Segue relação das caixas:

14 unid. 4 x 4;
06 unid. 20 x 20.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Média
2018120252,Ampliação da cobertura do CFTV no Pavilhão Administrativo,2018-12-13 20:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos a instalação de mais 01 (uma) câmera de segurança no Pavilhão Administrativo.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2018120261,Solicitação de uso do arcondicionado central no dia 21/12 - Sexta-feira,2018-12-14 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Informo que haverá a colação de grau da Licenciatura Indígena do Instituto Federal da Bahia no dia 21/12/2018, autorizado pela Comissão Gestora do Campus, para tanto solicito o funcionamento do ar-condicionado central no referido dia das 17h as 22h30.",,,Climatização > Ar condicionado,,0.9,Reclass_LSTM,Baixa
2018120262,Colação de Grau dos Alunos do Campus Sosígenes Costa,2018-12-14 11:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito o funcionamento do ar-condicionado central no dia 19/12 das 17h as 22h30 para a colação de grau dos alunos do campus Sosígenes Costa.,,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2018120266,Manutenção Ar Condicionado para Formatura 19-12-2018,2018-12-14 14:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados Colegas:
Por favor, solicitamos apoio para utilização e manutenção do ar condicionado para a cerimônia de formatura, a ocorrer dia 19 de dezembro de 2018.

Atenciosamente,",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2018120270,Temos um armário na sala que desde que chegou não possui chave para,2018-12-14 15:53,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Temos um armário na sala que desde que chegou não possui chave para abertura e encontra-se trancado. Tendo em vista que tem funcionando apenas como bancada de apoio, sugiro a substituição do mesmo ou a abertura para utilização, pois estamos acumulando materiais apenas em um.

Grato,",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Média
2018120273,Lampadas queimadas,2018-12-14 16:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Na sala 01 uma das luminárias queimou após as fortes chuvas.
Os estudantes se queixaram que faz muita diferença quando uma das luminárias queimas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2018120277,Instalação de claviculário (quadro de chaves),2018-12-14 18:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicitamos a instalação do claviculário tombo 2017005489 (que já está com este solicitante) no setor de apoio administrativo. O local indicado para a fixação do item é junto à estação de trabalho do servidor Matias (seção de transporte).
No aguardo.

Geydson Damião",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,Reclass_LSTM,Baixa
2018120278,Refletor queimado,2018-12-14 20:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,O refletor está com a lâmpada queimada precisando substituição.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2018120279,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2018-12-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120280,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2018-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2018120281,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2018-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2018120282,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2018-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120283,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2018-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120284,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2018-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120285,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2018-12-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120286,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2018-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120287,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2018-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120288,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2018-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120289,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2018-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120290,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2018-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120291,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2018-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120292,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2018-12-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2018120293,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2018-12-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120304,O motor do ar condicionado do Laboratório de Geologia e Paleontologia,2018-12-17 14:18,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,O motor do ar condicionado do Laboratório de Geologia e Paleontologia está fazendo muito barulho e o equipamento está gotejando em excesso em cima da bancada. Pode ser o mesmo problema que o ar condicionado do Herbário teve.,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2018120305,Projeto para instalação de gases,2018-12-17 14:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Instalações Especiais (gás, ar comprimido, etc.)",,,,225.76,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,
Solicito avaliação de laboratório 2 para instalação de gases e instalação e funcionamento de bicos de bunsen, conforme necessidade do laboratório.
Att",Instalação de Gases,Serviço de instalação de gases para o laboratório ,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
2018120309,Instalação de Tomada para Micro-ondas e Frigobar,2018-12-17 15:48,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,541.84,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de 2 tomadas 2P+T para equipamentos na sala da Diretoria de Infraestrutura.,"Aquisição de cabos elétricos para estoque da manutenção
200 m na cor verde e 200 m na cor azul",Aquisição de cabos de elétricos para estoque da manutenção,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2018120315,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-12-18 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120316,Manutenção semanal do gerador  de 55 kVA do CPF,2018-12-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120317,Manutenção semanal do gerador de 155 kVA do CPF,2018-12-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120318,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-12-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120319,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-12-18 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120333,manutenção de contairs do espaço coleta seletiva,2018-12-18 15:01,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Manutenção dos containers e colocar ilhões no espaço da coleta seletiva do CPF.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Baixa
2018120335,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2018-12-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.98,Reclass_LSTM,Média
2018120337,Solicito a disponibilização de um cadeado grande (superior à 45mm) par,2018-12-19 10:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,34.31,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a disponibilização de um cadeado grande (superior à 45mm) para instalação na entrada principal do Pav. de Aulas - CJA, em virtude de que o cadeado anterior foi desgastado pelo uso intenso.",Solicito a disponibilização de um cadeado grande (superior à 45mm),Material para fechar Pav. Aulas CJA Ferradas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2018120345,Após a limpeza preventiva em um dos aparelhos de ar condicionado o mes,2018-12-19 15:18,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Após a limpeza preventiva em um dos aparelhos de ar condicionado o mesmo ficou fazendo barulho.
Solicito que seja verificado.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2018120349,Manutenção preventiva QUADRIMESTRAL do gerador 75 kVA do Núcleo Pedagógico CJA,2018-12-20 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva quadrimestral do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120354,SIGAA: cadastro de projeto de extensão,2018-12-20 13:27,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Olá, cadastrei o ILUMILUTAS, projeto de extensão que coordeno pelo CFA no SIGAA mas aparece a proponência da UFSB, não estou conseguindo alterar. O Decano do CFA só pode autorizar se aparecer a proponência do CFA. Podem resolver isso por gentileza? Obrigada.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.78,Reclass_LSTM,Baixa
2018120367,Após um pequeno estouro na parte superior do forro da Secretaria Execu,2018-12-21 12:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Após um pequeno estouro na parte superior do forro da Secretaria Executiva as luzes não ascendem (acredito ser o reator). Afetou também a sala de operações de TIC - CJA.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2018120378,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2018-12-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120379,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2018-12-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120380,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2018-12-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120381,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2018-12-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2018120382,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2018-12-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120383,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2018-12-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120384,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório 1° Ciclo CFCS CPF,2018-12-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120386,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2018-12-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120387,Manutenção semanal do gerador  de 55 kVA do CPF,2018-12-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120388,Manutenção semanal do gerador de 155 kVA do CPF,2018-12-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120389,Manutenção preventiva semanal do gerador 170 kVA do CSC,2018-12-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120390,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2018-12-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120391,Solicito a remoção de um foco de marimbondo no Sanitário masculino do,2018-12-26 11:14,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito a remoção de um foco de marimbondo no Sanitário masculino do CUNI Itabuna.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2018120399,TELHADO DA BIBLIOTECA COM VAZAMENTOS,2018-12-28 16:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, mais uma vez solicito a verificação e resolução do problema de vazamento de água pelo telhado da Biblioteca.
Quando há uma chuva forte ou chuva de vento, há vazamentos de água pelo forro e pelas luminárias. Esta situação já está insustentável pois há livros espalhados por todo o espaço e não podemos correr o risco de molhá-los. Medidas paliativas não estão resolvendo mais e temos tido a sorte de estarmos presentes quando ocorre os vazamentos e na correria conseguimos salvar os livros, porém, toda vez precisamos retirá-los das estantes e amontoá-los em locais inapropriados.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.89,Reclass_LSTM,Baixa
2018120402,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2018-12-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120403,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2018-12-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120404,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2018-12-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120405,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2018-12-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120406,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120407,Inspeção diária das instalações prediais - Bloco de Serviços CSC,2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120408,Plano de manutenção preventiva de sistemas hidrossanitários - Espaço de Leitura (CSC),2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120409,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratórios CSC,2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120410,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Convenções CSC,2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120411,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120412,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120413,Plano de manutenção preventiva de sistemas hidrossanitários - Restaurante CSC,2018-12-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2018120414,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-01-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120415,Manutenção semanal do gerador  de 55 kVA do CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120416,Manutenção semanal do gerador de 155 kVA do CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120417,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-01-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120418,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-01-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2018120419,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018120420,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018120421,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018120422,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2019-01-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018120423,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
