ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2018120424,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2018120425,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2019-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010001,Limpeza semestral de reservatórios - Bloco de Serviços (inferior) - CSC,2019-01-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,290.83,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",Instalação de boia em reservatório - CSC; Limpeza de Reservatório,Material para substituição de registro no reservatório,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2019010004,Retirada de placa de manutenção,2019-01-02 09:11,Fechado,,,,Reitoria,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito retirada de placa de obra de manutenção que está localizada na chegada da reitoria da UFSB. A placa está pendente e na iminência de cair, além de ela estar defasada em relação às informações apresentadas perante o contrato de manutenção.",,,Instalação de Acessórios e Mobiliário > Placas de identificação,,0.45,RF_Fallback_BAIXA_CONF,Baixa
2019010008,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010009,Tratamento químico mensal da água de condensação do ar condicionado central,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.98,Reclass_LSTM,Baixa
2019010010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2019-01-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2019-01-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2019-01-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2019-01-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2019-01-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2019-01-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2019-01-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019010033,solicitação de um auto transformador,2019-01-04 11:28,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"venho, por meio deste contato, solicitar um auto transformador para a sala de professores, para que possamos ligar a cafeteira (que é 110v) na rede de 220V.
Para tanto, um auto transformador com 3000VA é capaz de suportar a potência de uma cafeteira expresso (1460W).
no aguardo do atendimento...
att
Fernando M P Soares",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019010034,"Ar-condicionado apresenta código ""EC"" e não funciona.",2019-01-04 13:05,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar-condicionado apresenta código ""EC"" e não funciona.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019010037,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-01-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010039,Tomada da impressora com defeito.        URGÊNCIA !!!!!!,2019-01-07 08:59,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Tomada da impressora com defeito.

URGÊNCIA !!!!!!",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Média
2019010042,"Por gentileza solicito a troca de bateria do nobreak 2018003130, na sa",2019-01-07 10:07,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza solicito a troca de bateria do nobreak 2018003130, na sala da manutenção Protic infra-estrutura.
Obs.: Não tem mais autonomia.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019010050,Problema em ar condicionado,2019-01-07 12:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Caros,

Há quase um ano o ar condicionado da sala de docentes do CFCAm está sem funcionar. Creio que alguns colegas já abriram chamado e até agora o problema não foi solucionado.

Por gentileza, queiram verificar o porquê da demora. Se o equipamento não tem mais conserto, que seja substituído, especialmente quando nos aproximamos do retorno às atividades em pleno verão.

Att,

Jaílson",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019010058,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-01-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010059,Manutenção semanal do gerador  de 55 kVA do CPF,2019-01-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010060,Manutenção semanal do gerador de 155 kVA do CPF,2019-01-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010061,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-01-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010062,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-01-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010063,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-01-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010064,Ar condicionado não está funcionando,2019-01-08 08:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,

Aqui no Centro de Formação ( CEPLAC) , o ar condicionado da recepção está dando uma mensagem EC e não está refrigerando.
Grata,

Débora OLiveira",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019010071,Bebedouro,2019-01-08 10:56,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja verificado o bebedouro da copa que fica próxima à PROSIS, pois, segundo relatos, o equipamento não está gelando.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019010093,Login no email institucional,2019-01-09 09:49,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Não estou conseguindo entrar no email institucional.
Está constando senha errada, tentei alterar, mas não consegui.
Por isso solicito alteração da senha.
Att.",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2019010097,Email Institucional,2019-01-09 10:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Não estou conseguindo entrar no email institucional.
Está constando senha errada, tentei alterar, mas não consegui.
Por isso solicito alteração da senha.
Att.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2019010099,Email Institucional,2019-01-09 11:00,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Não estou conseguindo entrar no email institucional.
Está constando senha errada, tentei alterar, mas não consegui.
Por isso solicito alteração da senha.
Att.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2019010111,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-01-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010112,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-01-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010114,Instalação de Tomadas Elétricas,2019-01-10 09:11,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a),

Solicito a análise da instalação elétrica na Coordenação de Contratos quanto à viabilidade da instalação de 3 pontos de energia e 1 ponto de rede, visando a e melhor ligação dos computadores.
Agradeço desde já,

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019010125,Bomba com defeito no CPF,2019-01-10 13:41,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,637.05,,,,"-16.423909554595376, -39.13629623502169",,Solicito reparo em bomba que apresentou defeito,Conserto de Bomba,Reparo na Bomba utilizada no reservatório inferior do CPF,Hidrossanitária > Bomba,,0.64,Reclass_LSTM,Média
2019010139,Rebobinagem de bomba do CSC,2019-01-11 13:12,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,606.76,,,,"-16.424307884397862, -39.136705238608734",,Solicito rebobinagem de bomba do CSC,Rebobinagem de bomba do CSC,,Hidrossanitária > Bomba,,0.37,RF_Fallback_BAIXA_CONF,Baixa
2019010144,Reparo do Ar Condicionado Sala 16,2019-01-14 08:20,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Reparo do Ar Condicionado Sala 16,,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Média
2019010156,Ar condicionado,2019-01-14 14:51,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),
Boa tarde!

Solicitamos, por gentileza, verificação do ar condicionado da sala de Prof. Mesquita. O aparelho liga, mas não refrigera a sala. Local: Gabinete do Vice-reitor.

Obrigada!",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2021100298,Passagem de RACKS,2021-10-22 10:57,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Gostaria de informá-los que será necessário a retirada das portas vermelhas (acesso à PROTIC e à DASTIC) para a passagem dos dois racks até a DASTIC. Sendo que os racks estão nos corredores da PROEX e PROAF.

Qualquer dúvidas, nos procure! Saudações tecnológicas!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2019010165,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-01-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010166,Manutenção semanal do gerador  de 55 kVA do CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010167,Manutenção semanal do gerador de 155 kVA do CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010168,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-01-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010169,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010170,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010171,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010172,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010173,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010174,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010175,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010176,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010177,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010178,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010179,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010180,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010181,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019010182,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010183,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-01-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019010190,Problema no Ar condicionado,2019-01-15 11:30,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"o ar condicionado do laboratório 03 sala do Herbário, está apresentando barulho anormal e mau funcionamento na condensadora. Devido a isso, desligamos o aparelho para evitar problemas maiores no entanto, esta sala precisa do ar para ajudar na conservação de todo material de pesquisa que fica ali e por isso a urgência em solucionar esse problema.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019010191,"Bom dia,     Solicito reparo na fibra que interliga à Reitoria à Coord",2019-01-15 11:53,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

Solicito reparo na fibra que interliga à Reitoria à Coordenação de Campus CJA.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Média
2019010198,Solicitação de uso do arcondicionado central no dia 01/02/2019 - Sexta-feira,2019-01-16 09:10,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a disponibilidade do técnico em refrigeração no dia 01/02/2019 para manter o ar-condicionado central em funcionamento para a realização da Jornada Pedagógica da Prefeitura de Porto Seguro que será realizado no Auditório Monte Pascoal, autorizado pelo Coordenador de Apoio Administrativo do Campus Sosígenes Costa.
Data do evento 01/02/2019.
O evento terá início as 19h com previsão de término as 22h30.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019010236,Solicitação de conserto nas pias do Laboratório 2,2019-01-18 12:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!

Gostaria de solicitar o reparo nas pias do Laboratório 2, pois as mesmas estão com vazamento.

Atenciosamente,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019010238,Ventilador,2019-01-18 16:14,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de um ventilador de teto na entrada da reitoria, localizado sobre a mesa do porteiro. O equipamento já foi solicitado para Wagner, e já se encontra disponível.",,,Elétrica > Instalações elétricas,,0.89,Reclass_LSTM,Baixa
2019010240,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-01-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019010241,Manutenção preventiva trimestral de Ar condicionado Central (Chiller) - PMOC,2019-01-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,5772.41,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva trimestral do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO II.
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",Instalação de equipamento e outros reparos em Ar condicinado Central do CSC; Conserto das bombas do sistema de ar condicionado Central - CSC,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019010242,Solicito vistoria nas instalações do CUNI Itabuna.,2019-01-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito vistoria nas instalações do CUNI Itabuna.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Baixa
2019010244,Ar condicionado com defeito,2019-01-21 09:23,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório de Biodiversidade do CFCAf/CEPLAC está apresentando vazamento.
Atenciosamente,
Regiane Silva dos Santos
(73)3214-3288",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019010266,INSTALAÇÃO PURIFICADOR DE ÁGUA,2019-01-21 16:06,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,INSTALAÇÃO PURIFICADOR DE ÁGUA DA COPA DO CAMPUS JORGE AMADO.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019010270,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-01-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010271,Manutenção semanal do gerador  de 55 kVA do CPF,2019-01-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010272,Manutenção semanal do gerador de 155 kVA do CPF,2019-01-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2019010273,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-01-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010274,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-01-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010276,Ar-condicionado não funciona,2019-01-22 08:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,834.52,,,,"-17.533274716800296, -39.72248779186285",,"Ar-condicionado não está funcionando.
Local: Protic - CPF",Reparo em ar condicionado,Materiais para reparo em ar condicionado,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019010282,Adequação das instalações fisicas do lab de genética da UFSB-CSC,2019-01-22 09:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados bom dia!
Solicito a adequação do acesso a tubulação exaustora da capela de fluxo laminar do laboratório de genética para que a mesma possa funcionar. O motor necessita ficar do lado de fora do laboratório para evitar o ruido e para isso uma tubulação deve passar pela parede (assim como a instalação elétrica) e ligar ao componente interno. Daniel e Livia vistoriaram o local no ano passado e apresentaram uma solução que peço que seja compartilhada com o responsável de obras aqui do campus. Se necessário estou a disposição para ajudar no que for preciso e contactar os fornecedores caso seja necessário.
Aproveitando para lembrar que a esquadria da janela voltada para o fundo (mata) está fora de esquadro e necessita reparos pois não garante o isolamento térmico do laboratório, gerando um desperdício de energia quando o ar condicionado estiver ligado.
At.te
Fabiana Félix",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Média
2019010286,Nobreak apitando,2019-01-22 11:49,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, o nobreak da sala 2 do prédio da reitoria está apitando ininterruptamente. O aparelho encontra-se ligado à tomada, porém deixamos a sua chave desligada, uma vez que o ruído estava incomodando bastante. Solicito a troca do mesmo, visto que o início das aulas se aproxima e a sala costuma ser utilizada em aulas e reuniões.",,,Elétrica > Nobreak,,0.97,Reclass_LSTM,Baixa
2019010310,Solicito a troca dos purificadores de água no Mezanino I - Sala dos Pr,2019-01-23 13:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito a troca dos purificadores de água no Mezanino I - Sala dos Professores. O equipamento novo já se encontra no local.,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019010299,"Bom dia!        Problemas com o nobreak, na sala de reuniões da PROSIS",2019-01-23 09:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia!

Problemas com o nobreak, na sala de reuniões da PROSIS.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019010316,Ar-condicionado com vazamento de água,2019-01-24 09:07,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,O aparelho de ar-condicionado esta derramando muita água pela saída de ar e molhando os móveis,,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
