ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019010328,Restauração de piso de concreto no CSC,2019-01-24 16:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,17711.01,,,,"-16.422665621158817, -39.136300233483034",,Restaurar 118 m2 de piso de concreto em áreas diversas do CSC.,Restauração de piso de concreto no CSC ,Restauração de piso de concreto em lugares diversos do Campus Sosígenes Costa,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2019010338,"Conforme solicitado pelo servidor Antônio Calos Morbeck, favor confecc",2019-01-25 11:44,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,89.13,,,,"-14.77147998352185, -39.23434744042999",,"Conforme solicitado pelo servidor Antônio Calos Morbeck, favor confeccionar as seguintes placas de identificação padrão UFSB:
> LABORATÓRIO MULTI-USUÁRIOS
> LABORATÓRIO DE CIÊNCIAS / SAÚDE
> LABORATÓRIO DE INFORMÁTICA.

Grato.",Placas de identificação para Laboratórios,Placas de identificação para Laboratórios no CJA,Suprimentos / Apoio Técnico > Materiais,,0.64,RF_Fallback_BAIXA_CONF,Baixa
2019010340,AR CONDICIONADO SALA DE ESTUDOS (SALA 8),2019-01-25 13:54,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, boa tarde!
Gentileza verificar o funcionamento do ar condicionado localizado na Sala de Estudos da Biblioteca (Sala 8), pois após uma queda de energia o mesmo parou de funcionar.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Alta
2019010347,Telhado e forro quebrados,2019-01-28 08:45,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,Uma jaca caiu em cima do telhado quebrando as telhas e o forro da sala do bibliotecário,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.8,Reclass_LSTM,Média
2019010349,Solicito instalação de um Suporte de TV na parede na Sala 7A.  O Supor,2019-01-28 09:13,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de um Suporte de TV na parede na Sala 7A.
O Suporte encontra-se disponível com a equipe do Patrimônio - CJA.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2019010356,Manutenção em ar condicionado,2019-01-28 11:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Ar condicionado do espaço de atendimento precisa de manutenção,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019010366,"Boa tarde,  Visto que só temos transformadores com pinagem de 20A para",2019-01-28 16:10,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Visto que só temos transformadores com pinagem de 20A para usar com a impressora Brother 8952 em 110V, solicito a troca de uma tomada de 10 A da sala da Procuradoria Federal por uma de 20A. A tomada fica localizada no rodapé próxima a impressora. Grato pela atenção.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019010369,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-01-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010370,Manutenção semanal do gerador  de 55 kVA do CPF,2019-01-29 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010371,Manutenção semanal do gerador de 155 kVA do CPF,2019-01-29 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2019010372,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-01-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010373,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-01-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019010379,Contratação de Auxiliar de manutenção,2019-01-29 09:54,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,20876.489999999998,,,,"-16.423909554595376, -39.13629623502169",,Solicito contratação de auxiliar de manutenção predial (prático) mensalista para o CSC.,Contratação de pessoal para CSC,Solicito contratação de auxiliar de manutenção predial (prático) mensalista para o CSC.,Posto de trabalho > Contratação de Posto de trabalho,,1,Reclass_LSTM,Baixa
2019010380,Iluminação com problema - Sala Coordenador Administrativo,2019-01-29 09:58,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados,

solicito manutenção, pois, parte das lâmpadas da sala não acendem.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019010384,Manutenção Ar Condicionado Sala 16 (sem funcionamento),2019-01-29 11:19,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Manutenção Ar Condicionado Sala 16 (sem funcionamento),,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019010391,Pintura Torres Pavilhão de Feiras,2019-01-29 14:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,1004.4900000000001,,,,"-16.423909554595376, -39.13629623502169",,"Solicito material para Pintura das 3 torres que faltam ser pintadas no pavilhão de feiras. (Paredes, teto e Portas). Segue planilha de materiais em anexo.",Pintura das Torres do Pavilhão de Feiras; Pintura das Torres do Pavilhão de Feiras,Materiais para pintura das torres do pavilhão de feiras; Materiais para execução de pintura nas torres do pavilhão de feiras,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019010392,Informamos a necessidade de reparo na porta da entrada principal da Se,2019-01-29 14:34,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Informamos a necessidade de reparo na porta da entrada principal da Secretaria Executiva do CJA.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019010396,Compra de material para manutenção preventiva,2019-01-29 15:21,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,779.8299999999999,,,,"-17.53335341230621, -39.72217542816204",,"Emitir OS para compra dos materiais abaixo relacionados:
100 bucha 8 com parafuso
100 bucha 6 com parafuso
Pincel pequeno.
5 Fita isolante
40 Braçadeiras 3/4 e 1"".
10 caixinhas condulete top.",Compra de Material para Manutenção Preventiva,Materiais para realizar manutenção preventiva no CPF,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019010415,Ar condicionado Vice-reitoria,2019-01-30 14:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),
Boa tarde!

Solicito, por gentileza, verificação no ar condicionado da sala da vice-reitoria. O equipamento liga, mas não funciona.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019010420,Compra de Material para Campus Sosígenes Costa,2019-01-30 18:11,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,6785.369999999999,,,,"-16.423909554595376, -39.13629623502169",,"50 abraçadeiras condulete top de 3/4"" 43.1055
50 abraçadeiras condulete top de 1"" 43.1054
20 luminárias de sobrepor com aletas parabólicas para lâmpada tubular 1200mm 43.706
10 tomadas duplas
30 metros de eletroduto condulete top 3/4
10 caixas 4x2
10 tampas pra tomadas duplas",Fornecimento de Material - CSC,"Compra de material para uso eventual no CSC, incluindo as adequações pedidas para o LEMMAC na área das ocas.
Cabos de 2,5 mm² nas seguintes especificações:
* 100 metros na cor verde
* 100 metros na cor azul
* 100 metros na cor preta
* 100 metros na cor branca",Elétrica > Iluminação,,0.82,Reclass_LSTM,Baixa
2019010423,Solicito placas de identificação para os seguintes laboratórios.    Pl,2019-01-31 09:00,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,260.34000000000003,,,,"-17.53335341230621, -39.72217542816204",,"Solicito placas de identificação para os seguintes laboratórios.

Placas de identificação para os seguintes laboratórios:
Laboratório de Habilidades;
Laboratório Interdisciplinar de Práticas Corporais;
Laboratório Interdisciplinar de Práticas Artísticas;
Laboratório de Bases Morfofuncionais;
Laboratório Serviço Escola de Avaliação Psicológica - LSEAP;
Almoxarifado (Essa placa é para o Almox do CFCS);
Setor de Laboratórios;
Coordenadores de Cursos - Psicologia/Medicina",Placa de identificação para Laboratórios,Confecção de placas de identificação,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.84,Reclass_LSTM,Baixa
2019010428,Solicito 02 extintores do tipo ABC para serem colocados no bloco onde,2019-01-31 09:24,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,425.34,,,,"-17.534828808942148, -39.72394543442796",,Solicito 02 extintores do tipo ABC para serem colocados no bloco onde fica os técnicos de laboratórios no CFCS.,Extintor do tipo ABC para o CFCS do CPF,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019010431,Solicito instalação de ar condicionado 18.000 BTUs,2019-01-31 10:36,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,249.62,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de ar condicionado 18.000 BTUs na sala do vice-reitor, em substituição do aparelho antigo que apresentou problema.
Necessário troca de tubulação.",Fornecimento e instalação de tubulação para ar condicionado split - Reitoria,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019010439,Descarga de sanitario,2019-01-31 15:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito repara na descarga do sanitário que fica entre a sala do coordenador e do apoio administrativo. A mesma está vazando água.,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2019010441,Poda de árvore,2019-01-31 15:32,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a poda de uma jaqueira localizada no fundo da sala do bibliotecário e do museólogo, essa semana já caíram duas jacas no telhado quebrando o telhado e o forro e caindo dentro das salas, com o risco de comprometer a integridade física dos servidores.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2019020003,Pontos de rede- Cabrália 3,2019-02-01 10:29,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Os pontos de rede localizados na sala Cabrália 3 encontram-se em estado precário para utilização.
Os cabos e keystones ficam expostos o que acarreta retrabalhos constantes, pois param de funcionar.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2019020004,Pontos de rede- Cabrália 2,2019-02-01 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Os pontos de rede localizados na sala Cabrália 2 encontram-se em estado precário para utilização.
Os cabos e keystones ficam expostos o que acarreta retrabalhos constantes, pois param de funcionar.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2019020006,"SOLICITO A TROCA DA FECHADURA DA PORTA DA PROGEAC, POIS O POSTO DE VIG",2019-02-01 11:16,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"SOLICITO A TROCA DA FECHADURA DA PORTA DA PROGEAC, POIS O POSTO DE VIGILÂNCIA NOTURNO, QUE FICAVA FIXO NA REITORIA, FOI REMANEJADO E A REFERIDA PORTA NÃO POSSUI CHAVE, CORRENDO-SE O RISCO DE, PELA AUSÊNCIA DO VIGILANTE, HAVER ENTRADA NÃO AUTORIZADA NO SETOR.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019020007,Infiltração sala técnica 02 - laboratório Interdisciplinar II,2019-02-01 11:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, a verificação de infiltração na sala técnica 02, do laboratório interdisciplinar II. É provável que careça da substituição das peças do forro.

atenciosamente

Renê Moura.",,,Estrutura Predial > Infiltração,,0.95,Reclass_LSTM,Média
2019020011,Solicito confecção e instalação de placas de identificação,2019-02-01 14:17,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,572.75,,,,"-14.77147998352185, -39.23434744042999",,"Solicito confecção e instalação de placas de identificação, nos locais abaixo e conforme arquivo anexo:

Assessoria de Comunicação
01 und

Consultório Médico
01 und

Sala 01
01 und

Sala 02
01 und

Sala 03
01 und

Auditório
02 und

Depósito de Material de Limpeza
01 und

W.C.
02 und

TOTAL: 10 placas.",Placas de identificação; Placa de identificação,"Confecção e instalação de placas de identificação, conforme modelo do arquivo anexado no chamado; Confecção e instalação de placas de identificação de ambiente.                                                                                                                          O.S. Complementar a 019/2019",Posto de trabalho > Contratação de Posto de trabalho,,0.99,Reclass_LSTM,Baixa
2019020016,Contratação de pedreiro,2019-02-01 16:13,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,34240.850000000006,,,,"-16.423909554595376, -39.13629623502169",,Solicito contratação de pedreiro mensalista para o Campus Sosígenes Costa.,Contratação de pessoal - CSC,Contratação de pedreiro para o Campus Sosígenes Costa,Posto de trabalho > Contratação de Posto de trabalho,,1,Reclass_LSTM,Baixa
2019020017,Troca de quadros brancos,2019-02-01 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito a troca das lousa das salas de aula conforme levantamento anexo no chamado.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019020020,Cortar o vidro do balcão de atendimento da SECAD,2019-02-01 17:09,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A abertura do vidro do balcão de atendimento da SECAD é pequena, dificultando a comunicação entre os servidores do Setor e o público. Por isso, frequentemente precisamos fazer atendimento por meio da porta, ao invés do balcão.
Sendo assim, solicitamos o corte de uma abertura maior no vidro.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2019020029,Manutenção/Conserto da fechadura da Cozinha,2019-02-04 09:25,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Manutenção/Conserto da fechadura da Cozinha,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2019020038,Instalação de 01 torneira de água não potável (reúso de águas pluviais,2019-02-04 11:02,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Instalação de 01 torneira de água não potável (reúso de águas pluviais) próximo ao pavilhão 02 e banheiros do administrativo.
Temos todo o material em estoque para execução.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020046,Solicito a confecção de 01 placa de identificação para torneira de águ,2019-02-04 14:39,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,30.98,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a confecção de 01 placa de identificação para torneira de água não potável (reúso de água pluvial).
obs: Já existem placas nas outras torneiras, fazer com a mesma arte.",Placa de identificação para torneira,Confecção e instalação de placa de identificação para torneira de água,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019020050,Descarga Quebrada,2019-02-04 15:01,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,48.1,,,,"-14.809436680601632, -39.27904921187019",,"As únicas duas descargas do banheiro masculino não estão funcionado. Começam as aulas hoje e os alunos não poderão usar. Obs: já havia aberto chamado para uma dessas descargas, mas o problema continua.",Bóia para reservatório,Reparo em bóia para reservatório,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Média
2019020056,Lâmpadas queimadas,2019-02-04 15:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Seis lâmpadas Led que ficam no corredor do Cuni, estão queimadas.
As duas lâmpadas do banheiro masculino, não ligam.
O banheiro para deficiente, continua sem lâmpada.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019020057,Ventiladores Queimados.,2019-02-04 15:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Alguns dos ventiladores das salas do Cuni, continuam queimados.
obs: Sexta feira dia 01/02 teve reunião do PIBID no período da tarde, e os alunos reclamaram bastante do calor.",,,Elétrica > Nobreak,,0.91,Reclass_LSTM,Baixa
2019020059,Lâmpadas queimadas área externa adm,2019-02-04 16:04,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.422665621158817, -39.136300233483034",,6 lâmpadas para ser substituída na área externa adm.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019020060,Solicito carregamento de baterias de nobreak,2019-02-04 16:14,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito execução de carregamento das bateriais dos NoBreak do CJA.,,,Elétrica > Nobreak,,0.93,Reclass_LSTM,Baixa
2019020064,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019020065,Manutenção semanal do gerador  de 55 kVA do CPF,2019-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019020066,Manutenção semanal do gerador de 155 kVA do CPF,2019-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2019020067,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019020068,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-02-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019020069,Tratamento químico mensal da água de condensação do ar condicionado central,2019-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,1,Reclass_LSTM,Baixa
2019020071,Ar Condicionado parou de funcionar.,2019-02-05 07:43,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Ar Condicionado parou de funcionar.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020089,"Prezados,  Recebemos uma reclamação referente o ar condicionado da Sal",2019-02-05 11:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Recebemos uma reclamação referente o ar condicionado da Sala 09 do Pavilhão de aulas CJA que não está refrigerando/gelando, solicito manutenção o mais rápido possível pois o número de salas é bastante limitado principalmente para turmas maiores como essas de 45 alunos. Segue em anexo o e-mail de relatos dos usuários do espaço.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019020090,Solicito vistoria/manutenção no ar condicionado da Sala 12 do Pavilhão,2019-02-05 11:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção no ar condicionado da Sala 12 do Pavilhão de aulas CJA, segundo relato dos usuários (em anexo) a temperatura não estava diminuindo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019020091,"Prezados,  Recebemos através do e-mail uma reclamação sobre um mal fun",2019-02-05 11:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Prezados,
Recebemos através do e-mail uma reclamação sobre um mal funcionamento na iluminação dos sanitários feminino e masculino do CUNI de Ilhéus, solicito vistoria/manutenção. Segue em anexo em cópia o e-mail da discente Barbara Vitória.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019020092,"O ar condicionado parou de funcionar novamente, está apresentando erro",2019-02-05 12:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"O ar condicionado parou de funcionar novamente, está apresentando erro e só volta a funcionar após desligar e ligar o disjuntor.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020093,Manutenção Corretiva no Gerador da Obra,2019-02-05 13:34,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,2874.9399999999996,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção corretiva no gerador da obra, pois o equipamento está desarmando por sobrerrotação. Além disso, há vazamentos no sistema de arrefecimento e de combustível.",Manutenção Corretiva no Gerador de 75 kVA do CJA,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Média
2019020102,Outdoor da UFSB,2019-02-05 15:28,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito escoramento da base do outdoor da UFSB, pois a estrutura está pendendo.",,,Climatização > Ar condicionado,,0.87,Reclass_LSTM,Alta
2019020105,Com base no Acordo de Cooperação firmado entre a Universidade Federal,2019-02-05 15:36,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Com base no Acordo de Cooperação firmado entre a Universidade Federal do Sul da Bahia - UFSB e a Comissão Executiva do Plano da Lavoura Cacaueira sob Processo SEI/MAPA: 21084.000190/2017-17, foi firmado o Primeiro Termo Aditivo de Cooperação Técnica entre a UFSB e o Laboratório de Mirmecologia da CEPLAC que encontra-se em anexo.
Desta forma, solicito, por gentileza, que seja realizada a vistoria em cinco aparelhos de ar condicionado no Laboratório de Mirmecologia da CEPLAC, uma vez que estes são de vital importância para a boa conservação da coleção mirmecológica que se encontra neste laboratório, bem como para o bem estar dos pesquisadores, professores e alunos que frequentam este laboratório.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019020106,Com base no Acordo de Cooperação firmado entre a Universidade Federal,2019-02-05 15:41,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Com base no Acordo de Cooperação firmado entre a Universidade Federal do Sul da Bahia - UFSB e a Comissão Executiva do Plano da Lavoura Cacaueira sob Processo SEI/MAPA: 21084.000190/2017-17, foi firmado o Primeiro Termo Aditivo de Cooperação Técnica entre a UFSB e o Laboratório de Mirmecologia da CEPLAC que encontra-se em anexo.
Desta forma, solicito, por gentileza, que seja realizada a vistoria em tomadas e pontos da fiação elétrica do Laboratório de Mirmecologia da CEPLAC que apresentam possíveis riscos de choque elétrico e mau funcionamento, podendo provocar acidentes e danos a equipamentos.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Alta
2019020108,Recolocação de Basculante,2019-02-05 15:55,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos recolocação de basculante na sala Taperapuã 02 que está desprendido do local correto e oferecendo risco de queda, podendo atingir alunos e docentes. Também solicitamos a mudança de local do trinco da porta, que está quebrada, possibilitando travamento.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019020112,Mudança na Tranca da Porta,2019-02-05 16:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos mudança de local na tranca de uma das portas do auditório Monte Pascoal 01 e de uma porta no auditório Monte Pascoal 02, que apresentam o local de encaixe quebrado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Média
2019020113,Devido a necessidade de utilização de computador Desktop conectado à r,2019-02-05 17:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Devido a necessidade de utilização de computador Desktop conectado à rede da UFSB, solicito, por gentileza, a instalação de um ponto de rede de internet em minha sala, que se encontra localizada no interior do Laboratório de Mirmecologia da CEPLAC.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019020114,Substituição de bateriais de nobreak na sala do servidor,2019-02-05 17:03,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito substituição de 48 bateriais de nobreak na sala do servidor.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2019020115,Bebedouro não funciona,2019-02-05 19:37,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,O único bebedouro do Cuni continua sem funcionar.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020116,Infraestrutura de Rede e Grade de Proteção para Câmera - CUNI Cabrália,2019-02-05 22:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.281402, -39.024453",,"Solicitamos ampliação da Infraestrutura de Rede para adicionarmos mais 01 (uma) Câmera de Segurança, e Grade de Proteção para esta e para a outra já instalada no corredor do CUNI Cabrália.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2019020118,Substituição de Baterias de Nobreak,2019-02-06 07:55,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja feita a substituição das baterias de um nobreak de 1400 VA que se encontra na DINFRA.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Média
2019020119,Ar Condicionado-Sala 1-Pavilhão 1 sem funcionamento,2019-02-06 08:16,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Ar Condicionado-Sala 1-Pavilhão 1 sem funcionamento,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020138,Troca de Lâmpadas dos Postes do CFCS,2019-02-06 14:11,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Dois postes estão com lâmpadas queimadas na área externa do CFCS. Desse modo, solicitamos a troca das lâmpadas.

Atenciosamente.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019020142,Retirada de tubulações antigas de ar condicionado,2019-02-06 15:24,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,Agendar com Antonio e Johne pra retirada de tubulações de distribuição de ar refrigerado na sala de Piotto (dentro do herbário).,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019020145,"Recolocação do ""dispenser"" do papel higiênico Banheiro Feminino Pavilhão I",2019-02-06 15:46,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Recolocação do ""dispenser"" do papel higiênico Banheiro Feminino Pavilhão I",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019020147,Instalação de luminárias,2019-02-06 15:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a instalação de luminárias no fundo a secretaria acadêmica, multimídia, sala dos professores de artes e no caminho que leva até a copa. Pois tem aumentado o fluxo de pessoal no período noturno fazendo usa da copa e para a segurança desse publico esse caminho deve contar com uma iluminação adequada.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019020148,Bebedouro,2019-02-06 15:53,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,44.900000000000006,,,,"-16.281402, -39.024453",,Solicito reparo de manutenção no bebedouro instalado no cuni Cabrália. O assistente operacional relatou que o mesmo parou de funcionar .,Reparo em bebedouro,Material para reparo em bebedouro,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019020157,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-02-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2019020158,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-02-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019020166,Ar condicionado não está funcionando,2019-02-07 10:29,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,

O ar condicionado da sala 2, sala de aula não está resfriando, mesmo na temperatura 17 c a sala continua quente.

Grata,

Débora Oliveira
3214-3288
Voip: 8200",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020167,"Ar-Condicionado Sem Esfriar, Sala 2, CFCAf",2019-02-07 10:47,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!
O aparelho ar-condicionado da sala 02 do CFCAf esta sem resfriar o ambiente.
Para melhor ocorrência das aulas, solicitamos verificação.
obrigado!
Prof. Matheus Ramalho",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020170,Ar condicionado não está funcionando,2019-02-07 11:16,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,

O ar condicionado não está gelando no laboratório de Ecotoxicologia aqui na CEPLAC.
É um projeto de Pibic da Prof. Dra.Khétrin Maciel.

Grata,

Débora Oliveira
3214-3288
Voip: 8200",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020185,Solicito vistoria/troca de lâmpada do Sanitário Masculino do Pavilhão,2019-02-07 16:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/troca de lâmpada do Sanitário Masculino do Pavilhão anexo ao Administrativo.
Motivo: Lâmpada não liga.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019020190,Instalação de Ponto de Eletricidade para Equipamento,2019-02-07 16:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,742.9300000000001,,,,"-17.534235850278133, -39.724091821208056",,"Prezado,

Adquirimos um equipamento para o Laboratório interdisciplinar 2 e o mesmo precisa de um ponto de energia e disjuntor exclusivo para ele. Seguem as especificações do equipamento:
Voltagem: 220
Potência: 4 KW

Atenciosamente.",Material para ponto de eletricidade - CFCS/CPF,"100 metros - Cabo de cabo 4mm² cor verde;
100 metros - Cabo de cabo 4mm² cor azul;
100 metros - Cabo de cabo 4mm² cor preta ou vermelha ou branca.",Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019020203,Solicito fixação de um claviculário no Setor de Operações de TIC - CJA,2019-02-08 10:39,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito fixação de um claviculário no Setor de Operações de TIC - CJA.
O equipamento já está disponível.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2019020209,Ar condicionado com barulho,2019-02-08 11:45,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, o Ar condicionado da sala de Operações Multimídia está apresentando um barulho constante.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020210,Lâmpada queimada,2019-02-08 11:47,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,A lâmpada da copa do pavilhão administrativo não está funcionando,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019020211,Solicito a instalação do quadro e da TV na sala da Pró reitor da Proti,2019-02-08 12:11,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação do quadro e da TV na sala da Pró reitor da Protic.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019020212,Solicito o concerto da tomada que fica no fundo do frigobar.  Solicito,2019-02-08 12:17,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito o concerto da tomada que fica no fundo do frigobar.
Solicito a instalação de um braço de mola para manter a porta fechado na anti sala da Pró-reitoria.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019020213,Conserto da fechadura Banheiro Feminino-Pavilhão II,2019-02-08 13:02,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Conserto da fechadura Banheiro Feminino-Pavilhão II,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019020216,FABIANA CARNEIRO DA SILVA,2019-02-08 13:51,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Carxs,
boa tarde!
Não localizei aqui o campo para a reserva de equipamentos. Desse modo, envio a mensagem e espero que ela seja encaminhada, por gentileza, ao setor responsável.
Gostaria de solicitar a reserva de duas máquinas fotográficas para os dias 26/02 e 12/03, das 8h às 14h. Elas serão atulizadas na atividade de campo do componente Imagens da escravidão: literatura, fotografia e memória.

Desde já agradeço.
Cordialmente,
Fabiana Carneiro da Silva.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Alta
2019020223,Instalação de banner,2019-02-08 16:13,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,77.85,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de banner da reitoria no prédio do antigo fórum, cedido para a UFSB, conforme orientação da equipe da DINFRA.

OBS: O banner encontra-se guardado na Reitoria atual da UFSB. Para maiores informações, procurar o servidor José Hélder Pereira.",Instalação de banner,Materiais para instalação de banner na Reitoria,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020243,Substituição de lâmpadas queimadas,2019-02-11 09:34,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a presença do pessoal da manutenção (eletrica) para a troca de Lâmpadas queimadas e possibilidade de reatores também com defeito na sala do NATIC/PROTIC.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019020244,Solicitação de colocação de Quadro Branco,2019-02-11 09:43,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a retirada do quadro Branco (tombo n 959184) localizado na sala do NATIC/PROTIC para a sala do Pró-Reitor/PROTIC.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020256,Ponto de Telecomunicações,2019-02-11 14:37,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,108.85,,,,"-14.809436680601632, -39.27904921187019",,Solicito a instalação de um Ponto de Telecomunicação na secretaria do colégio Dona Amélia Amado que está funcionando em uma das salas do CUNI Itabuna. Procurar a Diretora Benedita.,Ponto de Telecomunicações; Complementar de Ponto de Telecomunicações,Materiais para ponto de telecomunicações; Complementar a O.S. 054/2019,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2019020263,Solicitação de vistoria no ar condicionado,2019-02-11 16:06,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Olá, boa tarde!

Solicito vistoria no ar condicionado da sala de tutoria número 9, pois o mesmo não está refrigerando.

Atenciosamente,

Bruna Nico.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019020266,Queda de energia,2019-02-11 16:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Queda de energia nos pontos de tomadas no pavilhão administrativo,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Alta
2019020280,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-02-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020281,Manutenção semanal do gerador  de 55 kVA do CPF,2019-02-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020282,Manutenção semanal do gerador de 155 kVA do CPF,2019-02-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020283,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-02-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019020284,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-02-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019020285,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-02-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020286,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-02-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020287,Manutenção preventiva bimensal do gerador 155 kVA do CPF,2019-02-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
