ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019020288,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-02-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020289,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2019-02-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020290,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2019-02-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020291,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2019-02-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020292,Um fio de alta tenção descascado no palco auditório monte Pascoal isol,2019-02-12 07:41,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Um fio de alta tenção descascado no palco auditório monte Pascoal isolei o local mais precisa de um acompanhamento do profocional da área é numa caixa de alta tenção que fica no palco próximo as tomados,,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2019020295,Dispenser quebrado,2019-02-12 08:41,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor substituir o dispenser de sabonete de dois banheiros da reitoria, feminino do 1º andar e o masculino do térreo, Jorge da ARAÚNA está ciente.
Também solicito modificar a localização do ventilador de teto na entrada da reitoria.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
2019020299,Ar condicionado com defeito,2019-02-12 09:36,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,

Já abrir um chamado anteriormente a respeito desse ar condicionado e não foi solucionado.
O ar não está gelando, o mesmo encontra-se no laboratório de ecotoxicologia aqui na CEPLAC.

Grata,

Débora Oliveira
3214-3288
VOIP: 8200",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019020301,VERIFICAR A MOLA DA PORTA,2019-02-12 10:05,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas,

Bom dia! Pedimos a gentileza de verificarem a mola da porta de entrada da PROSIS pois a mesma não está fechando a porta até o final.
Att.

Luciana Rosa",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019020311,Ponto de Tomada,2019-02-12 13:21,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Em virtude de terem colocarem a televisão suspensa seu uso ficou inviável visto que não na sala do Pró-reitor não dispõe de uma tomada próxima ao aparelho de TV. Solicito a possibilidade e puxar uma tomada no ponto do acendedor das lâmpadas e se não for possivel, cria um ponto de tomada.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019020321,Lampadas queimadas - Banheiro masculino (externo),2019-02-12 15:57,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,A lâmpada do banheiro masculino (externo) do pavilhão de aulas está queimada. Solicita-se a troca da mesma.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019020326,Instalação de purificador de água,2019-02-12 16:18,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicita-se a instalação de um purificador de água no pavilhão de aulas - CJA.
O aparelho já está à disposição no setor de apoio administrativo - coordenação de campus, e é idêntico ao que se encontra na copa, atrás do pavilhão de aulas.
O local exato da instalação será indicado por Emerson (Coordenação de campus - CJA).",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020328,Manutenção no CUNI Porto Seguro,2019-02-12 17:03,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Solicito manutenção nos itens indicados pelo assistente operacional Reginaldo Lopes, conforme documento em anexo.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019020337,Tanque transborda quando enche,2019-02-12 21:35,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Toda vez que o tanque enche ele transborda, molha o corredor do Cuni, e molha dentro do depósito onde ficam armazenados os materiais de limpeza.
Obs: quando ligo a bomba, marco um tempo curto e desligo para não transbordar.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019020341,Piso sinalizador deficiente visual,2019-02-12 22:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Algumas partes do piso sinalizador para deficiente visual estão descoladas.
Hoje, ao encerrar a aula, uma aluna tropeçou e o acidente só não foi pior porque havia uma estudante à frente da que escorregou, na qual ela se amparou.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2019020345,Remoção de madeiras de Pergolato próximo ao ADM,2019-02-13 09:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Proceder remoção de peças de eucalipto do pergolato que foi desmontado. Articular junto a Araúna a recomposição da área (buracos abertos) com terra e grama para evitar acidentes.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2019020352,Instalação de Tomadas,2019-02-13 11:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,1228.1,,,,#N/A,,"Bom dia,
Os laboratórios Centrais de Biodiversidade e do GPCBio, localizados no CFCAf/CEPLAC, necessitam da instalação de mais tomadas, para utilização dos equipamentos. Sendo assim, gostaria de solicitar os devidos encaminhamentos.
Grata,
Regiane Silva dos Santos
(73) 3214-3288",Instalação de tomadas; Complementar de Instalação de tomadas,"Compra de material para atender à demanda de ampliação de número de tomadas no laboratório de biodiversidade do Centro de Formação em Ciências Agroflorestais.
Cabos de 2,5 mm² nas seguintes especificações:
* 100 metros na cor verde
* 100 metros na cor azul
* 100 metros na cor preta
Eletrodutos, caixas 4x2, tomadas e espelhos de tomada devem atender ao padrão exigido de conexão em linha cinza (espelhos adequados para as caixas 4x2 já fornecidas).; Complementar a O.S. 084/2019",Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019020355,Ar condicionado com defeito,2019-02-13 13:44,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Revisar o funcionamento do ar condicionado da sala de tutoria 09.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019020356,Substituição de portas,2019-02-13 13:46,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,Trocar a porta da sala onde funciona o RH e também uma porta que tem no interior da sala do coordenador.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019020365,Solicitação de instalação de ar condicionado e janela,2019-02-13 16:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito a instalação de aparelho de ar condicionado e janela no espaço da coleção de zoologia da UFSB. O mesmo não possui ventilação e o local serve de depósito de material científico de coleção, bem como de desenvolvimento de pesquisa.",Troca de Janela ,Troca de janela no espaço de Zoologia da UFSB,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020366,Instalação de tela e refletor,2019-02-13 17:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,194.91,,,,"-14.870897256276933, -39.594953067425706",,"Solicito instalação de 01 refletor de LED para iluminar a entrada do bloco onde encontram-se as salas cedidas para a UFSB.
Solicito instalação de telas de proteção nos cobogós das salas, para impedir a entrada de insetos. As dimensões das telas são as sequintes:

J1: 2,02 x 0,62
J2: 2,02 x 0,64
J3: 2,02 x 0,63
J4: 2,03 x 0,63",Tela e refletor para Cuni; Fornecimento de parafusos para fixação das telas.,Materiais para tela e refletor no CUNI Ibicaraí; Fornecimento de parafusos e buchas para fixação das telas.,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019020392,LÂMPADA TETO,2019-02-14 16:01,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, favor trocar reator e lâmpada da sala do psicólogo. Grato.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019020393,Mictório masculino,2019-02-14 16:03,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, favor verificarem vazamento constante na descarga de 1 mictório do banheiro masculino ao lado da sala dos motoristas. Obrigado.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019020411,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-02-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.97,Reclass_LSTM,Baixa
2019020412,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-02-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019020413,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-02-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020414,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-02-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020415,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-02-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019020416,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-02-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019020417,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-02-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020418,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-02-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020419,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-02-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020420,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-02-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020421,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-02-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020422,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-02-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019020423,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-02-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019020424,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-02-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019020425,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2019-02-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020427,Contratação de pessoal,2019-02-15 09:02,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,85807.02,,,,"-14.788316740297745, -39.27483123836992",,"Contratação de encarregado e veículo para a Reitoria da UFSB.
Os itens encarregado e veículo do CJA serão cancelados e substituídos.",Contratação de encarregado e veículo para a Reitoria,"Esta O.S. cancela o saldo restante dos itens 1.3 e 2.11 da O.S. 218/2018. 
Desta forma, os itens 1.3 e 2.11 que eram vinculados ao CJA serão agora vinculados à Reitoria",Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2019020428,Solicito verificação/manutenção da iluminação do sanitário masculino d,2019-02-15 09:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito verificação/manutenção da iluminação do sanitário masculino do Pav. de anexo ao Administrativo.
Motivo: Luz não ascende.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019020431,Entupimento do Mictório,2019-02-15 10:09,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Um dos mictórios do banheiro do pavilhão de salas de aula está entupido e prestes a derramar.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020432,Retirada de árvore,2019-02-15 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,2367.3599999999997,,,,"-16.422665621158817, -39.136300233483034",,Solicito retirada de árvore do CSC.,Poda de árvore no CSC,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2019020437,Solicito vistoria/manutenção do aparelho de Ar condicionado da sala 07,2019-02-15 15:10,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito vistoria/manutenção do aparelho de Ar condicionado da sala 07 que não liga.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020462,Instalação de Ar condicionado,2019-02-18 08:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Segue Solicitação da Vice Decana do IHAC-CSC de instalações de aparelhos de Ar condicionado nas sala do CIEPS utilizadas pelo UFSB.

Prezados,
Vejam abaixo a solicitação de docentes que ministram aulas no CUNI Porto Seguro.
Seria Possível atender, com a instalação de ar condicionado na sala do CUNI Porto? Que fosse Emergencialmente na sala onde funcionam as aulas da turma do CUNI. Porém, antes, seria preciso resolver a questão das faltas de vidros nas janelas.
Atenciosamente,
Angela Maria Garcia

Vice-Decana do Instituto de Humanidades, Artes e Ciências
Campus Sosígenes Costa
Universidade Federal do Sul da Bahia
(73)32888400

Em sáb , 16 de fev de 2019 às 21:25, Cristiane Lima crislima1@gmail.com > escreveu:

Boa noite, pessoal!
Como conversamos, de fato tem sido muito difícil com as turmas cheias ali nas salas do CUNI, o calor é insuportável!
Pedimos a compreensão e sensibilidade da universidade para tentarmos solucionar este problema!
Seguimos em contato!
Um abraço fraterno,
Cristiane Lima

Em sáb , 16 de fev de 2019 11:35, Vicente Santosmendes vicentesantosmendes@gmail.com escreveu:

Prezada Vice-Decana do IHAC/CSC Profa. Ângela Garcia,

Nós, professores em 2019.1 no CIEPS, vimos por meio deste correio eletrônico solicitar com a máxima urgência possível a aquisição e instalação de ar condicionado nas salas do Cuni Porto da UFSB. Ontem pela tarde, ao contrário do que nos haviam dito até o momento, o Caetano, diretor da Escola, me informou que há energia disponível no quadro do colégio para suportar os 3 novos aparelhos, e que só resta à Universidade adquiri-los e instalá-los. As turmas são sempre lotadas com 40 estudantes ou mais e o único ventilador de parede que existe em cada sala não dá conta, absolutamente, de combater o calor.

Grato desde já pelo atendimento à nossa solicitação o mais rápido possível.
Atenciosamente,

Vicente Mendes
Pelo corpo docente da UFSB no CUNI Porto atualmente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020469,Aparelho não liga,2019-02-18 09:20,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O aparelho de ar começou a jogar água pra dentro da sala, imediatamente desligamos o aparelho. Após isso não conseguimos mais religá-lo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019020472,Instalação de tomadas adicionais,2019-02-18 09:32,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,867.09,,,,"-16.424657613462742, -39.135949237122865",,"Devido ao crescente número de pedidos por parte dos usuários da biblioteca, solicito a instalação de pontos adicionais de tomadas elétricas para que os nossos usuários possam utilizar seus notebooks nesse espaço.",Instalação de tomadas adicionais ,Instalação de tomadas adicionais ,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019020491,ar condicionado,2019-02-18 14:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado sem gelar,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020495,Instalação de ar condicionado nas salas do CUNI,2019-02-18 15:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Prezado (a),

Solicito instalação de ar condicionado nas salas de aula do CUNI de Itabuna. Está impossível ministrar aulas lá.
Caso não possa instalar ar condicionado, peço que consertem os ventiladores de lá. Estão quebrados.

Agradeço de antemão pela atenção.

Prof. Andrei Nunes",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019020549,Gostaria que fosse instalado um reforço na tranca de um armário alto d,2019-02-19 16:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,23.900000000000002,,,,"-16.425315471783644, -39.1356215455011",,"Gostaria que fosse instalado um reforço na tranca de um armário alto de 02 portas que está alocado na sala Cabrália 01, que serve ao laboratório de propedêutica. O serviço deve ser igual ao realizado nas portas de um armário que se encontra na sala Barra Velha, onde foi criado uma forma de passar uma corrente com cadeado.",Cadeado para armário,Fornecimento de cadeado para armário,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019020500,Estrutura de suporte para Microondas na copa do ADM,2019-02-18 16:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a instalação de mão francesa na copa do ADM para apoio do Micro ondas que foi disponibilizado para o espaço e a colocação de um ponto de tomada dupla para ligar o equipamento. A mão francesa deve ser instalada acima do frigobar.,,,Elétrica > Instalações elétricas,,1,Reclass_LSTM,Baixa
2019020501,Reposição de Lâmpadas,2019-02-18 16:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.281402, -39.024453",,Solicito a reposição de lâmpadas do corredor das salas do CUNI de Santa Cruz Cabrália. Duas tipo tubular e duas de bocal.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019020512,Suporte para Quadro branco,2019-02-18 17:54,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,390.28000000000003,,,,"-16.425315471783644, -39.1356215455011",,Solicito reparo no suporte para quadro branco que está com sua estrutura que apoia no chão solta. O mesmo se encontra localizado encostado na parede das salas cabrálias.,Suporte para Quadro Branco,Suporte para quadro branco,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Média
2019020522,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-02-19 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020523,Manutenção semanal do gerador  de 55 kVA do CPF,2019-02-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020524,Manutenção semanal do gerador de 155 kVA do CPF,2019-02-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020525,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-02-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020526,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-02-19 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020527,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-02-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019020552,Tomada ventilador,2019-02-19 16:32,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,636.74,,,,"-16.449880252377348, -39.064648619985995",,"Em visita ao Cuni observei que a ligação do ventilador da sala 11 está sendo feita de forma direta( Segue foto em anexo), pois na parte externa do cabo não possui o plug Macho. Da maneira que está ligado pode ocasionar possíveis problemas",Tomada para ventilador; Tomada para Ventilador,Fornecimento de material para instalação de ventilador no CUNI Porto Seguro; Material para instalação de tomada para ventilador,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2019020555,Ar condicionado com problema - PROTIC/Reitoria,2019-02-19 16:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito verificar problema com os dois equipamentos de ar condicionado da sala técnica da PROTIC - Reitoria,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020556,Colocação de quadros na sala de docentes de Artes do CSC-UFSB,2019-02-19 17:16,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos a realização de furos (com orientação específica de localização) para fixação de quadros na sala de professoras/es de artes no Pavilhão Administrativo do CSC-UFSB.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019020569,Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria CJA,2019-02-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva semestral do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020580,Bededouros do Feiras,2019-02-20 11:11,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção nos bebedouros que estão alocados no pavilhão de feiras, pois os mesmo não estão funcionando normalmente. Caso não tenha como resolver o problema solicito que seja instalado purificador de água no lugar do bebedouro.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019020593,"Boa tarde,     Senhores solicito com extrema urgência a substituição d",2019-02-20 15:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,

Senhores solicito com extrema urgência a substituição dos 02 aparelhos de ar condicionado da sala do servidor.
Obs.: Não estão funcionado direito (sem resfriar).",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2019020595,Ajuste na capela do laboratório de Genética,2019-02-20 16:08,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá Boa tarde,
Ao utilizar a capela nos últimos dias, nos deparamos com o fato de que o vidro de abertura da mesma estava solto, e portanto a porta somente ficava na posição fechada. Ao entrar em contato com o fornecedor o mesmo informou que há na parte traseira da mesma um contrapeso que funciona por um sistema de roldanas que durante o transporte permanece aparafusado para evitar o balanço da mesma, e portanto os parafusos devem ser soltos para permitir que a porta (em forma de guilhotina) funcione adequadamente com o contrapeso. Assim, somente é necessário que se afaste a capela da parede para permitir que a mesma seja desaparafusada e volte a funcionar adequadamente.
Em anexo envio um folheto que foi enviado pelo fornecedor indicando a localização dos parafusos em questão.
At.te
Fabiana Félix",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019020603,Manitenção no ar condicionado da Sala do ADM,2019-02-21 08:33,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção no aparelho de ar condicionado da sala do Apoio Administrativo, pois o mesmo parou de gelar e está apenas ventilando.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020604,Verificação e reparo nas cercas das estremas,2019-02-21 08:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito verificação nas cercas da estremas do campus. Tivemos um incidente hoje, algumas vacas passaram para o lado do campus. Tive a informação que tem parte da cerca quebrada por onde os animais estão adentrando o espaço do campus. Esse incidente ocorreu nos fundos dos laboratórios.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Média
2019020605,"Bom dia,   O laboratório de Ciências aqui do CSC começará a utilizar a",2019-02-21 09:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia,
O laboratório de Ciências aqui do CSC começará a utilizar a rede de gás. Gostaria que fosse feita uma avaliação da situação da rede de gás do referido laboratório, visando a segurança dos usuários e o controle do desperdício no caso de algum vazamento.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2019020606,Claraboia do Hall Administrativo,2019-02-21 09:06,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção na Claraboia do hall Administrativo. O mesmo encontra-se com uma árvore crescendo acima dela, que creio que deva ser erradicada. As placas transparente para entrada de luz já foram danificadas pela árvore e também pelo o tempo, e deveriam ser trocadas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020609,Instalação de hidrômetro - Lab. Habilidades (Obra) - CFS,2019-02-21 09:35,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito instalação de hidrômetro na obra do Lab. de Habilidades,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020610,Instalação de hidrômetro - Pav. Adm. - CPF,2019-02-21 09:37,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito instalação de hidrometro em bomba de reservatório que abastece o pav. Adm do CPF,,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019020612,Instalação de hidrômetro - Bloco de Aulas 1 - CPF,2019-02-21 09:39,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Solicito instalação de hidrometro em bomba que abastece reservatório do pav. de aulas 1 do CPF,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019020613,Instalação de hidrômetro - Bloco docentes - CPF,2019-02-21 09:42,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Solicito instalação de hidrometro no reservatorio do bloco docentes do CPF,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019020614,Instalação de hidrômetro - Quadra/Vestiários - CPF,2019-02-21 09:46,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Solicito instalação de hidrômetro em reservatorio que abastece o vestiário próximo à quadra do CPF,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020630,"Fechaduras com problemas : são elas Caraíva 2,  taperapuã 2, essas portas estão sem condições de fechar",2019-02-21 14:40,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Local pv 3 ala Oeste precisando de reparos nas fechaduras!,Reforço em portas; Fechadura para porta corta fogo,Material para reforço em portas; Complementar O.S. 130/2019,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019020631,Troca de chave de armário,2019-02-21 14:49,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que abram o armário do laboratório de avaliação psicológica, o mesmo encontrasse sem chave. Aparentemente nuca foi utilizado. Entretanto a chave não foi localizada.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019020633,Solicitação de manutenção no ar condicionado,2019-02-21 15:30,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar a vistoria do ar condicionado da sala de tutoria 06, pois o mesmo não está funcionando.

Atenciosamente,

Bruna Nico.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019020636,Solicitação do conserto da porta do banheiro,2019-02-21 15:33,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!
Gostaria de solicitar o conserto da porta do banheiro feminino do CFCS.

Att.,

Bruna Nico.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019020647,Queda de forro,2019-02-21 21:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Estava no inicio de uma aula na sala Barra Velha, quando uma placa do forro do teto desmoronou muito próximo a mim que estava no quadro e de uma aluna que sentava na primeira fileira. Por sorte não atingiu ninguém, mas a mesa, computador e roupa da aluna ficou empoeirada e com resíduos provenientes deste material.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019020648,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2019-02-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020649,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2019-02-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020650,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2019-02-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020651,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2019-02-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019020652,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2019-02-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020653,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2019-02-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020654,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório 1° Ciclo CFCS CPF,2019-02-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020657,O aparelho de ar condicionado da sala de apoio administrativo parou. C,2019-02-22 08:01,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O aparelho de ar condicionado da sala de apoio administrativo parou. Código ""EC"" aparece no visor.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020659,Solicito a instalação de suporte para a tv Toshiba na sala 6 do CFCS.,2019-02-22 10:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito a instalação de suporte para a tv Toshiba na sala 6 do CFCS.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019020667,Infiltração no Setor de Biblioteca do CJA,2019-02-22 10:50,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Devido as chuvas da madrugada e manhã do dia 22/02/2019 foi identificado novo ponto de infiltração no teto do Setor de Biblioteca do CJA. Ainda não houve dano ao aparelho de ar condicionado ou ao acervo bibliográfico, mas ambos os bens estão sob risco.
As fotos estão anexas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Média
2019020671,Instalação de purificador - CPF,2019-02-22 12:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Solicito instalação de purificador de água na Copa do CPF,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020672,Instalação de purificador - Bloco docentes - CPF,2019-02-22 12:02,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Solicito instalação de purificador de água no Bloco docentes do CPF,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020673,Instalação de purificador - CFCS/CPF,2019-02-22 12:03,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,485.26,,,,"-17.534235850278133, -39.724091821208056",,Solicito instalação de purificador de água no Centro de Formação do CPF,Instalação de Purificador,Materiais para instalação de purificador no Centro de Formação do CPF,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020678,Os usuários da sala dos Professores informam que a vazão do bebedouro/,2019-02-22 15:09,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Os usuários da sala dos Professores informam que a vazão do bebedouro/purificador de água está muito fraca.
Solicito verificação/manutenção.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019020679,A maçaneta da porta da sala 9,2019-02-22 15:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A maçaneta da sala 9 soltou, solicito reparo. A parte solta está na Secad.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
