ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019020684,Adaptação para uso de Gás,2019-02-22 16:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,144.05,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde. Solicito espigão de 1/2 fixo com rosca de 1/2 com npt macho de 1/4 com mangueira para gás, 4 unidades de cada item, e também 8 braçadeiras apropriadas para prender essa mangueira de 1/4. Estes itens são necessários para utilizar o sistema de gás do Laboratório Interdisciplinar de Ciências 2.",Adapatção para uso de gás no laboratório - CSC,Adapatção para uso de gás no laboratório - CSC,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020687,Ventilador novo com cheiro ruim,2019-02-22 19:33,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"O ventilador novo, que foi colocado na sala 04, está com um cheiro ruim saindo dele que ninguém consegue ficar na sala como ele ligado, e também está dando uns estalos estranhos.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019020690,Porta da sala taperapuã 2 com problemas no ferrolho não está fechando,2019-02-25 07:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Pora tão está fechando por gentileza averiguar obg !,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019020692,Ar condicionado com defeito,2019-02-25 08:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"O ar condicionado do Laboratório de Carcinologia do CFCAf/CEPLAC está apresentando mensagem de erro E3.

Regiane Silva dos Santos
(73)3214-3288",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019020704,Solicitação de conserto do ar ar condicionado,2019-02-25 13:05,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar o conserto do ar condicionado da Sala de Tutoria 2.

Att.,

Bruna Nico.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019020705,Solicitação de conserto da fechadura da porta da sala do Almoxarifado da Laboratório,2019-02-25 13:10,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Solicito reparo na fechadura da porta da sala do almoxarifado do Setor de Laboratórios.

Att.,

Bruna Nico.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019020708,Solicito vistoria/manutenção no ar condicionado do Setor de Operações,2019-02-25 13:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção no ar condicionado do Setor de Operações de TIC - CJA.
Não liga/desliga, apresenta erro no visor:
EC (ícone do timer ligado e power pisca duas vezes)",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2019020718,Solicito 15 contatoras para serem substituídas nos ar condicionados ex,2019-02-25 17:07,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito 15 contatoras para serem substituídas nos ar condicionados existentes no Campus da marca Midea.,,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019020719,Limpeza dos Ar condicionados com compressor,2019-02-25 17:15,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1027.98,,,,"-16.423909554595376, -39.13629623502169",,Solicito limpeza dos equipamentos de ar condicionado com compressor de Ar.,Limpeza de ar condicionado do CSC,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019020722,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-02-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020723,Manutenção semanal do gerador  de 55 kVA do CPF,2019-02-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020724,Manutenção semanal do gerador de 155 kVA do CPF,2019-02-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020725,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-02-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020726,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-02-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019020729,Ar condicionado da sala de aula 01 não está refrigerando. Solicito rep,2019-02-26 09:30,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,387,,,,"-17.53318988361887, -39.72242666524693",,Ar condicionado da sala de aula 01 não está refrigerando. Solicito reparo.,Reparo em Ar condicionado Split,Serviço de reparo em ar condicionado split,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019020735,Manutenção nas maçanetas,2019-02-26 10:56,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos manutenção na maçaneta das portas das salas 10 e 12 do pavilhão. Elas estão soltando. A maçaneta da sala 10 está aqui na Secad.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019020736,Troca de cabos HDMI defeituosos,2019-02-26 10:59,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia! Identificamos que os cabos HDMI que ligam as TVs aos computadores nas salas 01 e 03 da reitoria estão defeituosos. Desejamos trocar estes cabos, porém é necessário retirar os cabos antigos da canaleta e passar os novos. Solicitamos que seja realizado este serviço, utilizando os cabos novos que se encontram aqui na Diretoria de Multimídia e Conteúdos Digitais.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020738,"Solicitamos, por gentileza, manutenção da maçaneta da porta da Diretor",2019-02-26 11:33,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, manutenção da maçaneta da porta da Diretoria de Integridade e Transparência. Fazemos ressalva de que se trata de defeito repetitivo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Média
2019020755,De apoio técnico para Reunião do Consuni 27/02,2019-02-27 09:16,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),
Bom dia!

Por gentileza, enviar ajuda técnica na sala de reunião do Gabinete da Reitoria, pois o sistema desligou durante a reunião do Consuni que está acontecendo agora.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020759,Mudança de local de impressora da Prosis,2019-02-27 10:34,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Vinculado ao chamado 2019020174 da árvore da Protic. Alterar os pontos elétricos e lógicos para o outro lado da parede, segundo narrativa de Fabiano, dado por Sr. Jorge Guimarães:
Descrição do chamado:
MUDANÇA DE LOCAL DA IMPRESSORA DA PROSIS
TOMBO: 2018008182 Nº DE SÉRIE*: U63268B4N670334 DEFEITO:NÃO HÁ DEFEITO. PEDIMOS PARA VERIFICAREM MELHOR LOCAL PARA FUNCIONAR. PEDIMOS A GENTILEZA DE PROCURAREM SR. JORGE, DA COORDENAÇÃO DE INTEGRAÇÃO SOCIAL PARA COMBINAR. SETOR: PROSIS *Verifique o número de série no fundo do equipamento.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Média
2019020772,Bebedouro entupido.,2019-02-27 16:26,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O bebedouro da Secad está entupido.

Obs. Ele é ligado a rede de abastecimento.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019020776,Manutenção de Lâmpada na Biblioteca,2019-02-28 07:46,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Uma das lâmpadas da sala de Processamento Técnico da Biblioteca do CJA está apresentando falhas. Peço a gentileza de verificarem se será necessário trocar.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019020781,Ar condicionado,2019-02-28 10:46,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,A máquina do ar condicionado da sala Trancoso 2 percebi que está esquentando muito principalmente pela posição que esta máquina está . Deduzo que pela quentura pode haver um risco de incêndio.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Alta
2019020782,Reparo na estrutura física da sala do projeto Do Lixo ao Luxo,2019-02-28 10:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,Solicito reparo na porta da sala do projeto Do Lixo ao Luxo no DERBA.,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020786,Ar condicionado vazando água,2019-02-28 11:38,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as), bom dia.

Solicitamos visita à sala da Secretaria Executiva do Campus, para avaliar o aparelho de ar condicionado, tendo em vista que este está com vazamento.

Atenciosamente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019020796,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2019-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020797,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2019-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020798,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2019-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019020799,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2019-03-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019020800,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,534.76,,,,"-16.424036771315144, -39.13615281834591",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020801,Inspeção diária das instalações prediais - Bloco de Serviços CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,83.71000000000001,,,,"-16.424307884397862, -39.136705238608734",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Inspeção Diária das Instalações Prediais,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020802,Plano de manutenção preventiva de sistemas hidrossanitários - Espaço de Leitura (CSC),2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020803,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratórios CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,45.650000000000006,,,,"-16.424310442233665, -39.1367972326299",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Manutenção Prevenitva de Sistemas Hidrossanitários; Manutenção Preventiva do Sistema Hidráulico dos Laboratórios CSC,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020804,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Convenções CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,1598.8100000000002,,,,"-16.425315471783644, -39.1356215455011",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Manutenção Preventiva dos Sistemas Hidrossanitários,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020805,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,218.10999999999999,,,,"-16.423058409985778, -39.136850127779546",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Manutenção Prevenitva de Sistemas Hidrossanitários,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019020806,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,1712.93,,,,"-16.423822637563376, -39.13549260894328",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Manutenção Prevenitva de Sistemas Hidrossanitários,,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Média
2019020807,Plano de manutenção preventiva de sistemas hidrossanitários - Restaurante CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,1292.64,,,,"-16.426141435445587, -39.135649217286215",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Manutenção preventiva de sistemas hidrossanitários,Material para substituição,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Média
2019030001,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2019-03-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019030002,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2019-03-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,0.97,Reclass_LSTM,Baixa
2019030003,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2019-03-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,0.96,Reclass_LSTM,Baixa
2019030004,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2019-03-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019030005,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019030006,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2019-03-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Manutenção Preventiva > Ar condicionado split,,0.97,Reclass_LSTM,Baixa
2019030007,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2019-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,4532.68,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza/Manutenção semestral de ar condicionado Split - CFCA/CEPLAC - CJA,Os equipamentos estão nos seguintes locais: CFCA; Herbário; Biblioteca,Manutenção Preventiva > Ar condicionado central,,0.94,Reclass_LSTM,Baixa
2019030008,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2019-03-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,4678.380000000001,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza/Manutenção semestral de ar condicionado Split - CFS/CPF; Limpeza/Manutenção semestral de ar condicionado Split - CFS/CPF,Complementar à O.S. 066/2019,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030009,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2019030010,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019030011,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2019-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019030012,Manutenção Semestral - Ar condicionado - Pav. de Convenções - CSC,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.95,Reclass_LSTM,Baixa
2019030013,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.97,Reclass_LSTM,Baixa
2019030014,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2019-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2019030015,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2019-03-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019030016,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2019-03-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019030017,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2019-03-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,12316.789999999999,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza/Manutenção semestral de ar condicionado Split - Reitoria,"Não estão inclusos os dois equipamentos de 18.000 BTU's da sala do servidor, visto que este serviço foi recentemente feito neles. ",Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019030025,Troca de soleira,2019-03-01 13:03,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,15.14,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicita-se a troca de uma das soleiras do banheiro feminino (externo) do pavilhão de aulas - CJA.
Os detalhes do serviço poderão ser esclarecidos com Jorge (Araúna).

Grato.",Troca de soleira no Pav. de Aulas do CJA,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019030026,Substituição de saboneteira,2019-03-01 13:07,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicita-se a substituição de 2 saboneteiras existentes na sala de enfermagem do pavilhão administrativo - CJA.
Os detalhes do serviço poderão ser esclarecidos com Jorge (Araúna).

Grato.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.99,Reclass_LSTM,Média
2019030030,Queda do forro do teto do arquivo.,2019-03-01 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Uma placa do forro do arquivo caiu.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030034,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030035,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030036,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030037,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030038,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030039,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030040,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030041,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030042,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030043,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030044,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2019-03-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030057,Limpeza semestral de reservatórios - Bloco Docentes - CPF,2019-03-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Docentes do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019030058,Limpeza semestral de reservatórios - CUNI ITABUNA - CJA,2019-03-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito limpeza dos reservatório 1 e 2, localizados no CUNI ITABUNA do CJA.

Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2019030059,Limpeza semestral de reservatórios - Pavilhões - CJA,2019-03-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1 e 2, localizados nos Pavilhões do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019030060,Limpeza semestral de reservatórios - Reitoria - CJA,2019-03-04 00:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório 1, 2, 3 e superior, localizados na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019030061,Limpeza semestral de reservatórios - Reitoria - CJA,2019-03-04 00:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza do reservatório superior, localizado na Reitoria do CJA.

Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019030062,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019030063,Manutenção semanal do gerador  de 55 kVA do CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019030064,Manutenção semanal do gerador de 155 kVA do CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.97,Reclass_LSTM,Baixa
2019030065,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019030066,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-03-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019030067,Tratamento químico mensal da água de condensação do ar condicionado central,2019-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.95,Reclass_LSTM,Baixa
2019030068,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030069,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030070,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030071,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2019-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
