ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030072,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030073,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2019-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030074,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030075,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2019-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030076,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2019-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030077,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2019-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030078,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2019-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030079,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2019-03-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030080,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2019-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019030086,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-03-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030087,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-03-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019030090,Manutenção em torneira Àrea externa próximo a quadra,2019-03-07 08:54,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Manutenção em torneira Àrea externa próximo a quadra,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019030100,Solicito uma vistoria/análise para uma solução de respingos de chuva n,2019-03-07 11:27,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito uma vistoria/análise para uma solução de respingos de chuva no espaço reservado ao almoxarifado do Campus.,,,Manutenção Preventiva > Gerador,,0.85,Reclass_LSTM,Baixa
2019030106,Não está chegando água na caixa acoplada dos banheiros localizados no,2019-03-07 13:19,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Não está chegando água na caixa acoplada dos banheiros localizados no pavilhão de sala de professores/secretaria executava/decanatos.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019030111,Solicito manutenção no ar condicionado do antigo setor de infraestrutu,2019-03-07 14:27,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no ar condicionado do antigo setor de infraestrutura e atual SECAD no Pavilhão administrativo.
Motivo: Derramando/voltando água para sala.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030130,"Construção de muro (alvenaria),sem porta/portão, entre o  fundo da sala 19 e Á rea do Projeto do Prof Wanderlei,com intuito de se evitar acidentes de alunos com animais peçonhentos.",2019-03-08 09:23,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Projeto,,,,1625.27,,,,"-17.534828808942148, -39.72394543442796",,"Construção de muro (alvenaria),sem porta/portão, entre o fundo da sala 19 e Á rea do Projeto do Prof Wanderlei,com intuito de se evitar acidentes de alunos com animais peçonhentos.",Recuperação de Muro no Campus Paulo Freire,Materiais para recuperação de muro no Campus Paulo Freire,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019030131,Substituição de registro de gás e mangueira da Copa,2019-03-08 09:39,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Instalações Especiais (gás, ar comprimido, etc.)",,,,41.230000000000004,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Gostaria de abrir um chamado para solicitar a substituição do registro de gás do fogão que fica na copa em frente à PROSIS, juntamente com a mangueira, pois foi constatado o vazamento constante de gás.

Atenciosamente,

Gioto Novais",Registro de Gás para a copa da Reitoria,Troca do registro de gás da copa da Reitoria,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019030135,"Colocação de saboneteira banheiro feminino,pavilhão II",2019-03-08 11:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Colocação de saboneteira banheiro feminino,pavilhão II",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019030139,Problemas com o ar da sala 12,2019-03-08 13:16,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado da sala de aula 12 soltou duas aletas, as peças foram levadas por um discente para a SECAD.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030149,EDINALVA NASCIMENTO GONZAGA,2019-03-08 15:46,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito uma caixa de som para deixar fixa aqui no CUNI de Teixeira de Freitas, devido à vários problemas
ocorrido nas aulas meta presenciais.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030154,Solicito vistoria/manutenção do ponto do rede/elétrico do AP da Recepç,2019-03-08 16:58,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção do ponto do rede/elétrico do AP da Recepção do CJA.
Motivo: Não liga",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2019030157,Solicitação de desratização,2019-03-08 17:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,Solicito desratização devido ao aparecimento de roedores mortos na área do Cuni Coaraci e ontem tinha um dentro do armário da sala 02. Já estava em estado de decomposição deixando o armário com bastante mau cheiro e cheio de larvas. O que é uma ameaça à saúde dos funcionários e estudantes bem como a integridade do patrimônio público da rede estadual e federal incluindo a fiação elétrica e de internet.,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019030163,Solicitação de Data Show,2019-03-10 15:51,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezada Protic.
Venho solicitar o uso de um data Show para os dias 11 a 15 para usar nas atividades do PIBID na escola CELEM.
Irei pegar o data show amanhã (segunda - dia 11/03) pela manhã.
Obrigada,
Caroline Caputo",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030167,Solicito manutenção/troca de lampada tubular da sala do Protocolo - CJ,2019-03-11 08:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca de lampada tubular da sala do Protocolo - CJA:
Motivo: lampada não liga.
Sala está sendo utilizada pelo MEC.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2019030188,SIPAC,2019-03-11 13:43,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acesso ao Protocolo do SIPAC, para cadastrar processos, receber, enviar.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030189,"Entupimento vaso sanitário feminino (última cabine),lado direito.Pavilhão I",2019-03-11 13:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário feminino (última cabine),lado direito.Pavilhão I",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019030190,Fechadura,2019-03-11 14:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos reparo na fechadura da sala da Secretaria Executiva,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019030196,Solicito manutenção na fechadura da Sala da Assistência Social no qual,2019-03-11 15:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na fechadura da Sala da Assistência Social no qual está impossibilitada de fechar.
Uma das partes que é presa a porta está sem parafusos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019030198,SALA 02,2019-03-11 15:55,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,FECHADURA DA SALA 02 COM DEFEITO,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Média
2019030202,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-03-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030203,Manutenção semanal do gerador  de 55 kVA do CPF,2019-03-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030204,Manutenção semanal do gerador de 155 kVA do CPF,2019-03-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030205,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-03-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030206,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-03-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030207,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-03-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030208,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-03-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030210,CONDICIONADOR DE AR DA SALA DO DIRETOR NÃO FUNCIONA,2019-03-12 08:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,PEDIMOS A GENTILEZA DE VERIFICAREM O CONDICIONADOR DE AR DA SALA DO PRÓ-REITOR POIS O MESMO PAROU DE FUNCIONAR.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030212,Ar condicionado não liga,2019-03-12 09:12,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Ar condicionado da recepção da biblioteca não está ligando,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030216,Solicito a troca de um filtro no Purificador de água da Sala dos Profe,2019-03-12 10:25,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito a troca de um filtro no Purificador de água da Sala dos Professores.
Motivo: Entupido",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019030218,"À Coordenação de Manutenção - DINFRA,  Ontem dia 11/03/2019 após avali",2019-03-12 10:33,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,1420.1799999999998,,,,"-14.77147998352185, -39.23434744042999",,"À Coordenação de Manutenção - DINFRA,
Ontem dia 11/03/2019 após avaliação in loco do MEC para reconhecimento de cursos, um dos ítens analisados é a infraestrutura/acessibilidade. Foi apontado que é necessário o funcionamento pleno do Sanitário PNE localizado no Pavilhão de Aulas em caráter de urgência além do que receberemos no próximo quadrimestre estudante cadeirante que atualmente estuda no CUNI Ilhéus entre outros que poderão ingressar no processo seletivo vigente.",Troca de sanitário PNE do Pav. de Aulas,Troca de vaso sanitário no pavilhão de aulas do CJA,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019030223,Inserção de quadro na parede,2019-03-12 14:34,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria de solicitar a instalação de quadro na sala da diretoria de infraestrutura da Protic",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019030224,Instalação de quadro 90 cm x 60 cm na DINFRA - Reitoria,2019-03-12 14:48,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Instalação de quadro branco próximo à mesa de Adinailson. O quadro já se encontra no local.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019030225,Solicitação de manutenção no ar condicionado,2019-03-12 15:02,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar manutenção no ar condicionado da Sala 2 (ANEXO), pois o mesmo não está ligando.

Atenciosamente,

Bruna Nico.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030228,Instalação de Guarda Corpo em reservatório - Pórtico - CSC,2019-03-12 15:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6470.64,,,,"-16.423822637563376, -39.13549260894328",,Solicito instalação de guarda corpo no reservatório de água que se encontra no Pórtico do CSC.,Instalação de Guarda Corpo em reservatório - Pórtico - CSC,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019030231,Vazamento de água em pias,2019-03-12 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Boa tarde. Solicito manutenção nas pias da Sala Técnica 01. Elas estão apresentando vazamento e a água está derramando nos armários de MDF.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019030232,Solicito manutenção no Sanitário masculino (segundo box de quem entra),2019-03-12 15:58,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no Sanitário masculino (segundo box de quem entra) do Pav. Aulas, onde o vaso está entupido. Saliento que é recorrente essa solicitação.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019030244,Solicitação de reparo no quadro da sala de tutoria 08,2019-03-13 09:55,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Olá, bom dia!

Solicito a fixação do quadro branco na parede da sala de tutoria 08.

Att.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
2019030267,Aumento do quantitativo de tomadas nas salas de aula do CSC,2019-03-13 17:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados(as)

A fim de adequarmos as salas de aula do CSC à utilização de equipamentos eletrônicos, solicito ações no sentido de manutenção e ampliação dos pontos de energia nesses espaços. Atualmente, esse já é um problema para atividades acadêmicas no campus. Com o aumento no número de estudantes e, apara garantir a viabilização do conceito de laboratórios móveis de informática, é necessária a ampliação do número de pontos de energia.

Att.

Marcos Bernardes",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019030269,Ar Condicionada Sala 10-Pavilhão II Sem funcionamento,2019-03-14 08:29,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Ar Condicionada Sala 10-Pavilhão II Sem funcionamento,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030271,INSTALAÇÃO DE PONTO DE REDE,2019-03-14 09:45,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,50.760000000000005,,,,"-16.424310442233665, -39.1367972326299",,"O Laboratório de Som e Imagem do Centro de Formação em Artes (localizado na sala 12 do Pavilhão de Eventos) conta, atualmente, com 5 (cinco) computadores e somente 4 (quatro) pontos de rede. Solicitamos, dessa maneira, a instalação de um ponto de rede para que todos os computadores do Laboratório estejam conectados.",Instalação de Ponto de Rede,Aquisição de material para instalação de Ponto de Telecomunicação,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2019030291,Alteração de posição dos ar condicionados e drenos no Herbário,2019-03-14 16:31,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito alteração de posição dos ar condicionados no Herbário e dos respectivos drenos, conforme orientação de Simon.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030297,Nobreaks apitando,2019-03-14 19:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"O cuni tem oscilação de energia constantemente, mas desde segunda-feira, até mesmo no período da tarde os nobreaks estão apitando/oscilando muito.
A noite piscam junto com as lampadas. Até o momento nenhum equipamento desligou. Solicito verificação e retorno antes que afete os equipamentos e interrompa as aulas.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019030298,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-03-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2019030299,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-03-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019030300,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-03-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030301,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-03-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030302,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-03-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030303,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-03-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030304,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-03-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019030305,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-03-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030306,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-03-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019030307,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-03-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.9,Reclass_LSTM,Baixa
2019030308,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-03-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2019030309,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-03-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030310,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-03-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2019030311,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-03-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2019030314,Solicito fixação das maçanetas das fechaduras das salas 09 e 10 do pav,2019-03-15 10:03,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação das maçanetas das fechaduras das salas 09 e 10 do pav. Aulas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019030319,Solicitação de reparo no ar ocndicionado,2019-03-15 13:49,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Olá, boa tarde!

Gostaria de solicitar o conserto do ar condicionado da Sala de Tutoria 3, pois o mesmo não liga.

Att.,",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Média
2019030322,Solicito manutenção da porta do Sanitário Masculino (parte do vaso san,2019-03-15 14:46,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção da porta do Sanitário Masculino (parte do vaso sanitário) que a posta está soltando/caindo.
Já é recorrente esse tipo de solicitação, uma vez que a porta é colada e não parafusada no mármore.
Iremos colocar uma placa isolando o uso para evitar acidentes até que seja solucionado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019030323,Troca de porta de sala e vidro da janela da sala do Cuni Itamaraju,2019-03-15 15:26,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1041.25,,,,"-17.036210913453534, -39.528234625528555",,"Solicito troca da porta da sala do CUNI Itamaraju e também a reposição do vidro da janela.
Dimensões:

Vidro: 28,52 x 35,52cm
Porta: 0,60 x 2,10m",Vidro e Portas para Sala do CUNI Itamaraju,Material para vidro e portas na sala do CUNI Itamaraju,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019030325,Passar cabo de rede,2019-03-18 08:36,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Passar cabo de rede para instalação de novo ponto de acesso - sala 7 de tutoria - CFCS.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2019030327,Solicito 04 suportes para serem colocados os purificadores de água.,2019-03-18 09:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,457.63,,,,"-17.53335341230621, -39.72217542816204",,Solicito 04 suportes para serem colocados os purificadores de água.,Suporte para purificadores,Bancadas para apoiar os purificadores,Elétrica > Nobreak,,0.86,Reclass_LSTM,Baixa
2019030332,Forro precisando de reparos,2019-03-18 13:37,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Reparos nas salas mata medonha , Barra velha parte veio abaixo por esses motivos cheiro muito forte nos local informado !",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030334,Fechadura da porta do Almoxarifado com problema,2019-03-18 13:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Fechadura da porta do Almoxarifado com problema,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019030346,Solicitação de Profissional de Climatização,2019-03-18 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos a presença do profissional responsável pela operação do aparelho de ar condicionado central, no Campus Sosígenes Costa, no dia 20.03.2019, no período da manhã, a partir das 08:00, para trabalhar durante o evento Reunião Estendida com a Reitora.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019030349,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-03-19 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030350,Manutenção semanal do gerador  de 55 kVA do CPF,2019-03-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030351,Manutenção semanal do gerador de 155 kVA do CPF,2019-03-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030352,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-03-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030353,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-03-19 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030354,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-03-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,2244.39,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",Recarga de gás no Ar condicionado Central - CSC,,Manutenção Preventiva > Ar condicionado central,,0.95,Reclass_LSTM,Média
2019030357,Porta de vidro da Coordenação administrativa,2019-03-19 09:18,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito repara na porta de vidro da entrada das salas do administrativo. A mesma encontra-se com a dobradiça inferior quebrada.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019030358,Solicitação de fixação de estante no Laboratório 1,2019-03-19 11:42,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, bom dia!

Gostaria de solicitar a fixação na parede da estante de metal, localizada no Laboratório Interdisciplinar I.

Atenciosamente,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2019030360,"Caro Rodrigo,  Conforme solicitado verbalmente, segue a abertura de ch",2019-03-19 16:38,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Caro Rodrigo,
Conforme solicitado verbalmente, segue a abertura de chamada para assistência técnica para que providenciem o quanto antes o conserto da janela da sala dos professores de humanidades que só fica fechada aparentemente, mas que, com leves deslizamentos, abre-se deixando o interior e seus pertences vulneráveis.

Grato desde já pela atenção.
Cordialmente,
Vicente Mendes, PhD",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019030385,Solicito a retirada de entulho no fundo do CFCS. A maior parte do entu,2019-03-20 16:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3002.11,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a retirada de entulho no fundo do CFCS. A maior parte do entulho é de vegetação, mas também existem madeiras velhas, postes antigos/quebrados, etc. O entulho está bem na área onde esta acontecendo a obra do Laboratório de Habilidades.",Remoção de Entulho no Campus Paulo Freire,Remoção do entulho da área externa co CFCS.,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Média
2019030393,Substituicao do nobreak,2019-03-21 11:05,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Trocar nobreak da sala 3,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Alta
2019030398,Aparelho não liga,2019-03-21 13:40,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O aparelho de ar condicionado não está funcionando, jogou água na sala e não liga.
Destacamos que esse aparelho é crítico, pois refrigera o rack de rede principal do pav administrativo.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030400,Infiltração,2019-03-21 15:47,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Nada sala 04, apareceu uma infiltração que está saindo de dentro do suporte de uma das lâmpadas Led.
obs: coloquei um balde pra aparar a água.",,,Estrutura Predial > Infiltração,,0.94,Reclass_LSTM,Baixa
2019030403,Troca de cabos HDMI defeituosos,2019-03-21 16:32,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde!
No dia 26/02 abri o chamado número 2019020736, no qual solicitei a troca de cabos HDMI defeituosos das salas 01 e 03. Como explicado, necessitamos retirar os cabos danificados das canaletas e passar os novos, que se encontram na Diretoria de Multimídia e Conteúdos Digitais.
O link para o chamado é https://helpdesk.ufsb.edu.br/front/ticket.form.php?id=2019020736
O chamado em questão foi finalizado com a seguinte solução:

""O chamado foi enviado para o setor errado.
Prezado, tal serviço não é de competência da Coordenação de Manutenção.""
Gostaria, portanto, que me informem em qual categoria devo abrir o chamado para que o setor responsável possa realizar o serviço da troca de cabos nas canaletas.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019030405,Forro do laboratório de Genetica e Biologia Molecular,2019-03-21 16:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, após a instalação da capela no laboratório de genetica e biologia molecular do CFCAm o forro ficou deslocado como mostra a foto abaixo. Devido a chuva forte o mesmo permitiu que a água entrasse molhando a bancada e alguns equipamentos e itens que estavam em cima da mesma. Aparentemente não sofremos nenhum prejuízo sério, mas é urgente o seu concerto (forro e telhado) pois põe em risco a integridade dos equipamentos.
At.te",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019030410,Manutenção Corretiva no Gerador da Obra,2019-03-22 08:01,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,196.42000000000002,,,,"-14.770309469288907, -39.23560995592077",,Solicito reparo no radiador do gerador da obra. O componente vem apresentando vazamento do líquido de arrefecimento.,Manutenção Corretiva no Gerador da Obra,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Média
2019030411,Oca de artes porta principal o tronco não está fechando !,2019-03-22 09:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Venho informar que a oca de artes está praticamente aberta por que o trinco não está fechando precisa de reparos o quanto antes temos material caros no local obg !,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Média
2019030412,Substituição de DPS na Reitoria,2019-03-22 09:21,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,647.13,,,,"-14.788316740297745, -39.27483123836992",,Compra e substituição de DPS da Reitoria.,Substituição de DPS na Reitoria,Fornecimento de DPS para a Reitoria,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Média
2019030413,Reparos nas portas das ocas :,2019-03-22 09:35,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,2330.67,,,,"-16.423909554595376, -39.13629623502169",,Precisamos de reparos em todas as portas das ocas alguns estão com problemas outros ainda não mais o fato de o piso ter sido mau feito as portas não fecham como de fato deveria fechar por gentileza grato !,Reparos nas portas das ocas; Complementar de Reparos nas portas das ocas,Reparos nas portas das ocas; Complementar de Reparos nas portas das ocas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019030420,Revisão Telhado Pav. Administrativo,2019-03-22 11:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito revisão de Telhado Pav. Adm, conforme fotos, temos tido muitos pontos de pingueira. Solicitamos também manutenção da Claraboia do respectivo telhado e verificação de calhas.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019030421,Manutenção de Banheiros,2019-03-22 11:31,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,14.13,,,,"-16.424036771315144, -39.13615281834591",,"Torneiras e Descargas Vazando, reposição de tampas de vaso sanitário.

