ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Obs.: Como observação o campus dispõe de várias tampas que necessitam somente dos parafusos para reposição.",Manutenção de Banheiros,Material para manutenção de banheiros,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019030422,Revisão de Fechadura de Portas,2019-03-22 11:34,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Fazer revisão de Fechaduras das portas, as maçanetas estão soltando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019030423,Revisão de Forro mineral das Salas do campus,2019-03-22 11:35,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,2089.7,,,,"-16.423909554595376, -39.13629623502169",,"Fazer verificação do forro: Pav Adm, Salas de Aula;",Revisão de Forro Mineral,Revisão de Forro Mineral,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030424,Fechamento de tampas de tomadas e fios expostos,2019-03-22 11:40,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito verificação, tratamento e manutenção de todos os pontos com fiação exposta no campus, principalmente em locais de grande transito de pessoas.
Solicito que a ação seja realizada em todo o campus.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019030425,Manutenção em caixas de passagem,2019-03-22 11:48,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção (conserto, fechamento, outros) de caixas de passagem que estão expostas pelo campus. Fazer verificação de toda área externa e atuar nos pontos que trazem maior perigo aos transeuntes.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Alta
2019030426,Copas - Adm e Geral,2019-03-22 11:59,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,94.61000000000001,,,,"-16.424036771315144, -39.13615281834591",,"Solicito instalação de base para Microondas e Bebedouro. Rejunte de paredes na Copa Adm.

Obs.: Procurar Monica (Encarregada Araúna) para detalhamento da demanda.",Instalação de tomada para microondas; Confecção de base de prateleira,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030433,Entupimento Vaso sanitário Pavilhão II,2019-03-22 14:58,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento Vaso sanitário Pavilhão II,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019030439,Reparo na maçaneta da porta da sala dos professores de artes,2019-03-22 16:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Reparo na maçaneta da porta da sala dos professores de artes,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019030444,Entupimento mictório banheiro Masculino Ala I,2019-03-25 07:17,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento mictório banheiro Masculino Ala I,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019030445,Barulho Lampada - Copa - Setor Administrativo - CSC,2019-03-25 07:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Ao acender a tomada, a lampada da Copa (Setor Administrativo CSC) emite ruído estranho.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019030449,Instalação de Suporte,2019-03-25 10:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito instalação de suporte para colocar cabideiro de jaleco no Laboratório de Genética e Biologia Molecular.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2019030454,"Manutenção/Conserto de  Refletores perto da quadra,e outro perto da cozinha",2019-03-25 10:13,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,315.90999999999997,,,,"-17.53335341230621, -39.72217542816204",,"Manutenção/Conserto de Refletores perto da quadra,e outro perto da cozinha",Troca de refletores,Material para troca de refletores no Campus Paulo Freire,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019030456,Revisão das tomadas Auditório monte pascoal 1,2019-03-25 11:04,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, gostaria de solicitar que fosse realizada uma análise dos pontos de energia do Auditório Monte Pascoal 1, pois tem interferido no funcionamento de alguns equipamentos utilizados no mesmo e também que fosse realizado o aterramento de pelo menos as tomadas localizadas na frente do palco, porque são as mais utilizadas.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019030459,Solicitação de troca de lâmpada dos postes,2019-03-25 14:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Solicito a troca das lâmpadas queimadas de dois postes localizados na área externa do CFCS.

Att.,

Bruna Nico.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019030460,Solicitação de troca de tampa da caixa de tomada,2019-03-25 14:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Olá, boa tarde!

Solicito a troca da lâmpada da caixa de tomada da sala de tutoria 09.

Att.,

Bruna nico.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2019030469,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-03-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030470,Manutenção semanal do gerador  de 55 kVA do CPF,2019-03-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030471,Manutenção semanal do gerador de 155 kVA do CPF,2019-03-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030472,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-03-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030473,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-03-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030484,Solicito manutenção no Sanitário Feminino do Pav. de Aulas:  Colar mar,2019-03-26 09:46,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no Sanitário Feminino do Pav. de Aulas:

Colar marco de aço do box 2 (esquerda de quem entra)
Colar marco de aço e porta do box 5 (esquerda de quem entra)",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019030487,Solicito vistoria e manutenção do ar condicionado da antiga SECAD (Atu,2019-03-26 10:16,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria e manutenção do ar condicionado da antiga SECAD (Atualmente Setor de Operações em Multimídia CJA).
O Aparelho trava.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030501,Vazamento de Água em Sanitário,2019-03-26 13:35,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos a manutenção no sanitário feminino no pavilhão administrativo, que está com vazamento de água.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019030504,Ar condicionado pingando,2019-03-26 14:07,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,

Prof. Daniel Piotto pediu para eu abrir esse chamado, pois o mesmo disse que o ar-condicionado do Herbário está pingando.

Grata,

Débora Oliveira
Tel: 3214-3288
Voip: 8200",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030507,Lâmpadas queimadas :,2019-03-26 14:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,4 lâmpadas queimadas no auditório monte Pascoal 2 local onde funciona como sala de aula por gentileza fazer reparos ok grato Boa tarde !,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019030509,Lâmpada queimadas :,2019-03-26 15:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Auditório monte Pascoal 1 local onde ocorre aula á noite está muito escuro por gentileza fazer reparos no local citado !,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019030512,Trincos da porta principal :,2019-03-26 21:42,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Venho através desta solícita reparos na porta principal da oca de artes pois a mesma não está fechando obs local tem diversos elétros eletrônicos etc,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019030513,O ar condicionado da sala SECAD/Multimídia não está funcionando desde,2019-03-27 08:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado da sala SECAD/Multimídia não está funcionando desde o dia 26/03/2019.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030519,"Solicito fixação da maçaneta das Salas 09, 10 e 11 do Pav. de Aulas CJ",2019-03-27 14:31,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito fixação da maçaneta das Salas 09, 10 e 11 do Pav. de Aulas CJA.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019030520,"Colegas,  Devido a grande reincidência de abertura de chamados e deslo",2019-03-27 14:33,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Colegas,
Devido a grande reincidência de abertura de chamados e deslocamento para atender a fixação de maçanetas das diversas salas de aula, solicito uma manutenção preventiva de apertar todas as maçanetas e/ou substituição das fechaduras que mais são recorrentes.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Média
2019030522,Manutenção Corretiva no Gerador da Obra,2019-03-27 14:50,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,5419.56,,,,"-14.770309469288907, -39.23560995592077",,Solicito a manutenção corretiva do gerador da obra. O equipamento está apresentando sobretensão.,Manutenção Preventiva e Corretiva no Gerador da Obra,"- Limpeza do Sistema de Arrefecimento;
- Limpeza Interna e Externa do Tanque de Combustível;
- Substituição de Correia;
- Verificação de Mangueiras;
- Verificação de Vazamentos;
- Ensaio de Resistência de Isolamento;
- Limpeza no Quadro Elétrico;
- Verificação de Sensores;
- Tratamento Termo-químico das bobinas de campo.",Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Média
2019030523,Solicitação de equipamentos para eventos,2019-03-27 15:19,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados, boa tarde.

Solicito a disponibilização de alguns equipamentos para um evento que estou organizando. O evento ocorrerá na área de convivência do CPF, nos dias 16 e 17 de abril. Vou precisar de: notebook, projetor, tela de projeção e uma caixa de som.
Obrigado
Francisco Gabriel Rêgo",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019030526,Reparo/substituição de fechadura,2019-03-27 16:35,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicita-se reparo/substituição de fechadura da porta da sala 08 (laboratório multiusuário).
A r. fechadura está sem maçaneta.

No aguardo.

Geydson Damião",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019030537,Bota fora de resíduos sólidos,2019-03-28 09:12,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados Rodrigo,
Temos verificado resíduos de construção espalhados pela área externa do Campus.
Solicito que realize o recolhimento destes materiais para uma área de fácil acesso para um caminhão basculante para que possamos providenciar a retirada.
Aproveito a oportunidade para chamar a atenção quanto as boas práticas na gestão dos resíduos sólidos nos serviços executados pela empresa CS. Muitos desses materiais estão relacionados a serviços executados pela manutenção como: fragmentos de telhas, lampadas , etc.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019030543,Substituição de poste de alimentação do Lab. de Habilidades,2019-03-28 10:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Solicito substituição de poste que fica em frente ao Lab. de Habilidades, o atual bem antigo e apresenta problemas na sua estrutura, como é possível ver nas fotos anexadas.
Acredita-se que o atual é de 11 m de altura.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Média
2019030544,Solicito a execução de um ponto de tomada dupla na sala do decanato do,2019-03-28 10:57,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito a execução de um ponto de tomada dupla na sala do decanato do CFCS, próximo a mesa de trabalho.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019030545,Solicito desobstrução do vaso sanitário do box 2 do banheiro masculino,2019-03-28 11:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito desobstrução do vaso sanitário do box 2 do banheiro masculino - pav. aulas - CJA.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019030555,Solicito verificação do ponto de água do bebedouro da entrada do pavil,2019-03-28 13:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação do ponto de água do bebedouro da entrada do pavilhão de aulas que esta vazando água próximo ao depósito de materiais de limpeza.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019030556,Transferência e Instalação de Aparelho de Osmose Reversa,2019-03-28 13:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"O CFCAf possui um aparelho de osmose reversa que se encontra instalado na copa do Centro de Formação, sendo necessário realizar a transferência e instalação do respectivo aparelho, no Laboratório Central de Biodiversidade/CFCAf.
Grata!

Regiane Silva dos Santos
(73)3214-3288",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019030557,Solicito ajuste/manutenção numa cadeira da biblioteca - CJA.,2019-03-28 14:02,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito ajuste/manutenção numa cadeira da biblioteca - CJA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Baixa
2019030561,Substituição de lâmpadas queimadas,2019-03-28 14:44,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Sala do Núcleo Administrativo da PROTIC,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019030562,Invasão de gatos em laboratório.,2019-03-28 14:56,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Venho solicitar, por gentileza, que façam uma vedação definitiva nas janelas, porta e outras entradas no laboratório anexo ao laboratório de mirmecologia, pois estas se encontram muito precárias como mostram as fotos em anexo.
A vedação se faz necessária pois estamos enfrentando uma invasão de gatos neste ambiente. Os gatos entram por buracos, principalmente nas janelas e não conseguem mais sair. Os animais que ficam presos neste ambiente acabam defecando e urinando, o que traz um forte mau cheiro ao ambiente e proximidades, tornando-os insalubres.
Além disso estes gatos trazem risco de incêndio, pois existem alguns equipamentos ligados à rede elétrica e alguns produtos que podem ser inflamáveis.
Agradeço pela atenção.
Atenciosamente,
Alexandre.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030567,solicito filmadora panasonic entre o dia 04/04 e dia 10/04,2019-03-28 17:20,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.532979931742542, -39.7220601067383",,solicito filmadora panasonic e tripé entre o dia 04/04 e dia 10/04.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019030568,MANUTENÇÃO DE LÂMPADA/REATOR,2019-03-28 18:02,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"A lâmpada do andar térreo do Laboratório de Som e Imagem, localizado no pavilhão de eventos (sala 12), não está funcionando. Solicito manutenção, pois a partir de 28/03 serão realizadas atividades de ensino nesse espaço.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019030578,Solicito manutenção/troca de lâmpadas do Setor de Operações TIC do Pav,2019-03-29 11:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca de lâmpadas do Setor de Operações TIC do Pav. Administrativo - CJA.
Motivo: As duas luzes de uma calha não ligam.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019030573,Descarga com defeito,2019-03-29 09:05,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,

O reservatório de água da descarga não está enchendo.

Grata,

Débora Oliveira
3214-3288
VOIP: 8200",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019030583,Solicitação de manutenção no ar condicionado,2019-03-29 16:48,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Olá, boa tarde!

Solicito manutenção no ar condicionado da sala de tutoria 07, pois o mesmo está fazendo um barulho incomum.

Att.,

Bruna Nico.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019030584,Solicito manutenção no purificador de água,2019-03-29 16:51,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Solicito manutenção no purificador de água, pois não está saindo água do mesmo. Já aumentei a temperatura do equipamento, pensando que a água poderia estar congelada dentro dele, e isso estar obstruindo a sua saída, mas no dia seguinte o problema ainda persistiu.
Local: Setor de Laboratórios
Att.,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019040006,Problema ar condicionado,2019-04-01 09:28,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,244.19000000000003,,,,"-17.53294195326467, -39.72258736378763",,"Bom dia,
Solicito, por gentileza, manutenção do ar condicionado da Secad no pavilhão de aulas pois o mesmo parou de funcionar.
Atenciosamente,
Danilo Ornelas",Troca de tubulação de ar condicionado,Material para troca de tubulação de ar condicionado,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040007,"Solicitamos verificação do ar condicionado, que parou de funcionar e a",2019-04-01 09:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos verificação do ar condicionado, que parou de funcionar e apresenta mensagem de erro ""SC"".",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040017,"Prezados,  recebemos relatos de cheiro ruim saindo da água (chuveiro)",2019-04-01 11:42,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
recebemos relatos de cheiro ruim saindo da água (chuveiro) do banheiro masculino - Pav. anexo ao Administratio - CJA.
Peço que verifiquem se não teria algum animal morto no tanque.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019040306,"Vazamento bojo,lavabo Banheiro Feminino,Pavilhão I",2019-04-11 13:40,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Vazamento bojo,lavabo Banheiro Feminino,Pavilhão I",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019040021,Ar condicionado não funciona,2019-04-01 13:24,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Os dois aparelhos de ar condicionado da secretária acadêmica não estão funcionando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040026,Solicito manutenção/Tomada do projetor fixo(teto) da Sala 06 - Pav. de,2019-04-01 14:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/Tomada do projetor fixo(teto) da Sala 06 - Pav. de Aulas - CJA.
Motivo: Projetor não liga.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019040033,Instalação de ventiladores,2019-04-01 16:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.281402, -39.024453",,Gostaria de solicitar a instalação de dois ventiladores na parede para sala principal do CUNI.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019040035,Vazamento em pias do laboratório,2019-04-01 17:02,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção nas pias dos laboratórios multidisciplinar por apresentarem vazamentos. A alta urgência em solucionar este problema se justificada pela necessidade constante do uso das mesmas antes e após aulas práticas. A suspensão do uso das pias precisou ser tomada para evitar maiores prejuízos, como a deterioração dos armários, no entanto, toda rotina do laboratório está prejudicada até que isso seja resolvido. Desde já agradecemos.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019040039,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040040,Manutenção semanal do gerador  de 55 kVA do CPF,2019-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040041,Manutenção semanal do gerador de 155 kVA do CPF,2019-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040042,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040043,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-04-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040044,Manutenção preventiva SEMESTRAL do gerador 155 kVA do CPF,2019-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040045,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,2019-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040059,Compra de formicida,2019-04-02 13:50,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.532979931742542, -39.7220601067383",,Aquisição de formicida para uso na área verde do Campus e Centro de formação.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019040051,Vazamento de água,2019-04-02 09:41,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Bebedouro da entrada da PROGEAC com vazamento de água.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019040053,Tutoria SALA 5,2019-04-02 10:45,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Bom dia!

Está faltando na sala 5 da tutoria do CFs cabo de rede e cabo HDMI para fazer a ligação da TV com o PC e acessos a internet.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2019040064,Iluminação - Sala dos Professores de Artes,2019-04-02 15:13,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezado,
A linha do meio das lâmpadas da sala dos professores de Artes não está funcionando.

Cordialmente,
Clarissa Santos",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2019040067,Solicitação de tomada,2019-04-02 16:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicitaçao de tomada só com aterramento sem fio neutro e fase. Para conectar um equipamento que precisa de aterramento separado de tomada normal,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019040071,Tratamento químico mensal da água de condensação do ar condicionado central,2019-04-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2019040072,Substituição de lâmpadas queimadas,2019-04-03 08:09,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a substituição de lâmpadas queimadas na sala do Natic e no corredor que liga as salas na Protic.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019040074,Reparo da rampa da entrada principal do Campus,2019-04-03 09:35,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Reparo da rampa da entrada principal do Campus,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019040076,"Fechamento da quadra de esportes pelos lados das arquibancadas, por dois portões, visando o controle do uso.",2019-04-03 09:40,Fechado,,,,Campus Paulo Freire,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fechamento da quadra de esportes pelos lados das arquibancadas, por dois portões, visando o controle do uso.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019040082,Solicitação de cabos de rede,2019-04-03 11:01,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados colegas,
Tendo em vista a instabilidade da rede wifi e a existência de pontos fixos ativos de rede em nossa sala, venho solicitar 4 cabos de rede de 3 metros para garantir o nosso acesso à internet.
Estamos na sala de docentes do CFCAm ao lado do banheiro feminino no pavilhão administrativo.
Grato pela atenção
Rodrigo Sussmann",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2019040083,Problemas com a televisão da sala Corumbau 1,2019-04-03 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados colegas,
Venho solicitar a manutenção da televisão da sala de aula Corumbau 1. Mesmo recolocando os cabos de vídeo da conexão com o PC, a mesma continua com problemas de nitidez.
Grato pela atenção
Rodrigo Sussmann",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Média
2019040087,Solicito o descarte de 04 postes que estão quebrados no fundo do labor,2019-04-03 13:46,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito o descarte de 04 postes que estão quebrados no fundo do laboratório de habilidades.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Média
2019040096,Substituição de lâmpadas,2019-04-03 15:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a substituição de 2 lâmpadas tubulares na sala de Apoio Multimídia.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019040108,Fixação de caixa de saida das tomadas (energia) cozinha dos estudantes,2019-04-04 10:35,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Fixação de caixa de saida das tomadas (energia) cozinha dos estudantes,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019040113,Concerto de ar-condicionado,2019-04-04 13:43,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Caríssimos o ar-condicionado do Laboratório Serviço Escola de Avaliação Psicológica (Derba) apresentou problema, não permanece ligado.
Favor solucionar.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040116,Solicitação de reparo na fechadura,2019-04-04 14:50,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar um reparo na fechadura da porta do almoxarifado do setor de laboratórios, pois a mesma não está trancando.

Att.,

Bruna Nico.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Média
2019040117,Solicito a substituição de 02 vidros das janelas da sala de aula 04 e,2019-04-04 14:59,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,102.42,,,,"-17.53318988361887, -39.72242666524693",,"Solicito a substituição de 02 vidros das janelas da sala de aula 04 e da sala de máquinas da Protic que se encontram quebrados.
02 vidros sala 04: 0,73 x 0,17 cm cada
Sala de máquinas: 0,74 x 0,485

Alguns vidros de outras salas encontram-se soltando, solicito também 01 kg de massa para vidro para podermos revisar as esquadrias.",Substituição de Vidros das janelas,Fornecimento e instalação de vidro para janela nas salas de máquina da Protic,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Média
2019040118,Ventilador sala 02,2019-04-04 15:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.639632364563067, -39.5550656837828",,O botão de liga/desliga de um dos ventiladores da sala 02 está quebrado e o ventilador não funciona.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019040120,Muro quebrado,2019-04-04 15:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,955.7299999999999,,,,"-17.534828808942148, -39.72394543442796",,completar uma parte do muro que foi danificado com a batida de um carro.,Reparo em Muro Quebrado; Complementar de Recuperação de Muro Quebrado,Serviço de reparo em muro; Complementar a O.S. 099/2019,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040122,Verificação hidráulica - Antigo Fórum Rui Barbosa,2019-04-04 16:05,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Tendo em vista a alteração de titularidade da unidade de fornecimento de água do antigo fórum Rui Barbosa para a UFSB, foi observado uma diferença incomum entre as medições de fevereiro e março, conforme pode-se observar nas faturas que seguem em anexo. Em resumo a média do consumo é de 111m³, em fevereiro foi medido 42m³ e a medição de março já apontou um consumo de 221m³.

Diante do exposto, solicito que seja encaminhado um técnico para realização de vistoria nas instalações no fórum a fim de verificar se há vazamentos ou problemas nos encanamentos que possam estar aumentando o consumo de água.

Agradeço desde já,",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019040134,Solicito 08 dispositivos protetores de surto para serem substituídos.,2019-04-05 09:30,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,1294.27,,,,"-17.534235850278133, -39.724091821208056",,"Solicito 08 dispositivos protetores de surto para serem substituídos.
DPS 275 V / 45 kA",Substituição de DPS,Fornecimento de material para substituição de DPS no Campus Paulo Freire,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Média
2019040135,Reparos em caixa d'água bloco de manutenção,2019-04-05 09:47,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,86.47,,,,"-16.424307884397862, -39.136705238608734",,"Solicito reparos em caixa d'água do bloco de manutenção, que apresentou vazamento.
Ressalto a urgência do serviço, pois a laje do espaço foi inundada e a água está entrando nos depósitos, danificando materiais.",Reparos em caixa d'água,Material para reparo em caixa d'água no bloco de manutenção,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019040150,Lâmpadas queimadas,2019-04-05 14:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"4 lâmpadas fluorescente tubular, da sala 05, estão queimadas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019040148,Fixação de quadros pequenos na parede,2019-04-05 13:47,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito um profissional para instalação de quadros pequenos na parede da sala de Enfermagem localizada na coordenação de apoio administrativo do CJA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2019040155,Solicito confecção de cópias das chaves (2 unidades) do Laboratório do,2019-04-05 16:39,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito confecção de cópias das chaves (2 unidades) do Laboratório do CFTCI - Sala 08 do Pav Aulas - CJA.
Motivo: Duas chaves empenadas, caso continue o uso poderá quebrar na fechadura.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019040158,Aparelho de ar condicionado da sala de reuniões dos professores no CJA não liga,2019-04-05 17:40,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Hoje em reunião com discente, a professora Regina Soares precisou utilizar a sala de reuniões ao lado da sala dos professores no mezanino do pavilhão de aulas do campus Jorge Amado, porém o aparelho não funcionou.
Não ligou com o controle remoto nem respondeu a comandos de display.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040167,Camarim:,2019-04-07 23:08,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Informo que o camarim a minha direita emcima do palco estao com todas as lampadas queimadas por gentileza fazer reparo com urgencia esta sendo utilizado no periudo noturno fica o relato na descrição.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Média
2019040168,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-04-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040183,Reparo,2019-04-08 10:54,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,Fechar basculante na sala de psicologia.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Média
2019040208,Aquisição e instalação de fechadura,2019-04-08 16:54,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Aquisição e instalação de fechadura resistente no armário que fica na sala do Cuni de Itamaraju.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2019040210,Concerto do quadro,2019-04-08 16:55,Fechado,,,,Campus Paulo Freire,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-17.53580309936994, -39.72869079787053",,"Prezados,

Solicito o concerto do quadro da sala do CUNI de Teixeira de Freitas.

Att,
Caroline Caputo",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040214,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-04-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040215,Manutenção semanal do gerador  de 55 kVA do CPF,2019-04-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040216,Manutenção semanal do gerador de 155 kVA do CPF,2019-04-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040217,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-04-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040218,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-04-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040219,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-04-09 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040228,"Bom dia,      Gostaria de realizar a troca da tomada para a instalação",2019-04-09 09:45,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

Gostaria de realizar a troca da tomada para a instalação da impressora e a tomada tem que ter alta amperagem por conta do plug do encaixe de transformador.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019040230,Fechamento de vão de porta na sala da coordenação. A porta existente e,2019-04-09 09:56,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Fechamento de vão de porta na sala da coordenação. A porta existente está em mau estado e não é utilizada, fica atrás de um armário. Será necessário também a pintura do local com tinta na cor branco neve.
Dimensões: 0,80x 2,10
Bloco de concreto: 14x19x39",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019040243,"Prezados(as), a maçaneta da sala 10 saltou e a porta não abre,o pedido",2019-04-09 13:42,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as), a maçaneta da sala 10 saltou e a porta não abre,o pedido é urgente pois não temos outra sala para alocar a turma da noite.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Alta
2019040252,Substituição de Lâmpada,2019-04-09 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicitamos substituição de lâmpada tubular grande na sala Cabrália 02.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
