ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019040254,Retirada de Material na Nova Sede,2019-04-09 17:23,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1341.64,,,,"-14.788316740297745, -39.27483123836992",,"Solicito retirada e guarda para reaproveitamento dos seguintes materiais:

Placas de forro c/ estruturas;
Eletrodutos e fiação;
Materiais diversos (entulho).

OBS: Será indicada uma sala com chave para guarda dos materiais.",Retirada de Material na Nova Sede; Fechamento da grade da nova reitoria; Retirada de Material na Nova Sede; Retirada de Material da Nova Sede,"Retirada de Material; Substituição de cadeado pra fechamento da grade, oferecendo risco de segurança.; Remoção de material elétrico; Material para auxílio da retirada do material da nova sede",Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2019040255,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-04-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019040256,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-04-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040259,Manutenção Ar Condicionado Sala 7 (Entupimento),2019-04-10 08:55,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Manutenção Ar Condicionado Sala 7 (Entupimento),,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040262,Ajuste de quadro na sala do enfermeiro,2019-04-10 09:39,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito um profissional para fazer um pequeno ajuste em um quadro na sala do Enfermagem localizada na coordenação de apoio administrativo do CJA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.96,Reclass_LSTM,Baixa
2019040269,"Fixar espelho banheiro feminino do Centro de Formação.Foi retirado por Marcelo,cabo de turma da ARAÙNA pelo risco de soltar-se totalmente e quebrar.",2019-04-10 11:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fixar espelho banheiro feminino do Centro de Formação.Foi retirado por Marcelo,cabo de turma da ARAÙNA pelo risco de soltar-se totalmente e quebrar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Média
2019040282,Solicito instalação do suporte para desktop na mesa do Setor de Operaç,2019-04-10 15:44,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação do suporte para desktop na mesa do Setor de Operações em TIC.
Suporte já se encontra disponível no local, instalação na mesa sem gaveteiro.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2019040283,Solicitação para Construção de Tampas para PV,2019-04-10 16:01,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2027.6000000000001,,,,"-16.423909554595376, -39.13629623502169",,"Solicitamos material para construção de tampas de concreto para caixas de PV localizadas no pavilhão de convenções, no pórtico e no bloco de serviços, que estão quebradas oferecendo riscos a pedestres.",Tampas para PV no CSC; Confecção de tampas de concreto do Pavihão de Feiras,Confecção para restauração das tampas de concreto das canaletas do pavilhão de feiras.,Manutenção Preventiva > Extintor,,0.93,Reclass_LSTM,Baixa
2019040284,Aparelho não liga,2019-04-10 16:35,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O aparelho de ar-condicionado da salinha de reunião no mezanino da sala dos professores não está está ligando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040288,Manutenção preventiva bimensal do gerador 155 kVA do CPF,2019-04-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040289,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-04-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040290,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2019-04-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040291,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2019-04-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040292,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2019-04-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040297,Conserto das lampadas do auditório Monte Pascoal e do vestiário,2019-04-11 09:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito a troca das lâmpadas do auditório Monte Pascoal e do vestiário que estão queimadas há um mês.,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019040301,SOLICITAMOS URGENTE TROCA DE LÂMPADAS DO PALCO E DO CAMARIM - AUDITÓRIO MONTE PASCOAL 1,2019-04-11 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Trocar as LÂMPADAS DO PALCO DO AUDITÓRIO MONTE PASCOAL 1
Trocar as LÂMPADAS DO CAMARIM do Auditório Monte Pascoal 1

OBS as lâmpadas estão TODAS QUEIMADAS!",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Alta
2019040304,Trinco da porta quebrado,2019-04-11 10:55,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,

O trinco da porta do banheiro está soltando quando se abre a mesma.

Grata,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019040328,Mudança de local do extintor - Secretaria do gabinete - Reitoria,2019-04-12 10:53,Fechado,,,,Reitoria,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito mudança do lugar do extintor da secretaria do gabinete da Reitoria. O layout final será disponibilizado assim que possível. O encarregado Rafael já está ciente do serviço a ser feito.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040339,Instalação de ponto de rede - Secretaria do gabinete - Reitoria,2019-04-12 13:43,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação de ponto de rede na secretaria do gabinete da Reitoria. O encarregado Rafael está ciente do ponto a ser colocado.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,Reclass_LSTM,Baixa
2019040343,Tomada sem energia,2019-04-12 14:05,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por algum motivo, a tomada do computador parou de funcionar.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2019040344,Solicito manutenção no nobreak (2016002966) da Sala 04 Pav. Aulas - CJ,2019-04-12 14:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no nobreak (2016002966) da Sala 04 Pav. Aulas - CJA.
Motivo: Nobreak não liga.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019040345,Tomadas sem funcionar - PROTIC,2019-04-12 14:14,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

As tomadas da Copa e uma tomada do NATIC (em frente) pararam de funcionar após um curto em um pequeno transformador. Solicito por gentileza análise e possível solução do problema.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019040346,Solicito vistoria/manutenção do ar condicionado da Sala 12 - Pav. aula,2019-04-12 14:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção do ar condicionado da Sala 12 - Pav. aulas - CJA.
Motivo: Liga mas não refrigera.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2019040353,Medidas de prevenção - Fórum Rui Barbosa,2019-04-12 15:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,181.14000000000001,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a),

Encaminho em anexo a fatura de consumo de água referente ao imóvel do antigo Fórum Rui Barbosa, cedido à UFSB para funcionamento futuro da Reitoria. Considerando o elevado consumo apurado, foi constatado que os portões laterais não estão travados e que existem torneiras na parte da garagem que podem ser facilmente acessadas por qualquer pessoa, o que pode estar acontecendo para neste caso.

Neste sentido, solicito que sejam tomadas as devidas providências:

Trancamento dos portões da garagem com correntes e cadeado.
Isolamento das torneiras que estão na parte de fora do prédio.
Instalação de grade de segurança no hidrômetro para evitar o acesso à pessoas não autorizadas.

Segue em anexo as imagens feitas do imóvel na data de hoje,

Agradeço desde já,",Medidas de prevenção - Fórum Ruy Barbosa,Atender as necessidades de prevenção da área a ser reformada.,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019040358,Troca de Disjuntor,2019-04-12 16:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a troca de disjuntor DR utilizado para autoclave. Ele está desarmando no momento que aciona a chave de ligamento da autoclave. A urgência alta se deve ao fato de ser um equipamento utilizado com frequência no laboratório.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019040365,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-04-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,257.2,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",Substituição de Contatora,Material para substituição de contatora,Manutenção Preventiva > Ar condicionado split,,0.96,Reclass_LSTM,Média
2019040366,Recarga de extintor na Reitoria,2019-04-15 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3199.87,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores na Reitoria,"1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável fornecer extintores de reserva enquanto os extintores estão recarregando;
2 - A prestadora de serviço deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total de serviços.",Manutenção Preventiva > Extintor,,0.96,Reclass_LSTM,Baixa
2019040367,Recarga de extintor no CJA,2019-04-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2418.79,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores.
Considerar os extintores localizados nos pavilhões administrativo, serviços, aulas e laboratório da CEPLAC
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores no Campus Jorge Amado,"1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável fornecer extintores de reserva enquanto os extintores estão recarregando;
2 - A prestadora de serviço deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total de serviços;
3 - Os extintores do Campus Jorge Amado compreendem também os extintores que estão localizados nos laboratórios e salas da UFSB no CEPEC/CEPLAC.",Manutenção Preventiva > Extintor,,0.91,Reclass_LSTM,Baixa
2019040368,Recarga de extintor no CPF,2019-04-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3870.54,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores no Campus Paulo Freire,"1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável fornecer extintores de reserva enquanto os extintores estão recarregando;
2 - A prestadora de serviço deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total de serviços;
3 - Os extintores do Campus Paulo Freire compreendem também os extintores que estão localizados nos laboratórios e salas da UFSB no Centro de Formação em Saúde - CFS (Antigo DERBA)",Manutenção Preventiva > Extintor,,0.92,Reclass_LSTM,Baixa
2019040369,Recarga de extintor no CSC,2019-04-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,8065.140000000001,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores no Campus Sosígenes Costa; Recarga de extintores no Campus Sosígenes Costa,"1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável fornecer extintores de reserva enquanto os extintores estão recarregando;
2 - A prestadora de serviço deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total de serviços.; Complementar à O.S. 101/2019

1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável fornecer extintores de reserva enquanto os extintores estão recarregando;
2 - A prestadora de serviço deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total de serviços.",Manutenção Preventiva > Extintor,,0.9,Reclass_LSTM,Baixa
2019040377,Infiltração na sala de reuniões. Verificar telhado.,2019-04-15 09:24,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.533083430502355, -39.72176480207475",,Infiltração na sala de reuniões. Verificar telhado.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019040383,Vários pontos de infiltrações em diferentes salas na Tutoria. Verifica,2019-04-15 10:21,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53486720606325, -39.72350064237744",,Vários pontos de infiltrações em diferentes salas na Tutoria. Verificar pontos no telhado.,,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019040389,Infiltração na sala de aula 01. Verificar causa.,2019-04-15 13:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53318988361887, -39.72242666524693",,Infiltração na sala de aula 01. Verificar causa.,,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
2019040390,Solicito reparo no ventilador da copa. O equipamento está apresentando,2019-04-15 13:49,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no ventilador da copa. Segundo relato, o equipamento está apresentando defeito no botão liga/desliga.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019040395,Bebedouro não está com entrada de água/Local/Anexo do Decanato,2019-04-15 14:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Bebedouro não está com entrada de água/Local/Anexo do Decanato,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Baixa
2019040406,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-04-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040407,Manutenção semanal do gerador  de 55 kVA do CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040408,Manutenção semanal do gerador de 155 kVA do CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040409,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-04-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019040410,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-04-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019040411,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-04-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040412,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-04-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019040413,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040414,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040415,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019040416,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.95,Reclass_LSTM,Baixa
2019040417,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019040418,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040419,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019040420,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040421,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019040422,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040423,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019040424,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019040425,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019040426,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040427,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-04-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040428,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2019-04-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019040439,Reparo em Armário para pastas suspensas,2019-04-16 11:20,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Uma das baias do armário soltou o trilho de suporte das pastas,,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2019040447,Transporte do Gerador,2019-04-16 13:00,Fechado,,,,Reitoria,,,,,Elétrica > Gerador,,,,540.03,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja trazido para a Reitoria o Gerador que se encontra na oficina.,Transporte do Gerador,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019040451,Instalação de Ar condicionado de 18.000 BTU's - Pavilhão de Feiras - CSC,2019-04-16 14:02,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,736.73,,,,"-16.423058409985778, -39.136850127779546",,Solicito instalação de ar condicionado split no pavilhão de feiras do CSC,Instalação de ar condicionado de 18.000 BTU's - CSC,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040455,INSTALAÇÃO DE QUADRO DE PINTURA NA PAREDE,2019-04-16 14:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito ajuda para pregar uma tela de arte, pintura, da parede da sala de professores do BI-Saúde.
Depreferência hoje à tarde!

Agradeço,
Enio Rodrigues",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019040465,Mudança do Acess Point,2019-04-16 15:19,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Prezados(as),
Gostaria de solicitar a mudança do Acess point localizado no Cuni de Ilhéus, ao qual na posição que se encontra perde-se o sinal de conexão. Precisamos combinar o dia para a protic acompanhar essa mudança e indicação do local.

Aguardo contato",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2019040481,Soldar arara do projeto da Prosis,2019-04-17 07:12,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros colegas,

Solicito, gentilmente, solda da arara que está no hall da reitoria, a qual faz parte de projeto de sustentabilidade da Prosis- UFSB.
Grata.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2019040482,Instalação de mola aérea na porta de madeira principal da Protic,2019-04-17 07:22,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros colegas,

Conforme combinado com o Prof. Fabrício Forgerini, aqui copiado, solicito instalação de mola aérea na porta de madeira de entrada da Protic. A presente solicitação é justificada para evitar refugo do ar frio produzido pelos aparelhos de ar condicionado. A nova cultura da Protic é manter as portas internas dos setores abertas para melhor convivência e fluxos, sendo assim, é de importância que a referida porta se mantenha fechada. A Protic já instalou informativo de instrução para a manutenção da porta fechada, mas não foi o suficiente.
Agradecemos.

Att.",Mola Para Porta,Material para instalação de mola para porta,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019040491,Solicitação de mesa grande,2019-04-17 09:59,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito uma mesa grande para um lanche coletivo nos dias 22, 23, 25 e 26 às 9 horas na frente da sala 19.

AT,
Caroline Caputo",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040501,"A pedido do Coordenador do CJA,  Solicito inclusão de limpeza dos apar",2019-04-17 13:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A pedido do Coordenador do CJA,
Solicito inclusão de limpeza dos aparelhos de ar condicionado do Mezanino II, mesmo não estando em utilização diária como os outros espaços de forma preventiva seria interessante efetuar essa manutenção.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019040502,Solicito instalação de mais 2 pontos de tomada no Setor de Operações T,2019-04-17 13:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de mais 2 pontos de tomada no Setor de Operações TIC.
Motivo: A Sala dispõe apenas de duas tomadas para utilização de 2 Nobreaks de cada estação de trabalho, além do uso dos terminais pelos servidores do espaço, é necessário a instalação de mais 1 ponto próximo de cada mesa para utilização de equipamentos em suporte (Notebooks, desktops e etc.).",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2019040523,DATA SHOW - PROMOÇÃO DE SAÚDE,2019-04-18 11:15,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
Solicito a reserva do data show, caixa de som e microfone para a atividade de promoção de saúde. A referida atividade será realizada na próxima quarta-feira, dia 24-04-2019 às 13 horas, na Escola Municipal São Geraldo, bairro Ulisses Guimarães, pela turma de PIESC adulto 2015. O material estará sob minha responsabilidade.
Aguardo confirmação.
Atenciosamente,
Prof. Mellina da Silva Gonçalves",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019040525,Vazamento em Válvula de Sanitário,2019-04-18 11:42,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção e sanitário próximo ao LECOMAR, que está apresentando vazamento contínuo em válvula de descarga.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019040533,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-04-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019040534,Manutenção preventiva trimestral de Ar condicionado Central (Chiller) - PMOC,2019-04-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva trimestral do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO II.
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019040536,Manutenção preventiva QUADRIMESTRAL do gerador 75 kVA do Núcleo Pedagógico CJA,2019-04-20 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva quadrimestral do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040539,Ar condicionado com defeito,2019-04-22 08:23,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório de Carcinologia do CFCAf/CEPLAC está apresentando mensagem de erro E3.
Regiane Silva dos Santos
(73)3214-3288",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019040549,Tomadas,2019-04-22 10:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Bom dia,

Professor Ricardo Gabriel pediu para eu abrir esse chamado, pois Ele está dando aula na sala 1 e informou que nenhuma tomada está funcionando por conta de um curto circuito.

Grata,

Débora Oliveira",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019040552,Os 02 registros do banheiro masculino estão apresentando vazamentos. S,2019-04-22 11:04,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Os 02 registros do banheiro masculino estão apresentando vazamentos. Solicito a substituição dos reparos.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019040563,Banheiro e bebedouro,2019-04-22 13:49,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O banheiro da entrada da reitoria lado direito está com problemas na descarga e o bebedouro próximo a escada está com defeito, talvez entupimento.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019040564,"Solicito a instalação de 02 ventiladores na sala do Cuni em Itamaraju,",2019-04-22 14:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Solicito a instalação de 02 ventiladores na sala do Cuni em Itamaraju, bem como a criação dos pontos de tomadas para os mesmos.
Todo material necessário encontra-se em estoque, inclusive os ventiladores.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019040567,Solicito a execução de pontos de iluminação na área do gerador.,2019-04-22 14:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a execução de pontos de iluminação na área do gerador.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2019040575,Gentileza verificar ar condicionado das duas salas da ARI. Grata,2019-04-22 15:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza verificar ar condicionado das duas salas da ARI. Grata,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019040585,Descarga quebrada,2019-04-22 19:17,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,A caixa de descarga do banheiro feminino está no chão. Segue fotos anexas.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019040586,bomba não funciona/ banheiros sem água,2019-04-22 19:26,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Agora a noite faltou água no banheiro, quando fui ligar a bomba ela simplesmente não funciona.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019040590,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-04-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040591,Manutenção semanal do gerador  de 55 kVA do CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040592,Manutenção semanal do gerador de 155 kVA do CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040593,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-04-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040594,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-04-23 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040595,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2019-04-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040596,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040597,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
