ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019040598,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2019040599,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040600,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040601,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório 1° Ciclo CFCS CPF,2019-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040608,nobreak não liga,2019-04-23 09:22,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Aparelho não funciona. Tombo 2018003182,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019040618,Troca de porta,2019-04-23 11:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,415.96000000000004,,,,"-17.53335341230621, -39.72217542816204",,Trocar uma porta do setor administrativo que dá acesso a sala da coordenação do Campus,Troca de Porta,Serviço de troca de porta,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2019040619,"""Fechamento"" buraco aberto próximo as escadas Anexo decanato",2019-04-23 11:32,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"""Fechamento"" buraco aberto próximo as escadas Anexo decanato",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019040623,Forro da Biblioteca,2019-04-23 12:00,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja feita a reposição de uma peça do forro da biblioteca que foi removida. Como o setor funciona nos três turnos a abertura compromete o consumo de energia dos 2 aparelhos de ar condicionado do setor.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2019040632,Ar condicionado não está ligando,2019-04-23 14:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,160.3,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado da sala da Secretaria Acadêmica não está ligando.,Reparo em ar condicionado,Material para reparo em ar condicionado,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019040635,"Solicito a ampliação dos pontos de coleta de água pluvial , pois houve",2019-04-23 15:19,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Projeto,,,,1511.05,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a ampliação dos pontos de coleta de água pluvial , pois houve modificações na calha (anexo de aulas) e o volume projetado não está sendo atendido.",Ampliação dos pontos de coleta de água pluvial; Ampliação dos pontos de coleta de água pluvial; Amplição nos pontos de Coleta de água pluvial,"Materiais para fazer ampliação dos pontos de coleta de água pluvial; Materiais para fazer ampliação dos pontos de coleta de água pluvial - reemisão da OS 180/2019, cancelada anteriormente, e revisada.; Aquisição de material para confecção de filtro para água pluvial",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019040638,LIMPEZA/TROCA DE FILTRO DE BEBEDOURO,2019-04-23 16:05,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito a limpeza ou troca de filtro do bebedouro da Copa situada no pavilhão de serviços do CJA.
Agradeço a atenção e compreensão dispensadas ao caso.
Atte,

Emerson Moutinho",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019040639,TROCA DE REGISTRO DO FOGÃO À GÁS,2019-04-23 16:11,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,37.21,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito a substituição do registro /válvula de gás do fogão localizado na Copa situada no pavilhão de serviços do CJA.
Agradeço a atenção e compreensão dispensadas ao caso.
Atte,

Emerson Moutinho",Substituição de Registro de Gás de Cozinha,Material para substituição de registro de gás de cozinha,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019040649,Instalação das Câmeras,2019-04-24 08:31,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, gostaria de ajuda de Rafael ou Carlos para encontrar e crimpar os cabos de rede das câmeras.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2019040653,Troca de filtros,2019-04-24 10:12,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar a disponibilidade de troca dos filtros do bebedouro localizado na entrada da PROGEAC e o que fica na copa (entrada da PROSIS).,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019040667,Pia da Copa,2019-04-24 14:36,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito o desentupimento da pia da copa.,,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2019040676,Construção de bancada,2019-04-24 16:19,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,64.73,,,,"-17.53335341230621, -39.72217542816204",,Solicito mão de obra para construção de uma bancada para colocar coletores do eco ponto. Precisaremos de 5 caibros de 2 metros para a construção da mesma.,Construção de apoio para bancada,Materiais para construção de apoio para bancada,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019040681,Solicitação de pintura de marcação das vagas no estacionamento do camp,2019-04-25 08:44,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicitação de pintura de marcação das vagas no estacionamento do campus CSC, devido ao grande número de carros, que por falta da marcação, estacionam em lugares errado.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019040682,"Prezados,     Solicito a gentileza de verificar o no-break do meu comp",2019-04-25 08:57,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito a gentileza de verificar o no-break do meu computador, pois não está funcionando.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019040688,Reparo em bomba do Núcleo Pedagógico,2019-04-25 09:56,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Bomba,,,,901.8,,,,"-14.770309469288907, -39.23560995592077",,Solicito reparo em bomba do núcleo pedagógico CJA.,Reparo em bomba,Serviço de reparo em bomba do núcleo pedagógico,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019040705,Instalação de hidrômetros,2019-04-25 16:08,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Favor instalar dois hidrômetros no prédio da reitoria (um para medir o uso geral e outro para o abastecimento do prédio da reitoria).
Os mesmo contam com suas conexões, será necessário algumas adaptações por conta do discrepância em relação as diâmetros da tubulação existente e a dos hidrômetros.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019040706,Instalação de hidrômetro,2019-04-25 16:14,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Favor instalar hidrometro para acompanhamento do uso de água no prédio do pavilhão de aulas do CJA.
Os mesmo conta com suas conexões, possivelmente será necessário algumas adaptações por conta do discrepância em relação aos diâmetros da tubulação existente e a do hidrômetro.
Ele deverá ficar protegido por caixa de hidrômetro, pois será utilizado um datalogger para coleta dos dados que necessita de proteção contra as intemperes ambientais.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019040707,Instalação de hidrômetro,2019-04-25 16:16,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,361.34000000000003,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Favor instalar hidrometro para acompanhamento do uso de água no prédio do pavilhão de serviços do CJA.
Os mesmo conta com suas conexões, possivelmente será necessário algumas adaptações por conta do discrepância em relação aos diâmetros da tubulação existente e a do hidrômetro.
Ele deverá ficar protegido por caixa de hidrômetro, pois será utilizado um datalogger para coleta dos dados que necessita de proteção contra as intemperes ambientais.",Instalação de Hidrômetro,Materiais para instalação de hidrômetro no Pavilhão de Aulas e Pavilhão de Serviços.,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019040724,Ar Condicionado inoperante,2019-04-26 11:22,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia! Solicito manutenção para o ar condicionado da Sala 02 do Centro de Formação em Ciências Agroflorestais, pois está sem funcionamento.

Obrigada",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040727,Ajuste da porta de vidro da biblioteca,2019-04-26 13:20,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Peço a gentileza de verificarem a porta de vidro da biblioteca do CJA. Ela parece estar desalinhada, ou seja, não abre e fecha normalmente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2019040744,Substituição de lâmpada da sala do Decanato do IHAC/CSC,2019-04-26 17:47,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezado Victor

Solicito a gentileza de substituírem uma lâmpada queimada na sala do Decanato do IHAC/CSC.

Att.

Marcos Bernardes",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Média
2019040747,"Entupimento vaso sanitário,masculino-Pavilhão I",2019-04-29 07:28,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário,masculino-Pavilhão I",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019040755,Entupimento Vaso Sanitário Masculino-Pavilhão II,2019-04-29 10:04,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Entupimento Vaso Sanitário Masculino-Pavilhão II,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019040757,Manutenção de controle do ar condicionado,2019-04-29 10:52,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

O controle do ar condicionado da sala do setor de apoio administrativo (CJA) não está funcionando. Mesmo trocando-se as pilhas, o display não se aciona e o dispositivo não liga o split.

Solicito, por gentileza, que seja verificado o r. controle, visando a possível reparo/substituição.

No aguardo.

Geydson Damião",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019040772,Retirar câmera,2019-04-29 14:39,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Retirar câmera que teve o cabo arrancado após o portão fechar, para verificação e reparo, se possível.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Média
2019040781,Criação de espaço para Ecoponto,2019-04-29 17:36,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,296.69,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Conforme conversa com a coordenação de campus do CPF, solicitamos alguns materiais e execução de serviço para a criação de um espaço destinado ao ECOPONTO - SUSTENTABILIDADE.
Trata-se de uma cerca baixa (+ ou - 85 cm de altura) de eucalipto tratado e cordas, para delimitar uma área coberta que temos no campos. A cerca servirá para não permitir que se estacionem bicicletas no local. Tornando o lugar exclusivo para o ecoponto.

Material necessário:
5 estacas de eucalipto tratado de 2,20 m x 0,10 m de diâmetro.
22 metros de corda multifilamento trançada 10mm.
01 saco de cimento
48 m² de pintura em parede (cor branca gelo)

Serviço:

Instalação das estacas (As estacas serão cerradas ao meio e serão fixadas 10 ""estaquinhas"")
Perfuração das estacas para passagem da corda
Pintura da parede

Att

Samuel Siquara
Chefe do Setor de Saúde, Assistência Social e Sustentabilidade",Espaço EcoPonto,Material para o espaço ecoponto,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2019040786,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-04-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040787,Manutenção semanal do gerador  de 55 kVA do CPF,2019-04-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040788,Manutenção semanal do gerador de 155 kVA do CPF,2019-04-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040789,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040790,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-04-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019040791,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2019-04-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040792,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2019-04-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040793,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2019-04-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040794,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2019-04-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040795,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040796,Inspeção diária das instalações prediais - Bloco de Serviços CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2019040797,Plano de manutenção preventiva de sistemas hidrossanitários - Espaço de Leitura (CSC),2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040798,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratórios CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040799,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Convenções CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040800,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040801,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040802,Plano de manutenção preventiva de sistemas hidrossanitários - Restaurante CSC,2019-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019040803,"Entupimento vaso sanitário,banheiro feminino,Pavilhão I",2019-04-30 08:07,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário,banheiro feminino,Pavi",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019040805,Ar condicionado da sala 02 do CFCAf não funciona,2019-04-30 08:44,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado (a),
Venho por meio deste chamado solicitar a reparação do ar condicionado da sala 02 do Centro de Formação em Ciências Agroflorestais da UFSB.
É inviável lecionar aulas do jeito que está.

Agradeço de antemão pela atenção.

Atenciosamente,
Andrei Caíque Pires Nunes
Engenheiro Florestal
Professor Adjunto de Melhoramento Florestal e Biotecnologia
Universidade Federal do Sul da Bahia (UFSB)",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019040806,Renata Crancio Maciel,2019-04-30 08:55,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia! As luzes do corredor não acendem e o ar condicionado da recepção está com o código EC.
Obrigada!",,,Elétrica > Iluminação,,0.96,Reclass_LSTM,Baixa
2019040810,Extintores de Incêndio,2019-04-30 09:57,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,4425.17,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Gostaria de solicitar a instalação de extintores de CO2 e pó quimico ABC nos laboratórios de ciências.

Att,",Extintores de Incêndio; Extintores para Laboratórios; Bases para extintores laboratórios,Material para extintores de incêndio; Extintores para laboratórios; Fornecimento de 12 bases de piso para extintores.,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2019050468,Luminárias do Campus sosígenes Costa sem acender,2019-05-24 10:32,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,23648.13,,,,"-16.425315471783644, -39.1356215455011",,"Solicito verificação e se precisar a troca das Luminárias que estão sem acender conforme relação descrita abaixo:
ala leste: 01 luminárias queimadas
ala norte: 12 luminárias de teto e 3 de led queimadas;
ala Oeste : 11 luminárias de led queimadas;
ala leste: 01 luminária queimada;
ala sul 07 luminárias de teto e 03 de led queimadas;
monte pascoal: (03) 03 luminárias de teto queimadas;
monte pascoal: (01) 11 luminárias de teto queimadas;
Cabrália 1: Uma lâmpada queimada",Substituição de lâmpadas para o Pavilhão de Convenções,Compra de lâmpadas para substituição das queimadas no pavilhão de convenções. Recompor primeiramente aquelas das áreas externas.,Elétrica > Iluminação,,0.95,Reclass_LSTM,Média
2019040814,Lâmpadas queimadas após explosão do reator,2019-04-30 14:18,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Sala administrativo da PROTIC,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019050002,Contratação de pessoal qualificado para confecção de Procedimento Operacional Padrão para plataforma elevatória,2019-05-01 22:24,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Elevador,,,,1931.06,,,,"-14.788316740297745, -39.27483123836992",,Solicito contratação de pessoal qualificado para confecção de POP para plataforma elevatória.,Contratação de Eng. Mecânico para confecção de Procedimento Operacional Padrão para plataforma elevatória  - Reitoria,,Posto de trabalho > Contratação de Posto de trabalho,,0.9,Reclass_LSTM,Baixa
2019050003,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050004,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050005,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050006,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050007,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050008,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050009,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2019-05-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050016,Solicito os seguintes materiais para instalação dos bebedouros no Camp,2019-05-02 08:48,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,71.21000000000001,,,,"-17.53335341230621, -39.72217542816204",,"Solicito os seguintes materiais para instalação dos bebedouros no Campus:
03 metros de mangueira 3/4
10 abraçadeiras para mangueira 3/4
10 niple de rosca 1/2
04 tomadas de 20 amperes.",Instalação de Bebedouro,Material para instalação de bebedouro,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019050017,Solicito 01 cola adesivo trava roscas para ser utilizado nos parafusos,2019-05-02 08:53,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,127.51,,,,"-17.53335341230621, -39.72217542816204",,Solicito 01 cola adesivo trava roscas para ser utilizado nos parafusos da estrutura de madeira da entrada do Campus.,Adesivo colante,Material para serviço de colagem,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019050018,Reparo na parede de Sala de Aula,2019-05-02 09:02,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito o reparo da parede da sala de aula 3B Pavilhão de aulas Campus Jorge Amado. Uma das paredes de Drywall apresenta um dano , avaria.",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019050027,Revisão,2019-05-02 11:22,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,17.8,,,,"-16.281402, -39.024453",,Solicito Revisão da Rede Elétrica nas salas do CUNI de Cabrália - Colégio Estadual Terezinha Scaramussa.,Revisão em tomadas,Material para substituição de tomadas,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Média
2019050040,Solicito instalação do Suporte de sabonete liquido do sanitário mascul,2019-05-02 15:28,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação do Suporte de sabonete liquido do sanitário masculino do Pav. de Aulas.
Obs: O Material está disponível com Jorge (Araúna)",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019050045,Tratamento químico mensal da água de condensação do ar condicionado central,2019-05-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.97,Reclass_LSTM,Baixa
2019050046,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2019-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050047,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2019-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050048,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2019-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050049,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2019-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050050,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2019-05-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050051,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2019-05-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050052,Ligação de régua de 20A,2019-05-03 08:47,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, preciso ligar uma régua de 20A na sala dos servidores, para ligar as câmeras.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019050054,Renata Crancio Maciel,2019-05-03 08:56,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!

Ar condicionado da sala 02 com problema no compressor conforme diagnóstico da empresa de manutenção.

Obrigada.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019050055,ar condicionado com defeito,2019-05-03 08:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,o ar condicionado nao esta gelando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019050056,Renata Crancio Maciel,2019-05-03 08:58,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!

Ar condicionado da sala dos professores com vazamento no dreno.

Obrigada.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2019050057,Troca de disjuntor do quadro da obra,2019-05-03 08:56,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.770309469288907, -39.23560995592077",,Troca de disjuntor de 40 A trifásico no quadro da obra.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2019050059,Solicito troca de lâmpada do depósito de materiais de limpeza/sala de,2019-05-03 09:53,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de lâmpada do depósito de materiais de limpeza/sala de apoio, localizada no Pavilhão de Aulas - CJA.
Motivo: Não acende.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019050060,"A pedido das usuárias do sanitário feminino, solicito a instalação de",2019-05-03 09:55,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A pedido das usuárias do sanitário feminino, solicito a instalação de uma ducha higiênica em um dos boxes do Sanitário do Pavilhão anexo ao Administrativo.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019050062,Reparo da Impressora da Sala de Professores 1,2019-05-03 10:19,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito reparo da impressora da Sala de Professores 1 e do Decanato do IHAC-CPF: Sala de professores 1 - Papel Preso. Decanato: qualidade da impressão ruim, com defeitos.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019050066,Venho solicitar pintura interna na sala utilizada pelo Cuni de Itamara,2019-05-03 11:06,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,787.63,,,,"-17.036210913453534, -39.528234625528555",,"Venho solicitar pintura interna na sala utilizada pelo Cuni de Itamaraju. As paredes são de azulejo precisando utilizar uma tinta específica. É necessário também realizar um pequeno reparo no piso da sala. Encaminho em anexo as fotos da parede e piso.
Cor: Branco neve.",Pintura interna de Sala; Complementar de Pintura do CUNI Itamaraju,Serviço de pintura interna em sala do CUNI Itamaraju; Complementar de Pintura do CUNI Itamaraju,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.74,Reclass_LSTM,Média
2019050072,Lâmpadas queimadas,2019-05-03 14:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"2 lâmpadas fluorescente tubular, na sala 02 do Cuni Itb, estão queimadas.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019050073,Vistoria na iluminação da Coleção Mirmecológica,2019-05-03 14:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Com base no Acordo de Cooperação firmado entre a Universidade Federal do Sul da Bahia - UFSB e a Comissão Executiva do Plano da Lavoura Cacaueira sob Processo SEI/MAPA: 21084.000190/2017-17, foi firmado o Primeiro Termo Aditivo de Cooperação Técnica entre a UFSB e o Laboratório de Mirmecologia da CEPLAC. Dentro do referido laboratório há uma importante coleção mirmecológica, considerada a segunda maior da América Latina, contando com milhares de espécies diferentes. Este espaço agrega pesquisadores e estudantes, não só da UFSB e UESC, mas de diversas regiões do Brasil e também do exterior.
Entretanto, para manter as condições de segurança e bem estar das pessoas que frequentam este espaço, se faz necessária uma vistoria da parte elétrica e da iluminação da sala da coleção e do corredor que lhe dá acesso.
Desta forma, como curador adjunto desta coleção, solicito por gentileza, que seja realizada a vistoria na parte elétrica e iluminação na coleção mirmecológica do Laboratório de Mirmecologia.",,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2019050076,Banheiro,2019-05-03 15:14,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Banheiro da entrada da reitoria com a tampa de um vaso sanitário quebrada.Verificar também vazamento na encanação sobre o espaço utilizado pelos terceirizados, Jorge (ARAÚNA) está ciente.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2019050083,Manutenção no Ar Condicionado da Sala 107,2019-05-03 17:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos uma manutenção no Ar Condicionado da Sala 107, pois, esse encontra-se inoperante.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019050090,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2019-05-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050091,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2019-05-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050092,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2019-05-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
