ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050093,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2019-05-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050094,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2019-05-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050095,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2019-05-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050096,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2019-05-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019050098,"Limpeza caixa gordura,cozinha",2019-05-06 08:44,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Limpeza caixa gordura,cozinha",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019050100,Ar condicionado Monte Pascoal 1,2019-05-06 09:02,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, essa semana ocorrerá evento no Auditório Monte Pascoal 1 pela manhã, nos dias 6,7 e 8.
Na sexta ( 03/05) solicitei via e-mail que o mesmo fosse ligado nesses dias.
Como estamos em recesso quadrimestral e não haverá aula a noite venho reforçar o pedido.
O professor solicitante do evento é novo na instituição e não se atentou de deferia solicitar que fosse ligado o Ar condicionado Central.

Grata pela atenção e compreensão de todos",,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2019050101,"Fixar sabonerta,banheiro masculino,pavilhãoII",2019-05-06 09:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fixar saboneira,banheiro masculino,pavilhãoII",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2019050102,Reparo de luminária,2019-05-06 09:14,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Providenciar o reparo da luminária central do auditório que está apagada, apresentando problema durante o uso numa apresentação da reitoria. Problema mais provável: reator queimado.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
2019050112,Gostaria que fossem instaladas prateleiras em um armário alto de 02 po,2019-05-06 10:54,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,131.46,,,,"-16.424036771315144, -39.13615281834591",,"Gostaria que fossem instaladas prateleiras em um armário alto de 02 portas, tipo arquivo. O referido armário se encontra no depósito.",Prateleiras em Armário,Material para prateleiras em armário,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2019050113,revisão de luminária,2019-05-06 10:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, venho solicitar a revisão de uma luminária próxima a entrada do Auditório Monte Pascoal 1.
Segue fotos",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019050121,Solicito Vistoria/Manutenção do Nobreak 950020 da Sala do Psicólogo -,2019-05-06 13:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito Vistoria/Manutenção do Nobreak 950020 da Sala do Psicólogo - CJA.
Motivo: Beep continuo e não passa energia.",,,Manutenção Preventiva > Reservatório,,0.91,Reclass_LSTM,Baixa
2019050124,PIAS DO LABORATÓRIO II,2019-05-06 14:08,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,As pias estão com vazamento através do rejunte que as cola no mármore.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019050126,Solicitação de reparo no teto do Laboratório de Habilidades,2019-05-06 15:39,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!

Solicito a colocação de duas placas que compõem o forro do teto do Laboratório de Habilidades, pois a mesmas foram retiradas devido a infiltração de água da chuva.

Atenciosamente,

Bruna Nico.",,,Manutenção Preventiva > Reservatório,,0.9,Reclass_LSTM,Baixa
2019050128,Solicitação de mesa,2019-05-06 16:08,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Venho solicitar uma mesa grande para os dias 27, 28, 30 e 31 de maio às 9 horas em frente a sala 19.

Caroline Caputo",,,Manutenção Preventiva > Reservatório,,0.9,Reclass_LSTM,Baixa
2019050139,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-05-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050140,Manutenção semanal do gerador  de 55 kVA do CPF,2019-05-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050141,Manutenção semanal do gerador de 155 kVA do CPF,2019-05-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,26.78,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção em Gerador,Material para recarga de bateria do gerador,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050142,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-05-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050143,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-05-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050146,Instalação de Tomada no Setor de Laboratórios,2019-05-07 09:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezado,

Solicito por meio desse a instalação de uma tomada no setor de laboratórios, ao lado da mesa da servidora Bruna.

Quando vierem fazer o serviço, mostramos o local exato onde a tomada deve ficar, pois não tenho como referenciar por mensagem.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019050158,Solicito manutenção do Nobreak 2018003188 - na parte do fundo/direita,2019-05-07 13:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção do Nobreak 2018003188 - na parte do fundo/direita da Sala dos Coordenadores de Curso - Sala dos Professores Mezanino 1.
Motivo: Beep contínuo e não passa energia para computador.",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Média
2019050165,Reparo em estrutura metálica do Pavilhão de Feiras,2019-05-07 16:37,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,36613.71000000001,,,,"-16.423058409985778, -39.136850127779546",,Reparos em diversos pontos de estrutura metálica no pavilhão de feiras.,Reparos em estruturas metálicas; Pintura da estrutura metálica; Estrutura Metálica; Reparos em estruturas metálicas,"Reparos na estrutura metálica do pavilhão de feiras.; Em complementação à OS 136/2019, para pintura da estrutura.; Complementar O.S. 144/2019; Reparos na estrutura metálica do pavilhão de feiras. Complementar a OS 136/2019.",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Média
2019050191,Aparelho não liga,2019-05-09 09:41,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Testado com dois controles remoto.,,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2019050192,Solicito manutenção da maçaneta da porta da Sala de Psicologia do CJA.,2019-05-09 09:59,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção da maçaneta da porta da Sala de Psicologia do CJA.
Motivo: Maçaneta soltando.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019050193,Solicito vistoria na tampa do tanque do Pav. de serviços anexo ao Admi,2019-05-09 10:03,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria na tampa do tanque do Pav. de serviços anexo ao Administrativo.
Tem essa tampa caída no chão, podendo ser do tanque.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019050204,CUNI CABRÁLIA,2019-05-09 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.281402, -39.024453",,"Solicito verificação na parte elétrica das salas do CUNI de Santa Cruz Cabrália. Foi sinalizado oscilação na rede pela diretora da escola
Solicito verificação dos ventiladores instados se estão funcionando corretamente e se tem ventiladores funcionando na outra sala que será utilizada para aulas do CUNI. Caso não tenha ou não esteja funcionando, solicito instalação de novos ventiladores na sala.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050207,Suporte/Base para Gerador,2019-05-09 16:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito a confecção de um suporte/base para o gerador do Bloco de Serviços, pois o mesmo está apoiado em uma estrutura precária de madeira, que pode se romper a médio prazo.",,,Manutenção Preventiva > Gerador,,0.93,Reclass_LSTM,Baixa
2019050209,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-05-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050210,Limpeza semestral de reservatórios - Bloco Administrativo - CPF,2019-05-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Administrativo do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.95,Reclass_LSTM,Baixa
2019050211,Limpeza semestral de reservatórios - CFCS (antigo DERBA) - CPF,2019-05-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito limpeza do reservatório localizado na área externa do CFCS
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019050212,Limpeza semestral de reservatórios - Pavilhão de Aulas 1 - CPF,2019-05-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados no Pavilhão de Aulas 1 do CPF.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.95,Reclass_LSTM,Baixa
2019050213,Limpeza semestral de reservatórios - Reservatório inferior - CPF,2019-05-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito limpeza do reservatório localizados no CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019050214,Limpeza semestral de reservatórios - Bloco de Serviços - CSC,2019-05-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.9,Reclass_LSTM,Baixa
2019050215,Limpeza semestral de reservatórios - Pórtico - CSC,2019-05-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Reservatório,,0.9,Reclass_LSTM,Baixa
2019050218,"Local: PROSIS  Computadores não ligam, acredita que seja a tomada ou d",2019-05-10 09:08,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Local: PROSIS
Computadores não ligam, acredita que seja a tomada ou disjuntores.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2019050221,Solicito a retirada da instalação elétrica da autoclave para movimenta,2019-05-10 09:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a retirada da instalação elétrica da autoclave para movimentação da mesma.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019050222,Solicito a mudança de posição do purificador de água instalado na copa,2019-05-10 09:38,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a mudança de posição do purificador de água instalado na copa do pav. administrativo. A forma que foi colocado dificulta o uso do aparelho pois está em uma posição muito acima do normal.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019050225,Troca de Filtro para o bebedouro do CF-Centro de Formação,2019-05-10 10:51,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Troca de Filtro para o bebedouro do CF-Centro de Formação,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019050234,Reparos em ar condicionados split - Pav. de Convenções - CSC,2019-05-10 15:28,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,1978.8600000000001,,,,"-16.425315471783644, -39.1356215455011",,"Solicito os seguintes serviços nos ar condicionados no Pav. de Convenções
01 und. - Caraiva 01 - REMOÇÃO E REISTALAÇÃO DA CONDENSADORA DO AR CONDICIONADO
01 und. - Caraiva 02 - REMOÇÃO E REISTALAÇÃO DA CONDENSADORA DO AR CONDICIONADO
01 und. - Coroa 02 - REMOÇÃO E REISTALAÇÃO DA CONDENSADORA DO AR CONDICIONADO
01 und. - Trancoso 01 - REMOÇÃO E REISTALAÇÃO DA CONDENSADORA DO AR CONDICIONADO
01 und. - Arraial 01 - REMOÇÃO E REISTALAÇÃO DA CONDENSADORA DO AR CONDICIONADO
01 und. - Arraial 02 - REMOÇÃO E REISTALAÇÃO DA CONDENSADORA DO AR CONDICIONADO
01 und. - Taperapuã - CAPACITOR DO MOTOR VENTILADOR DA CONDENSADORA CARRIER 48.000BTUS
01 und. - Camarim - MOTOR DO SWING EVAPORADORA YORK 12.000BTUS",Reparos em ar condicionados split - Pav. de Convenções - CSC,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Média
2019050235,Reparos em ar condicionados split - Pórtico - CSC,2019-05-10 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,256.99,,,,"-16.423822637563376, -39.13549260894328",,01 und. - Psicologia - MOTOR DO SWING EVAPORADORA KOMECO 18.000BTUS R,Reparos em ar condicionados split - Pórtico - CSC,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2019050236,Reparos em ar condicionados split - Pav. administrativo - CSC,2019-05-10 15:35,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,522.93,,,,"-16.424036771315144, -39.13615281834591",,01 und. - Centro de formação e ciências - RECARGA DE GÁS CARRIER 48.000BTUS,Reparos em ar condicionados split - Pav. administrativo - CSC,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Média
2019050238,Consumo Central de Ar do CSC,2019-05-13 08:42,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Conforme orientado pelo Adinailson:

Solicito informação do consumo de Energia da Central de Ar do CSC por hora de uso, essa informação servirá para compor o valor que deve ser cobrado na locação do auditório Monte Pascoal e demais salas.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019050242,Ar condicionado com vazamento,2019-05-13 10:20,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática (CFCAf/CEPLAC) está com vazamento.
Regiane Silva dos Santos
(73) 3214-3288",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019050253,Manutenção semanal do gerador  de 55 kVA do CPF,2019-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050254,Manutenção semanal do gerador de 155 kVA do CPF,2019-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050255,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050256,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-05-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050273,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-05-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050274,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-05-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019050275,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-05-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050276,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-05-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019050277,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-05-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050278,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-05-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050279,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-05-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050280,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-05-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.95,Reclass_LSTM,Baixa
2019050281,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-05-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050282,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-05-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050283,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019050284,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050285,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019050286,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050287,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050288,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050289,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050290,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-05-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019050297,Banheiro,2019-05-16 09:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,576.9000000000001,,,,"-14.788316740297745, -39.27483123836992",,Mictório do banheiro masculino (entrada da PROGEAC) entupido.,Limpeza e Desentupimento de Mictórios,Serviço de limpeza e desentupimento de mictórios,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019050300,Bebedouro,2019-05-16 10:43,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O bebedouro do pavilhão administrativo encontra-se com o botão quebrado e vazando muita água.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019050305,Copa,2019-05-16 11:51,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Luz da copa (próximo a Procuradoria) queimada.,,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019050309,Solicito instalação de 02 Bebedouros novos (com reservatório e torneir,2019-05-16 14:21,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de 01 Bebedouro novo (com reservatório de 200L e torneiras) no local do anterior, na entrada do pav. de aulas.
Os equipamentos encontram-se com a Seção de Patrimônio - CJA",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019050310,Solicito instalação de 1 quadro branco na nova sala do CUNI Ilhéus.  O,2019-05-16 14:23,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito instalação de 1 quadro branco na nova sala do CUNI Ilhéus.
O material está disponível no CUNI.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2019050311,Solicito instalação de 06 ventiladores de parede na nova sala do CUNI,2019-05-16 14:27,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito instalação de 06 ventiladores de parede na nova sala do CUNI Ilhéus.
Obs:
O material está disponível no CUNI. Alinhar antes com Emerson os locais para instalação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019050312,Ajuste no Quadro de Comando da estação elevatória,2019-05-16 14:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,1674.9,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja feito o ajuste no quadro de comando conforme solicitação da concessionária de água. Para isso, necessária contratação de profissional especializado para a tarefa.",Ajuste no Quadro de Comando da estação elevatória - CPF,Ajuste no quadro de comando da estação elevatória de esgoto do Campus Paulo Freire conforme ,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2019050315,"Solicitamos urgentemente, a substituição dos reparos dos 02 registros",2019-05-16 15:55,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,100.86000000000001,,,,"-17.53318988361887, -39.72242666524693",,"Solicito urgentemente, a substituição dos reparos dos 02 registros existentes no banheiro masculino do pavilhão de aulas 01. Ambos encontram-se vazando.",Substituição de Registros,Material para substituição de registros,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Alta
2019050316,Verificação de rede de água da CEPEC,2019-05-16 16:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Verificar o poço, bomba, tanque, e rede de abastecimento de água do CEPEC, pois há falta de água na área, incluindo no centro de formação.

Rafael, verificar na segunda-feira.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019050322,Colocação de trilho para as persianas da Secretária Acadêmica,2019-05-17 08:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Colocação de trilho para as persianas da Secretária Acadêmica,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019050325,Revisão de calhas pavilhão de feiras,2019-05-17 10:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,59106.68,,,,"-16.423058409985778, -39.136850127779546",,"Solicito revisão das calhas da cobertura do pavilhão de feiras. Nos dias de chuvas verifica-se diversos pontos de vazamento, em especial no alinhamento das calhas.",Revisão na calha de fibra de vidro; Revisão na calha de fibra de vidro - complementar - Pav. Feiras - CSC; Revisão na calha de fibra de vidro - complementar - Pav. Feiras - CSC; Revisão na calha de fibra de vidro,"Revisão e reparo na calha de fibra de vidro do pavilhão de feiras.; Revisão na calha de fibra de vidro - complementar - Pav. Feiras - CSC

Complemento à OS. 166/2019; Revisão na calha de fibra de vidro - complementar - Pav. Feiras - CSC

Complemento à OS. 166/2019 e 253/2019; Revisão e reparo na calha de fibra de vidro do pavilhão de feiras.
Complementar à O.S. 166/2019",Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019050327,Troca de Nobreak da Biblioteca,2019-05-17 10:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a troca do nobreak da sala de Processamento Técnico da Biblioteca do CJA. Ele está com alarme ininterrupto o que impede o uso dos 2 computadores da sala, telefone fixo e impressora. A situação está comprometendo o desenvolvimento de atividades que dependem das 2 estações de trabalho. O problema ocorre desde o dia 13/05.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019050333,Rompimento de encanamento,2019-05-17 12:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Conserto de cano que rompeu perto do Laboratório 3 no CFCS.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019050344,Desentupir banheiro no bloco docente.,2019-05-20 10:44,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Desentupir banheiro no bloco docente.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019050359,Piso quebrado,2019-05-20 16:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"O piso na entrada da sala 05, estufou, está quebrado.
Segue fotos anexas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Média
2019050360,Vazamento no Hidrômetro da Reitoria,2019-05-20 16:28,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,447.62,,,,"-14.788316740297745, -39.27483123836992",,Vazamento no hidrômetro da reitoria. Notificar e EMASA para corrigir o problema.,Caixa para Hidrômetro; Instalação hidráulico para conexão,Materiais para confecção de caixa de hidrômetro; Serviço para sanar vazamento no hidrômetro da Reitoria,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019050361,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-05-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050362,Manutenção semanal do gerador  de 55 kVA do CPF,2019-05-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050363,Manutenção semanal do gerador de 155 kVA do CPF,2019-05-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050364,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-05-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050365,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-05-21 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050366,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-05-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019050367,Manutenção Semestral - Ar condicionado Central (Chiller) - CSC,2019-05-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"". O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO III.

O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.

Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.

O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019050375,Iluminação no deposito do almoxarifado,2019-05-21 10:20,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(a);
As lampadas instaladas no deposito 1 que fica ao lado da sala da CS empresa de manutenção, elas estão com defeito as mesma estão desligando sozinhas.
Muito obrigado.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019050380,Solicito instalação do novo bebedouro 50L no CUNI Itabuna. Obs:  Bebed,2019-05-21 11:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito instalação do novo bebedouro 50L no CUNI Itabuna.
Obs:
Bebedouro encontra-se no CJA, ao agendar serviço contactar Emerson para enviar para o CUNI.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
