ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019050384,Manutenção cortina - Gabinete do Vice- Reitor,2019-05-21 13:34,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Por gentileza, solicito-lhes manutenção nas cortinas que estão na janela do Gabinete do Vice- Reitor.

Cordialmente,

Núbia Silva",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019050394,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2019-05-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,1317.82,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CFCA/CEPLAC - CJA,Complementar à O.S. 064/2019,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019050395,Recarga de gás e Realocação de ar condicionado das salas de tutoria - CFCS/CPF,2019-05-21 15:36,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,1690.95,,,,"-17.53486720606325, -39.72350064237744",,"Solicito que seja feito serviço de recarga de gás dos equipamentos de refrigeração da sala de tutoria.
Solicito também que seja feito a realocação dos equipamentos.",Recarga de gás e realocação de evaporadoras - CFCS/CPF,,Climatização > Ar condicionado,,0.94,Reclass_LSTM,Baixa
2019050396,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2019-05-21 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,391.78,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Reitoria CJA,Complementar à O.S. 062/2019,Manutenção Preventiva > Ar condicionado split,,1,Reclass_LSTM,Baixa
2019050400,Entupimento de tubulações,2019-05-22 08:39,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito verificação das tubulações do banheiro feminino que fica na reitoria, próximo ao elevador, pois a água está retornando pelo ralo.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019050401,Troca de lâmpada - banheiro PROGEAC,2019-05-22 08:40,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito a troca da lâmpada no banheiro da PROGEAC.

Atenciosamente,",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019050410,ar condicionado não quer ligar,2019-05-22 11:53,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, vir aqui na prosis, na sala da diretora de Sustentabilidade, pois o ar da sala não quer ligar.

Grata!",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2019050413,Solicitação de mesa grande,2019-05-22 13:21,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,
Venho solicitar uma mesa grande para os dias 3, 4, 6 e 7 de junho às 9 horas na frente da sala 19.
Peço que retire a solicitação de mesa grande para os dias 27, 28, 30 e 31 de maio.
ATT,
Caroline Caputo",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050415,Gentileza verificar ou substituir controle do ar condicionado da ARI.,2019-05-22 13:47,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Gentileza verificar ou substituir controle do ar condicionado da ARI. Grata,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2019050421,Iluminação externa,2019-05-22 15:36,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Refletor da entrada da Reitoria e poste localizado na lateral, próximo ao estacionamento, não estão acendendo.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019050425,Nobreak apresentando problema - sem autonomia,2019-05-22 16:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,83.9,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos substituição, imediata, do Nobreak do Circuito A, pois, era o único funcionando perfeitamente na Sala Técnica do CSC e ontem identificamos que ele não está mais administrando a bateria. O referido equipamento está funcionando apenas no modo bypass.
Obs .: Já temos um chamado, não atendido, de manutenção para o outro Nobreak de 6KVA (redundância) deste Campus, mas ainda não fomos atendidos. Logo nossa rede e seus equipamentos estão vulneráveis a toda e qualquer oscilação da rede elétrica.",Nobreak apresentando problema,Materiais para reparos em nobreak,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Média
2019050433,Mudar as tv´s das salas de tutoria para uma outra parede.,2019-05-23 09:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Mudar as tv´s das salas de tutoria para uma outra parede.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050442,Controle do ar condicionado com defeito,2019-05-23 12:07,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Controle do ar condicionado não está funcionando.,,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2019050457,Identificar o cabo de rede do ponto de REDE  C 057,2019-05-23 16:30,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados(a);

Entrei em contato com o setor da protic para que eles habilita-se o ponto rede C057 que fica na sala do almoxarifado na coordenação de campus CJA, mas quando o técnico Antonio chegou no local ele não conseguiu achar o cabo correspondente ao ponto C057, o mesmo pediu para que eu entra-se em contato com os senhores(a) para saber se o cabo realmente está indo ate o Switch por que ele não está achando o cabo no Switch.
Muitíssimo obrigado!",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2019050462,Desentupir um vaso do banheiro feminino que fica ao lado do Setor de T,2019-05-24 09:27,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Desentupir um vaso do banheiro feminino que fica ao lado do Setor de TI.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019050467,Bebedouro 200L vazando,2019-05-24 10:34,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

O bebedouro de 200L recentemente instalado no pavilhão de aulas está apresentando vazamento.

Solicito que seja verificado o equipamento, a fim de realizar reparo/substituição.

No aguardo.

Geydson Damião",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019050480,"Prezada Eduarda,  Tendo em vista a semana de acolhimento dos novos est",2019-05-24 16:46,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezada Eduarda,
Tendo em vista a semana de acolhimento dos novos estudantes, solicito pintura externa no muro de entrada do campus.
Atenciosamente,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2019050492,Solicito manutenção no registro localizado na caixa do hidrômetro recé,2019-05-27 08:59,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,41.41,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no registro localizado na caixa do hidrômetro recém instalada no corredor do Pav. Anexo ao Administrativo.
Motivo: Vazando",Substituição de luvas para hidrômetro,Substituir peças na linha de água do hidrômetro que apresentaram vazamento após serviço,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019050495,Solicito desobstrução do mictório do sanitário masculino do Pav. anexo,2019-05-27 09:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito desobstrução do mictório do sanitário masculino do Pav. anexo ao Administrativo - CJA.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019050497,Solicito manutenção no Nobreak 2018003191 da Sala 06 - Pentagonal. Mot,2019-05-27 10:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no Nobreak 2018003191 da Sala 06 - Pentagonal.
Motivo: Beep contínuo e não passa energia.",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019050505,Porta Sanitario,2019-05-27 11:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito reparo na porta interna do banheiro sanitário localizado entre a sala da coordenação e Apoio Administrativo. A porta está quase caindo; os parafusos das duas dobradiças estão folgados e até impossibilitando o fechamento da mesma.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019050508,Solicito as seguintes conexões para serem substituídas na bomba d'água,2019-05-27 13:18,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,202.81,,,,"-17.53335341230621, -39.72217542816204",,"Solicito as seguintes conexões para serem substituídas na bomba d'água:
3 luvas 3/4
3 curvas 3/4
1 tê LR 3/4
1 cap tampão 25mm
01 fita veda rosca
01 tubo de cola pvc",Substituição de conexões para bomba d'água,Materiais para substituição de conexões para bomba d'água,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019050509,O ar condicionado na sala dos professores está apresentando problemas.,2019-05-27 13:22,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,176.44000000000003,,,,"-17.533083430502355, -39.72176480207475",,"O ar condicionado na sala dos professores está apresentando problemas. Solicito verificação.
Elgin 18.000 BTU",Reparo no compressor,"Compra de material para reparo no compressor do aparelho Elgin 18.000, com vazamento de óleo, e verificação do equipamento.",Climatização > Ar condicionado,,0.97,Reclass_LSTM,Média
2019050510,O ar condicionado na sala de coordenadores de cursos no CFSC não está,2019-05-27 13:33,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,837.8,,,,"-17.535087645298226, -39.72375232834426",,"O ar condicionado na sala de coordenadores de cursos no CFCS não está funcionado. Solicito reparo.
Midea 18.000 BTU",Reparo Ar condicionado 18.000 btu's salas administrativas - CFCS,Reparo Ar condicionado 18.000 btu's salas administrativas - CFCS,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2019050515,A descarga do banheiro interno do pavilhão administrativo está apresen,2019-05-27 14:18,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,A descarga do banheiro interno do pavilhão administrativo está apresentando um vazamento muito grande.,,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019050516,O exaustor do banheiro interno do complexo administrativo não está fun,2019-05-27 14:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O exaustor do banheiro interno do complexo administrativo não está funcionando. Ele entrava em funcionamento quando se acendia a luz.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019050517,Ruído no aparelho de Ar Condicionado,2019-05-27 14:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito atendimento para verificação de ruído no aparelho de ar condicionado, pois está apresentando um som diferente do normal.

Atenciosamente,",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019050525,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-05-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050526,Manutenção semanal do gerador  de 55 kVA do CPF,2019-05-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050527,Manutenção semanal do gerador de 155 kVA do CPF,2019-05-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050528,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-05-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050529,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-05-28 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050537,Solicito manutenção dos Nobreaks da Sala do RH - CJA e Sala 10:  95000,2019-05-28 10:22,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção dos Nobreaks da Sala do RH - CJA e Sala 10:
950007 e 962475 que estão disponíveis no Setor de Operações TIC.",,,Elétrica > Nobreak,,0.8,Reclass_LSTM,Média
2019050538,Persiana,2019-05-28 10:35,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar as persianas da sala da Reitora, precisam de ajustes.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019050541,Solicito a substituição de placas de forro nas salas de tutoria 3 e 4.,2019-05-28 11:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito a substituição de placas de forro nas salas de tutoria 3 e 4.,,,Estrutura Predial > Infiltração,,0.94,Reclass_LSTM,Média
2019050542,Problema em fechadura,2019-05-28 11:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,73.53,,,,"-16.424310442233665, -39.1367972326299",,"A fechadura da porta da Sala Interdisciplinar 2 do Laboratório de Ciências está com problema. Pelo lado de dentro a chave gira dentro do buraco do segredo, mas não destrava e pelo lado de fora a chave não entra no buraco do segredo. É uma porta usada com muita frequência, por isso solicito a manutenção com urgência alta.",Problema em fechadura,Material para substituição de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019050543,Solicitação de reparo no forro da sala de tutoria,2019-05-28 11:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Olá, bom dia!
Solicito reparo no forro da sala de tutoria 3, pois o mesmo desprendeu do teto.
Atenciosamente,
Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019050557,Vazamento de água em um dos splits da sala Aldeia Velha (CSC),2019-05-28 16:36,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezadas(os)

Informo que um dos aparelhos de ar condicionado da sala Aldeia Velha (CSC) apresenta vazamento de água, que tem se acumulado no chão da sala.

Att.

Marcos Bernardes",,,Climatização > Ar condicionado,,0.91,Reclass_LSTM,Baixa
2019050563,FIXAÇÃO DA LOUSA NO LABORATÓRIO DE SOM E IMAGEM,2019-05-28 19:53,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Depois que a lousa foi retirada para a pintura do laboratório, não foi afixada corretamente e está prestes a cair. Solicito a fixação correta da mesma com urgência, pois sua queda pode acarretar em danos aos equipamentos do laboratório e aos usuários.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Alta
2019050564,Solicito vistoria/manutenção com urgência do circuito de Iluminação da,2019-05-28 20:57,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção com urgência do circuito de Iluminação das salas 08 à 12 do Pav. Aulas que não acendem.
Obs: Depois da chuva que caiu no CJA há pouco mais de 1h o disjuntor desarmou, tentei ligar mas novamente desligou.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019050567,"Consertar alguns desníveis na passarela que liga ao decanato, com o ob",2019-05-29 08:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Consertar alguns desníveis na passarela que liga ao decanato, com o objetivo de dar melhor fluência para o acesso de cadeirantes.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019050572,CORREÇÃO DO PISO TÁTIL ACESSÍVEL,2019-05-29 10:11,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,63.03,,,,"-16.424036771315144, -39.13615281834591",,"Solicito que o piso tátil próximo a recepção seja colado, evitando assim acidentes e possibilitando que os usuários possam usufruir deste. Outros pontos da instituição apresentam o mesmo problema (piso descolado) sendo assim necessária uma verificação em toda a extensão do campus.
Grata,",Correção de piso tátil acessível,Material para fazer correção de piso tátil,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019050574,"Nobreak não está segurando carga, quando falta energia.  Por gentileza",2019-05-29 10:27,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Nobreak não está segurando carga, quando falta energia.
Por gentileza solicito uma urgência, nobreak que alimenta máquina de Prof. Piotto.",,,Elétrica > Nobreak,,0.9,Reclass_LSTM,Baixa
2019050576,Nobreak do Computador de Atendimento ao Público,2019-05-29 10:34,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"O nobreak dos computadores do balcão de atendimento ao público parou de funcionar esta manhã. Tentamos ligar novamente, mas ele funciona por cerca de 30 minutos e desliga automaticamente.
Peço urgência na verificação, pois o atendimento ao público depende exclusivamente dos computadores conectados a esse nobreak.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050578,Nobreak não está segurando carga.  Solicito a substituição da bateria.,2019-05-29 10:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Nobreak não está segurando carga.
Solicito a substituição da bateria.
Tombo: 2016003009
Favor me procurar.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050579,manutenção exaustor banheiro,2019-05-29 10:43,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,solicito manutenção no exaustor do banheiro ao lado da sala da coordenação de campus.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019050583,Falta de Iluminação,2019-05-29 11:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Na entrada ao auditório não há iluminação. E na parte da frente do palco tem uma lâmpada que está queimada.

Precisamos que seja consertada com urgência, pois está afetando o evento.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019050586,Computador de tela grande sem funcionamento,2019-05-29 13:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Na 2a.feira estive na OcaLab - Oca das Artes Visuais e Sonoras, e notei que o computador da tela grande estava fora do NoBreak. Após conectar no NoBreak, tentei liga-lo, mas após 2 segundos com a luz do Power ligado, ele desligava.
Ontem estive novamente tentando e o computador ligou. Porém sem aparecer nada na tela. Na TV aparecia ""sem sinal"".
Precisamos deste equipamento para aulas e projetos de pesquisa.
Grato desde já,
Marcelo Wasem",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019050591,Problema na iluminação,2019-05-29 15:46,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja verificado problema na Iluminação na sala da secretaria administrativa.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2019050592,Persiana,2019-05-29 15:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a instalação de uma persiana na janela do Núcleo de Infraestrutura de TI.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019050597,Solicito vistoria/manutenção na iluminação do Setor de Operações Multi,2019-05-29 16:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção na iluminação do Setor de Operações Multimídia do Pav. de Aulas (antiga SECAD).
Motivo: Após a falta de energia mais cedo as luzes não ligam, o disjuntor do quadro liga e segura normalmente, mas luzes não ascendem.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019050606,"Prezados,     Estamos com grave problema em um dos nobreaks. Solicitam",2019-05-30 09:38,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Estamos com grave problema em um dos nobreaks. Solicitamos apoio para parar o barulho ensurdecedor da sala.

Att,

Thiago",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019050608,NOBREAK COM DEFEITO,2019-05-30 09:52,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,TOMBO: 2018003115,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019050610,Ar condicionado não funciona - Auditório/Reitoria,2019-05-30 10:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja verificado problema no ar condicionado do auditório.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019050622,Infiltração,2019-05-31 09:36,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,15.88,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar infiltração no banheiro próximo ao DGP, que está saindo no espaço que é utilizado pelos terceirizados provocando mau cheiro.",Substituição de trecho hidráulico,"Substituir trecho apresentando vazamento de tubulação no banheiro da DGP, com acesso pelo banheiro dos servidores terceirizados em virtude de mal cheiro.",Estrutura Predial > Infiltração,,0.91,Reclass_LSTM,Média
2019050635,Nobreak com problemas,2019-05-31 15:31,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados, tem um Nobreak da sala de Multimídia do campus (pavilhão de aulas, antiga SECAD) está com problemas na bateria. É necessária troca da bateria.
Tombo: 962599",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019050643,Instalação de pontos de água fria,2019-05-31 16:44,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,331.21000000000004,,,,"-16.42654858445351, -39.135574841004974",,Solicito Intalação de pontos de água fria para bebedouro e torneira de jardim nos pontos indicados em layout.,Instalação de pontos de água fria,Materiais para fazer instalação de pontos de água fria,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019050647,tomada sem energia,2019-05-31 17:02,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,tomada que alimenta nobreak da sala de aula nº 02 está sem energia.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019060007,Suporte de extintor :,2019-06-03 08:47,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Suporte do extintor que fica em frente ao auditório monte pascal 2 não resistiu ao peso e veio a baixo o extintor de água esta ficando no chão próximo ao suporte por gentileza fazer reparos com urgência grato bom dia !,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019060030,Solicito a substituição de 26 pilares de madeira localizados na área d,2019-06-03 14:07,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,27735.67,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a substituição de 26 pilares de madeira localizados na área de circulação do bloco administrativo.
Dimensão da madeira: 14 cm largura x 6 de espessura",Substituição de pilares de madeira; Complementar de Pilares de madeira,Materiais para substituição de pilares de madeira; Material para substituição de pilares de madeira,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2019060035,vazamento banheiro feminino - pavilhão,2019-06-03 15:17,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Informamos um vazamento no banheiro feminino do pavilhão de aulas, especificamente no 2 box do lado esquerdo de quem entra no sanitário.
Dúvida procurar a colaboradora da limpeza Edilene.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019060051,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-06-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060052,Manutenção semanal do gerador  de 55 kVA do CPF,2019-06-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060053,Manutenção semanal do gerador de 155 kVA do CPF,2019-06-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060054,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-06-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060055,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-06-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060056,Tratamento químico mensal da água de condensação do ar condicionado central,2019-06-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.97,Reclass_LSTM,Baixa
2019060058,"Entupimento vaso sanitário  (feminino),pavilhão I",2019-06-04 07:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Entupimento vaso sanitário (feminino),pavilhão I",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019060059,Conserto e revisão de Persiana SALA 3,2019-06-04 07:29,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Conserto e revisão de Persiana SALA 3,,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2019060060,"Entupimento Vaso Sanitário(Feminino),Pavilhão I",2019-06-04 07:32,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento Vaso Sanitário(Feminino),Pavilhão I",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019060062,Alteração de local do Quadro Branco do SELAB,2019-06-04 09:07,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Devido à outras manutenções e instalações que acontecerão no Setor de Laboratórios, fomos informados da necessidade de uma nova alocação do quadro branco do SELAB. Desse modo, solicito apoio para realizarmos a troca do quadro de local.

Att.",,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Baixa
2019060070,Ar condicionado da Secretaria PROPPG,2019-06-04 10:35,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado não liga.
Marca Eletrolux
Tombo: UFBA959003",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019060105,Conserto da fechadura,2019-06-05 09:44,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A fechadura da porta está com problemas para fechar e abrir. Gostaria por favor de solicitar o conserto da mesma.
Obrigada.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019060111,Vazamento de água do ar condicionado/forro sobre mesas de professores.,2019-06-05 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Vazamento de água do ar condicionado/forro sobre mesas de professores.,,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019060116,Vedação de janela,2019-06-05 11:28,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,36.89,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a vedação de fresta em janela na sala do museólogo, a fim de impedir a entrada de cobras e outros animais peçonhentos",Vedação de Janela,Vedação de Janela,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2019060141,Verificar sanitário entupido no banheiro masculino do pavilhão de aula,2019-06-05 16:41,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Verificar sanitário entupido no banheiro masculino do pavilhão de aulas.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019060150,"Entupimento vaso sanitário feminino,pavilhão II",2019-06-06 10:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário feminino,pavilhão II",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019060151,"Bom dia,     Solicito a retirada do bebedouro da recepção.  Obs.: Desi",2019-06-06 10:44,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

Solicito a retirada do bebedouro da recepção.
Obs.: Desinstalação (sem prazo determinado para reinstalação).",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019060152,Solicito reparo lampada tubular da sala do coordenador Emerson Belem.,2019-06-06 11:42,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo lampada tubular da sala do coordenador Emerson Belem.
Não liga.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019060197,Troca das tomadas da sala técnica e remanejamento do eletroduto do circuito A.,2019-06-07 16:25,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,77.14,,,,"-16.424307884397862, -39.136705238608734",,"Caros colegas,
Verifiquem se existe viabilidade para troca das 5 tomadas de parede da sala técnica para tomadas do padrão novo e o remanejamento do eletroduto do circuito A para próximo do nobreak A.
Sds.,",Troca de tomadas 20 A para o padrão novo - CSC,Troca das 5 tomadas de parede da sala técnica para tomadas do padrão novo,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019060161,Banheiro,2019-06-06 15:03,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro próximo a entrada do auditório com mictórios entupidos.,,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2019060164,Instalação de refletor,2019-06-06 15:54,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalar dois refletores iluminando a placa da UFSB, conforme demanda da Diretora de Infraestrutura.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019060165,"A Decana do IHAC, Prof. Lívia, em comum acordo com o Decano do CFS e o",2019-06-06 15:58,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,13117.359999999999,,,,"-17.53335341230621, -39.72217542816204",,"A Decana do IHAC, Prof. Lívia, em comum acordo com o Decano do CFS e o coordenador do Campus, solicita a pintura do Campus Paulo Freire, mais precisamente os corredores dos pavilhões de aula e área externa.
Total Pintura: 750 m²
7 latas 18L de tinta acrílica branca
5 latas 18L de selador
30 lixas parede
3 rolos para pintura
3 pincéis",Pintura do Campus; Complementar de Pintura do Campus,Serviço de pintura no Campus Paulo Freire; Complementar de Pintura do Campus Paulo Freire,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060166,Verificar sanitário entupido no banheiro feminino do bloco administrat,2019-06-06 16:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Verificar sanitário entupido no banheiro feminino do bloco administrativo.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019060167,Recuperação de rede de drenagem de águas pluviais,2019-06-06 16:18,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Drenagem,,,,7647.16,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,
Informo que foi verificado um ponto de erosão próximo a um poço de visita da rede de drenagem pluvial na área externa do campus.
Ao realizar investigação verificou-se que além da vazamentos nos tubos de concreto a laje de redução (capoeira) do PV também encontrava-se danificada, sendo necessária a sua substituição, pois havia se formado um ponto de erosão.
Unido a isto verificou-se que havia um tubo de concreto em que seu ponto mais a jusante desaguava na chaminé do PV, deste modo, é necessária a elevação do PV para correção.
Deste modo já foram identificadas a necessidade dos seguintes recursos:

Retroescavadeira
2 m manilha 400 mm
2 anéis de concretro armado de 1500 mm
1 laje de redução de 1500 mm
Lona para proteção do talude durante a execução do serviço
cerquite para sinalização
Material para aterro da vala",Recuperação de rede de drenagem; Reparo de tubulação rompida e contenção de área escavada; Material para reparo de tubos e isolamento da área; Drenagem Campus Sosígenes Costa,Serviço de recuperação de rede de drenagem; Em complemento a OS 192/2019; Isolamento da área com tela laranja para isolamento da área.; Recuperação de poço de visita na área externa do Campus Sosígenes Costa,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060179,Verificação do Ar Condicionado da sala 9,2019-06-07 10:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,

O professor que está ministrado aula na sala 9 à noite se queixou do desempenho do ar condicionado, peço verificar se o aparelho está funcionando dentro da normalidade.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019060182,Fazer instalacao de parafusos para instalacao de banner e ajuste da fechadura do CFCAm,2019-06-07 10:59,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia,

Por favor, fazera instalação de dois parafusos na parede, um do lado de dentro e outro do lado de fora da sala dos Docentes do CFCAm para fixacao de Banners.

E tambem o Ajuste da Fechadura da Sala do CFCAm que esta caindo o trinco.

Fabricio",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019060183,Investigação de piso e parede na Nova Reitoria,2019-06-07 11:11,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feita investigação no piso da Nova Reitoria, em todos os pavimentos, para identificar o tipo de solução construtiva utilizada em cada piso.
Para o serviço, retirar uma pedra e cavar até chegar na laje, para saber a espessura do contrapiso.

Para a investigação na parede, na sala da foto em anexo, fazer uma remoção do reboco no sentido VERTICAL, começando logo abaixo da esquadria e indo até o piso, para identificação de possíveis amarrações entre os pilares.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060192,Solicito a criação de ponto elétrico na parte externa das salas de tut,2019-06-07 14:53,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito a criação de ponto elétrico na parte externa das salas de tutoria para ser instalado o bebedouro.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019060195,Lâmpadas Fluorescentes Queimadas,2019-06-07 16:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"3 lâmpadas queimadas na sala 01;
2 queimadas na sala 03;
5 queimadas na sala 04.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019060206,Tomadas e bocal para lâmpada,2019-06-09 19:42,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a instalação de 2 tomadas e 2 bocais para lâmpadas no local onde funciona o Eco Bazar, pertencente ao projeto de extensão ""Do Lixo ao Luxo"", que fica no mesmo local da feira da agricultura familiar (área externa do CFCS).",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2019060207,Ponto de rede,2019-06-09 19:44,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito ponto de rede de internet no local onde funciona o Eco Bazar pertencente ao projeto de extensão ""Do Lixo ao Luxo"", ao lado da feira da agricultura familiar (área externa do CFCS).",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2019060211,"Entupimento vaso sanitário,banheiro deficiente (Pavilhão I)",2019-06-10 08:58,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário,banheiro deficiente (Pavilhão I)",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019060212,Reparo do hidrômetro do Administrativo - CSC,2019-06-10 09:04,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito reparo do hidrômetro instalado no Administrativo do Campus Sosígenes Costa.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2019060216,Solicito vistoria nas tomadas da Sala 05 - Pav. Aulas - CJA. Motivo: F,2019-06-10 09:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas tomadas da Sala 05 - Pav. Aulas - CJA.
Motivo: Funcionou normalmente no início da manhã e há pouco não passavam energia.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019060217,Solicito manutenção no forro da copa da Sala dos Professores - Mezanin,2019-06-10 09:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito manutenção no forro da copa da Sala dos Professores - Mezanino 1.
Motivo: Cedeu em parte e estão entrando morcegos e caindo sujeiras.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2019060224,Porta da SECAD,2019-06-10 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A porta da SECAD está pesada, é preciso colocar muita força para abri-la.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2019060227,"Troca de saboneteira,banheiro deficiente,pavilhão I",2019-06-10 11:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Troca de saboneteira,banheiro deficiente,pavilhão I",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019060228,Solicito manutenção nos refletores das laterais do Pav. Administrativo,2019-06-10 11:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção nos refletores das laterais do Pav. Administrativo - CJA.
Motivo: Não ascendem, reclamação recebida pelos usuários da noite.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2019060229,Solicito troca de lâmpadas da parte dos fundos do Pav. de Aulas - CJA.,2019-06-10 11:42,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de lâmpadas da parte dos fundos do Pav. de Aulas - CJA.
Motivo: Não Ligam/ascendem, reclamação dos usuários da noite.",,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2019060230,Solicito a retirada de um foco de marimbondos na parte dos fundos do P,2019-06-10 11:43,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito a retirada de um foco de marimbondos na parte dos fundos do Pav. Aulas - CJA.,,,Estrutura Predial > Infiltração,,0.93,Reclass_LSTM,Baixa
2019060237,Solicito reparo para o (autotrafo universal UPSAI AT-2000) que aliment,2019-06-10 14:17,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reparo para o (autotrafo universal UPSAI AT-2000) que alimenta impressora no Centro de Formação em Ciências Agroflorestais (CFCAf).
Obs.: o equipamento encontra-se aqui na minha sala, no pavilhão administrativo.",,,Elétrica > Instalações elétricas,,0.43,RF_Fallback_BAIXA_CONF,Média
2019060254,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-06-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060255,Manutenção semanal do gerador  de 55 kVA do CPF,2019-06-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
