ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060256,Manutenção semanal do gerador de 155 kVA do CPF,2019-06-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060257,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-06-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060258,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-06-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060259,Manutenção preventiva bimensal do gerador 155 kVA do CPF,2019-06-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060260,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-06-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060261,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2019-06-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060262,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2019-06-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060263,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2019-06-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060264,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2019-06-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060265,Fechadura com problema,2019-06-11 07:42,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia. A fechadura da porta do fundo do Laboratório de Ciências 3 está com problema não sendo possível trancar a porta. Desse modo, solicito a manutenção e justifico a urgência muito alta devido a existência de equipamentos de alto custo dentro do laboratório.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019060266,Instalação de prateleira,2019-06-11 08:26,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito a instalação de uma prateleira na sala do apoio administrativo. Obs: Os materiais já foram adquiridos. Precisamos somente da mão de obra para a instalação. Obrigado,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019060268,Instalação de Ponto de Rede,2019-06-11 08:44,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Solicito a instalação de um ponto de rede próximo à mesa para conexão do notebook à internet.

Agradeço desde já,

Atenciosamente,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2019060279,Manutenção em Ar,2019-06-11 11:00,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O aparelho de ar condicionado da Sala 106 está ligado mas não está refrigerando o ambiente.
Solicito a manutenção do equipamento.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019060284,"Troca de Torneira-Área externa (jardim),no Centro de Formação",2019-06-11 12:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Troca de Torneira-Área externa (jardim),no Centro de Formação",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019060290,Ar condicionado com defeito,2019-06-11 14:16,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,

A pedido do Professor Piotto, abri esse chamado para a resolução do problema com os ar condicionados do laboratório de biotecnologia e o do CERAM, pois estão com defeito, por gentileza realizar os devidos encaminhamentos.

Grata,

Débora Oliveira",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019060306,Infiltração no Teto da DINFRA,2019-06-12 08:16,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito verificação de uma infiltração no forro da DINFRA.,,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019060312,Infiltração na biblioteca,2019-06-12 09:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Devido as fortes chuvas foi possível identificar vazamentos (goteiras) em 2 locais da biblioteca: acervo geral e sala de processamento técnico (sobre uma das estações de trabalho). Ambos os vazamentos são oriundos de vazamentos identificados na sala dos professores no piso superior.
Outros pontos de vazamento (apenas manchas no forro) foram identificados e causam preocupação, pois a maioria está localizada em áreas acima das estantes. Fortes chuvas podem causar o rompimento do forro e causar danos ao acervo de livros comprados pela universidade. Anexei fotos para ilustrar a ocorrência.",,,Estrutura Predial > Infiltração,,0.94,Reclass_LSTM,Baixa
2019060313,Roçagem e Capina na trilha ecológica do JB Floras,2019-06-12 09:32,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Diante da demanda apresentada pelo professor Jorge Costa, solicitamos a realização de roçagem e capina na trilha ecológica do Jardim Botânico Floras. Esta trilha será aberta na mata que margeia o campus e perfaz uma distância de 800m. Na avaliação do Setor de Meio Ambiente concluímos ser necessário uma roçagem prévia, com roçadeira costal em uma faixa de 5m de largura. Em seguida, deve ser feita uma capina manual com retirada de tocos e raízes numa faixa de 3m de largura. Anexamos a este chamado um croqui da área com a localização da trilha.
Atenciosamente",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019060314,Solicitação de instalação de torneira próximo às salas de tutoria,2019-06-12 09:52,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!
Gostaria de solicitar a instalação de outra torneira próximo às salas de tutoria. Já existe uma torneira no local, porém na mesma está acoplada uma mangueira que está sendo utilizada para abastecer a obra, ou seja, ela fica indisponível para outros usos. Isso dificulta o trabalho dos auxiliares de limpeza, que agora precisam se deslocar até os laboratórios para buscar água.

Atenciosamente,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019060318,"Prezado Coordenador de Manutenção,  Como é de conhecimento de toda a D",2019-06-12 09:56,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,102.7,,,,"-14.770309469288907, -39.23560995592077",,"Prezado Coordenador de Manutenção,
Como é de conhecimento de toda a Diretoria de Infraestrutura, estamos em fase de elaboração do projeto de paisagismo do Campus Jorge Amado e estamos constantemente avaliando as condições do local de implantação. Há algum tempo, percebemos que duas árvores (cajazeiras) estão apresentando algum tipo de limitação que as impede de lançar novas folhas. Nossa avaliação é que isto ocorreu por causa do serviço de raspagem da camada superficial do solo, material mais rico em relação aos nutrientes, seguida da colocação de aterro de qualidade química inferior. Tentando corrigir este problema, fizemos uma substituição do solo de aterro por um solo mais apropriado para o desenvolvimento das raízes e da planta como um todo.
Neste sentido, visando complementar a oferta de nutrientes do solo que foi adicionado às cajazeiras, consultamos a possibilidade de adquirir 2 sacos de adubo orgânico (160L de esterco bovino), para a fertilização destas árvores.
Atenciosamente,",Compra de adubo,"Compra de adubo para aplicação no solo de aterro do Núcleo Pedagógico do CJA, para manutenção das áreas verdes.",Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019060329,"Colegas,  Após as chuvas de ontem novamente tivemos a reincidência de",2019-06-12 11:09,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Colegas,
Após as chuvas de ontem novamente tivemos a reincidência de goteiras e vazamento de água das calhas do telhado do Pav. de Aulas - CJA, em especial no Mezanino. Referente a esta solicitação informamos o ocorrido através de e-mail aos responsáveis, que logo em seguida a equipe do Condomínio compareceu e hoje fomos informados de que seria necessário iniciar uma intervenção, mas com as chuvas ainda não seria possível de imediato.
Devido às intervenções anteriores não ter resolvido o problema recorrente é de entendimento do Campus que é necessário o acompanhamento de um engenheiro para eventuais negociações e ajustes de correção.

Atenciosamente,
Bruno S. Oliveira
Emerson B. Moutinho",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019060337,Bebedouro,2019-06-12 14:38,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Bebedouro da copa sem funcionar.,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019060348,Solicito a instalação de um rufo nos fundos do muro da arquibancada da,2019-06-13 10:12,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,97.89,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a instalação de um rufo nos fundos do muro da arquibancada da quadra para proteger essa parede. Quando chove, está havendo infiltrações nas juntas entre o telhado dos vizinhos e a parede.",Confecção de rufo para muro,Material para confecção de rufo para muro,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019060350,Solicito a execução de um ponto de água e um ponto elétrico próximo ao,2019-06-13 10:16,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,316.49,,,,"-17.532979931742542, -39.7220601067383",,"Solicito a execução de um ponto de água e um ponto elétrico próximo ao bloco de serviços, para que seja instalado um bebedouro para atender a quadra.",Instalação de bebedouro,Material para instalação de bebedouro,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019060357,Falta d'água,2019-06-13 14:59,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,195.6,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo na bomba que supre o abastecimento do reservatório da reitoria.,Reparo em bomba,"Mão de obra para reparar a bomba, com substituição de peças.",Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2019060360,Realocação de eletroduto na parede da secretaria acadêmica.,2019-06-13 15:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Realocação de eletroduto na parede da secretaria acadêmica.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2019060361,À pedido do Decanato do IHAC e Coordenação de Apoio Administrativo do,2019-06-13 15:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"À pedido do Decanato do IHAC e Coordenação de Apoio Administrativo do CJA, foi elaborado pelo Setor de Multimídia - CJA o Mural Eletrônico.
Para executar este serviço é necessário:

Fixar uma TV na Parede/coluna da frente da Biblioteca;
Instalar uma tomada;
Passar um cabo HDMI para a parte interna (Balcão de Atendimento) da Biblioteca.",,,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Média
2019060371,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-06-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,0.95,Reclass_LSTM,Média
2019060372,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-06-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Média
2019060373,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-06-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019060374,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-06-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060375,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060376,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060377,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060378,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060379,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Média
2019060380,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Média
2019060381,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019060382,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019060383,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019060384,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.84,Reclass_LSTM,Baixa
2019060385,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.85,Reclass_LSTM,Baixa
2019060386,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.94,Reclass_LSTM,Baixa
2019060387,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-06-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060388,Porta do laboratorio 3 aberta :,2019-06-15 07:58,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Venho através desta solicitar ao Rodrigo que faça reparo na porta dos fundos do laboratorio 3 problemas na fechadura por gentileza uma vez que os material do laboratório estão ficando exposto obrigado urgente !,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Alta
2019060390,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-06-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060399,Substituição de Dispositivos de Proteção Contra Surtos (DPS),2019-06-17 13:56,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito levantamento quantitativo dos dispositivos de proteção contra surtos. Favor lançar as informações na planilha em anexo.,,,Manutenção Preventiva > Vistoria em Instalações,,0.95,Reclass_LSTM,Média
2019060400,Substituição de Dispositivos de Proteção Contra Surtos (DPS),2019-06-17 14:02,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito levantamento quantitativo dos dispositivos de proteção contra surto. Favor lançar as informações na planilha em anexo.,,,Manutenção Preventiva > Vistoria em Instalações,,0.94,Reclass_LSTM,Média
2019060401,Substituição de Dispositivos de Proteção Contra Surtos (DPS),2019-06-17 14:06,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito levantamento quantitativo dos dispositivos de proteção contra surtos. Favor lançar as informações na planilha em anexo.,,,Manutenção Preventiva > Vistoria em Instalações,,0.95,Reclass_LSTM,Média
2019060410,troca de lâmpadas,2019-06-17 17:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Pedimos que os postes da área da feira sejam revisados pois existem lâmpadas danificadas. Pedimos a manutenção destes postes. Se possível, que fossem disponibilizadas/confeccionadas gambiarras, extensões de lâmpadas para usar na área da feira. agradecemos pela atenção.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019060418,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-06-18 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060419,Manutenção semanal do gerador  de 55 kVA do CPF,2019-06-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060420,Manutenção semanal do gerador de 155 kVA do CPF,2019-06-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060421,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-06-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060422,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-06-18 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060423,Vazamento de gás,2019-06-18 07:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,387.33000000000004,,,,"-16.424310442233665, -39.1367972326299",,"Foi observado vazamento de gás nas junções da tubulação de saída de gás nas bancadas do Laboratório Interdisciplinar de Ciências 02. Silicito uma avaliação para implantação de uma chave geral de gás dentro dos laboratórios, assim como uma avaliação dos atuais registros nas bancadas.",Reparo em tubulação de gás,Reparo em tubulação de gás,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.65,Reclass_LSTM,Média
2019060425,02 Postes no CFCS estão com as lâmpadas queimadas. Solicito a substitu,2019-06-18 09:32,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,109.94,,,,"-17.534828808942148, -39.72394543442796",,"02 Postes no CFCS estão com as lâmpadas queimadas. Solicito a substituição.
Será necessário a compra de 1 lâmpada, pois só temos uma no estoque.
Aproveito para solicitar para estoque:
10 lâmpadas mistas 250w
20 lâmpadas de led 9w",Substituição de lâmpada em postes,Material para substituição de lâmpada em postes,Elétrica > Iluminação,,0.94,Reclass_LSTM,Média
2019060428,Solicito os seguintes materiais que são utilizados no dia a dia no Cam,2019-06-18 09:39,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,1111.63,,,,"-17.53335341230621, -39.72217542816204",,"Solicito os seguintes materiais que são utilizados no dia a dia no Campus e que estão em falta:
10 curvas pvc de 25mm
15 luvas pvc 25mm
1 cola pvc
10 tê pvc 25mm
5 tê redução ¾ / ½ LR
5 fitas veda roscas
5 cap de 25mm
5 cap de 20mm
5 niple ½
5 toneiras jardim
5 buchas de redução ¾ / ½
30 metros de tubo 25mm
100 buchas 8 com parafusos
100 buchas 6 com parafusos",Materiais para Estoque,Fornecimento de materiais para estoque,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019060437,Fechadura porta,2019-06-18 14:24,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,A fechadura da porta do banheiro feminino está emperrada e não está trancando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019060462,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-06-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,1,Reclass_LSTM,Média
2019060465,Solicito que seja verificado a causa das infiltrações no Laboratório I,2019-06-19 09:19,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito que seja verificado a causa das infiltrações no Laboratório Interdisciplinar I.,,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
2019060466,Problema na bomba do reaproveitamento de água - CPF,2019-06-19 09:21,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Bomba,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito que seja verificado problema na bomba do reaproveitamento de água.,,,Hidrossanitária > Hidráulica,,0.88,Reclass_LSTM,Baixa
2019060470,Contratação de eletricista para o Campus Sosígenes Costa,2019-06-19 10:12,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Contratação, por prazo indeterminado, de eletricista para o Campus Sosígenes Costa.
Liberar primeiramente 4 meses, em virtude do prazo contratual.",Contratação de eletricista,Contratação de eletricista,Posto de trabalho > Contratação de Posto de trabalho,,0.95,Reclass_LSTM,Baixa
2019060486,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2019-06-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060487,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2019-06-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060488,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2019-06-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060489,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2019-06-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.97,Reclass_LSTM,Média
2019060490,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2019-06-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060491,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2019-06-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060492,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório 1° Ciclo CFCS CPF,2019-06-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060498,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-06-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060499,Manutenção semanal do gerador  de 55 kVA do CPF,2019-06-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060500,Manutenção semanal do gerador de 155 kVA do CPF,2019-06-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060501,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-06-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060502,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-06-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060507,Limpeza de calhas,2019-06-25 09:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Limpeza de calhas,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060508,Vazamento no sanitário masculino  ADM,2019-06-25 09:55,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom Dia!
No banheiro masculino na adm em uma das pias esta com vazamento intenso, peço por gentileza para providenciar o serviço.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019060511,Teste de Estanqueidade Hidráulica,2019-06-25 10:42,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito teste de estanqueidade do bebedouros industriais que estão no almoxarifado. Caso seja necessário, corrigir os vazamentos.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060517,Queda de energia constante no laboratório de genética e biologia molecular,2019-06-25 12:00,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,2143.06,,,,"-16.424310442233665, -39.1367972326299",,"O Laboratório de Genética e Biologia Molecular, vinculado ao CFCAm no CSC, esta apresentando queda de energia nas tomadas que alimentam os equipamentos do mesmo. Nesta manhã de terça-feira dia 25/06 no qual o sequenciador de DNA/RNA (R$400.000,00), a geladeira e o freezer (R$4.000,00) contendo reagentes e amostras que em seu montante valem mais de R$150.000,00 estavam desligados por falta de energia apenas neste laboratório. Estando os demais laboratórios do pavilhão ligados e com energia normalmente. É a segunda vez que estes equipamentos ficam desligados podendo causar perdas do equipamento e do material (reagentes e amostras) armazenados nos referidos equipamentos. Especificamente nesta manhã de terça foi identificado que os disjuntores do quadro referentes ao dito laboratório estavam desligados (enquanto os demais disjuntores) estavam ligados, não sendo possível identificar se a queda se deve a um desligamento dos disjuntores por variação na tensão da rede ou por ação humana.
Solicito diante do exposto que seja realizada uma avaliação da situação e sejam tomadas medidas emergenciais para evitar maiores problemas e perdas e danos aos material e equipamentos alocados no referido laboratório, visto o elevado custo para funcionamento do mesmo.
Grato pela atenção.
Carlos Werner Hackradt",Instalações Elétricas para Sala Técnica 1D,Instalação de Quadro de Distribuição na Sala Técnica 1D,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Alta
2019060523,Ar condicionado não está esfriando.,2019-06-25 14:07,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado não está esfriando.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019060528,INFILTRAÇÃO TETO SALA DOS PROFESSORES,2019-06-25 15:39,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Recebemos no Campus Jorge Amado, a notificação do Sr Jorge (responsável pela equipe de limpeza) que a sala dos professores Mesanino 1 no pavilhão de aulas do CJA, estava com uma poça de água, proviniente de infiltração partindo do teto após o período de chuvas mais intensas da semana de recesso junino.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060534,Desentupimento de Vaso Sanitário-Banheiro Feminino-Pavilhão I,2019-06-26 09:20,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Desentupimento de Vaso Sanitário-Banheiro Feminino-Pavilhão I,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060535,"Colacação de saboneteiras,tipo dispenser no Pavilhão I-Para os Banheiros: Feminino e Masculino",2019-06-26 09:27,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Colacação de saboneteiras,tipo dispenser no Pavilhão I-Para os Banheiros: Feminino e Masculino",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060538,Instalação de Bomba Reserva na Elevatória de Esgoto,2019-06-26 11:07,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito que seja feita a instalação da bomba reserva na estação elevatória de esgoto do CSC. Ressalto que há a necessidade de fazer uma manutenção corretiva no quadro de comandos das bombas.,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060543,Solicito vistoria/manutenção no ventilador da recepção do CJA. Motivo:,2019-06-26 13:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção no ventilador da recepção do CJA.
Motivo: Liga mas hélice não gira.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019060554,DISJUNTOR DESARMANDO SOZINHO,2019-06-26 19:30,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Ocorreu hoje e também em uma noite na semana passada o seguinte: o corredor das sala 7 a 12 apagam todas as luzes e quando vamos verificar o disjuntor está desarmado. Na semana passada tivemos que religar 3 vezes.
Isso está atrapalhando o andamento das aulas.
No aguardo de uma solução,
Vitor Muniz
Chefe do Setor de Operações Locais Multimídia do CJA",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019060570,Drobadica com problema :,2019-06-27 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Drobadica da sala arraial dajuda 1 soltando da porta por esse motivo está aberta,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019060572,Revisão em dobradiça,2019-06-27 11:07,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito revisão em dobradiça da porta da sala Arraial D' ajuda 01.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2019060582,Problemas na Lâmpada,2019-06-27 15:45,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verificar uma das lâmpadas da sala de reunião do gabinete da reitoria.

Grata!",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019060589,USO DO BEBEDOURO - PAVILHÃO DE AULAS,2019-06-28 09:09,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
