ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
devido a instalação do novo bebedouro no pavilhão de aulas CJA, solicito que seja veficada a real necessidade do Bebedouro que está no final do corredo do pavilhão. Este mesmo bebedouro não passa água. Desta forma gostaríamos de recolher o equipamento para instalação em outra dependência da Universidade, ou então recolher ao patrimonio.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019060592,Reparo em cobertura do restaurante,2019-06-28 09:56,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.426141435445587, -39.135649217286215",,Solicito reparo pontual em cobertura do restaurante. Há um vazamento na cozinha do local.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060595,BEBEDOURO DO PAVILHÃO,2019-06-28 10:21,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"DEVIDO A INSTALAÇÃO DE NOVO BEBEDOURO NO PAVILHÃO DE AULAS - CJA, SOLICITO QUE SEJA VERIFICADA A NECESSIDADE DE USO DO BEBEDOURO ANTIGO QUE ESTÁ INSTALADO NO FINAL DO CORREDOR DO PAVILHÃO. ESTE BEBEDOURO ESTÁ DESATIVADO E SEM USO, DESTA FORMA FAZ-SE NECESSÁRIO O RECOLHIMENTO AO PATRIMÔNIO, AFIM DE EVITAR DANOS. AGUARDO RETORNO QUANTO A AVALIAÇÃO PARA RETIRADA. LEMBRANDO QUE O EQUIPAMENTO PODE TAMBÉM SER APROVEITADO EM OUTRA DEPENDENCIA DA INSTITUIÇÃO ( CUNIs, CFTCI...)",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060596,INSTALAÇÃO DE FAIXAS,2019-06-28 10:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Afim de atender à demanda da REITORIA, favor verificar a possibilidade de instalação da faixa "" EM DEFESA DA EDUCAÇÃO"" na lateral da cobertura de entrada do prédio da reitoria. Especificamenta no lado direito , que está voltada para a pista.
a Faixa está no Setor de Apoio Adm. - CJA.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019060598,Retirada da grade do gerador,2019-06-28 11:54,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito retirada da grade do gerador de 155 kVA para que o mesmo seja transportado para o Campus Sosigenes Costa,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Média
2019060607,Instalação de faixa,2019-06-28 16:16,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.420061877245463, -39.136391365397536",,Solicito instalação de faixa na portaria do campus. A faixa foi entregue ao encarregado Rodrigo.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019060613,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2019-06-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060614,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2019-06-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060615,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2019-06-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060616,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2019-06-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060617,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060618,Inspeção diária das instalações prediais - Bloco de Serviços CSC,2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019060619,Plano de manutenção preventiva de sistemas hidrossanitários - Espaço de Leitura (CSC),2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060620,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratórios CSC,2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060621,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Convenções CSC,2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060622,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060623,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019060624,Plano de manutenção preventiva de sistemas hidrossanitários - Restaurante CSC,2019-06-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019070001,Forro da biblioteca,2019-07-01 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"O forro da sala de entrada na biblioteca estava caído quando cheguei hoje (01/07) ... colocamos no lugar, mas necessita manutenção ou troca.
Att,
Rafael Lima",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2019070009,Manutenção preventiva semanal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-07-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070010,Manutenção semanal do gerador  de 55 kVA do CPF,2019-07-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070011,Manutenção semanal do gerador de 155 kVA do CPF,2019-07-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 155 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070012,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070013,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-07-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070014,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,5418.889999999999,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva e corretiva no gerador de 170 kVA - CSC,Manutenção preventiva e corretiva no gerador de 170 kVA - CSC,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Média
2019070015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070026,Limpeza semestral de reservatórios - Bloco de Serviços (inferior) - CSC,2019-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070033,Instalação de prateleira para Meliponário,2019-07-02 16:59,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito apoio da DINFRA para a instalação de prateleira para suportar as caixas de abelhas no espaço destinado ao Meliponário. O espaço corresponde aos fundos do acervo não catalogado da biblioteca, o qual fica situado no mesmo corredor que dá acesso ao restaurante. Peço gentilmente ser contactada no momento da instalação, para a certificação do local, altura e fornecimento dos demais materiais (mãos francesa, buchas e parafusos).
Olívia Duarte (sala dos professores CFCAM- 73 991969236)
Atenciosamente,

Olívia",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019070037,Tratamento químico mensal da água de condensação do ar condicionado central,2019-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2019070038,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2019-07-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070039,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2019-07-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070040,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2019-07-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070041,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2019-07-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070042,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2019-07-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070043,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2019-07-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070045,Instalação de Suporte em Mictório,2019-07-03 07:52,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a instalação de um suporte para adaptação em mictório para coleta de urina. A modificação viabilizará a coleta de material para pesquisa.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019070046,Forro desabou na sala de professores do CFCHS,2019-07-03 08:55,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Algumas das placas do forro no teto da sala de professores do CFCHS desabaram. Os destroços estão pelo chão da sala.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019070053,caiu o teto favor consertar na brevidade,2019-07-03 10:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Favor consertar o forro do teto na sala de docentes da saúde. setor administrativo.
Att
Profa. Rocío Alvarez",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019070067,VAZAMENTO NO SIFÃO DA PIA NA COPA DO ADM,2019-07-03 14:40,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A PIA QUE FICA NA COPA DENTRO DO PAVILHÃO ADMINISTRATIVO, ESTÁ COM O SIFÃO QUEBRADO. O VAZAMENTO ESTÁ DENTRO E FORA DO ARMÁRIO LOGO ABAIXO DA PIA.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019070072,COLETORES PARA CUNI,2019-07-03 16:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito mão de obra para construção de 2 caixas coletoras para instalação do ecoponto no CUNI de Tx. de Freitas.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2019070083,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2019-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070084,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2019-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070085,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2019-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070086,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2019-07-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070087,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2019-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070088,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2019-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070089,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2019-07-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019070102,Verificação do circuito elétrico,2019-07-04 10:21,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,35.6,,,,"-16.424036771315144, -39.13615281834591",,"Durante a utilização do computador para simulação numérica hidrodinâmica, a qual requer o uso total de processamento da máquina, foi observado que o Nobreak começou a apitar por alguns minutos e logo depois o computador reiniciou e o Nobreak desarmou. A preocupação consta se há sobrecarga de energia na tomada e/ou algum problema no circuito elétrico, o que poderia causar danos ao computador.",Instalação de tomada padrão novo - CSC,Troca de tomadas do padrão antigo para padrão novo,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019070109,Contratação de pedreiro para o CJA,2019-07-04 11:46,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,13392.78,,,,"-14.77147998352185, -39.23434744042999",,Contratação de pedreiro por período indeterminado.,Contratação de pessoal para o Campus Jorge Amado,Contratação de pedreiro para o Campus Jorge Amado. Esta contratação substituirá a contratação de profissional auxiliar prático.,Posto de trabalho > Contratação de Posto de trabalho,,0.99,Reclass_LSTM,Baixa
2019070115,queda de parte de forro,2019-07-04 13:56,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezado, boa tarde!

Venho reportar-lhe a queda de placa de forro da sala da Assistência Estudantil, localizada no Pórtico, e solicitar-lhe providências cabíveis.
At.
Maria Inês",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019070117,NOBREAK DA SALA DO ESTÚDIO CJA COM DEFEITO,2019-07-04 14:24,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,
No dia 22 de abril solicitei providências quanto ao nobreak do estúdio do Campus Jorge Amado, situado no Pavilhão Administrativo. Inicialmente fiz a solicitação para a PROTIC, que encaminhou para a DINFRA, através do chamado GLPI #2019040558.
Desde então não obtive retorno e o nobreak da sala técnica do estúdio CJA ( a s egunda sala do estúdio, que tem o tecido verde onde são realizadas as gravações) permanece danificado, impedindo o uso do computador da sala).
Coordeno o projeto de extensão ""Rádio Web Kionda de Frequencia Universitária"" que acontece todas as quintas-feiras no turno vespertino da sala do estúdio, e estamos sendo prejudicados pela permanência da situação.
Solicito verificação do chamado mencionado e providências quanto ao nobreak.
Obrigada!",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019070118,Revisão de cobertura casa de gás,2019-07-04 14:36,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,740.1300000000001,,,,"-16.424310442233665, -39.1367972326299",,Solicito revisão da cobertuira da casa de gás do laboratório de primeiro ciclo. Foi verificado diversos pontos de infiltração na cobertura.,Revisão de Cobertura casa de gás,Revisão de Cobertura casa de gás,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019070120,Ar condicionado - setor de operações de TIC,2019-07-04 15:10,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados colegas,
solicito que verifique o condicionador de ar da sala do setor de operações de TIC, pois o mesmo se encontra expelindo gelo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019070134,Solicito reparo em 3 torneiras apresentando vazamento na cozinha do re,2019-07-04 16:53,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,103.14,,,,"-16.426141435445587, -39.135649217286215",,Solicito reparo em 3 torneiras apresentando vazamento na cozinha do restaurante.,Troca de torneiras para cozinha do Restaurante - CSC,Troca de torneiras para cozinha do Restaurante - CSC,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019070135,Reparo em Torneira,2019-07-04 17:03,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito reparo na torneira da pia da copa da entrada da PROSIS.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019070143,Solicito manutenção no ar condicionado da Sala 12. Motivo: Não funcion,2019-07-04 19:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,561.09,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no ar condicionado da Sala 12.
Motivo: Não funciona/refrigera. (Reclamação recebida pelos usuários do período noturno)",Compra de gás R22,Compra de gás R22 para uso eventual na manutenção do ar condicionado com problema.,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019070152,Troca de Torneira-Copa/Cozinha estudantes,2019-07-05 07:38,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,34.379999999999995,,,,"-17.533203281201462, -39.72195105177306",,Troca de Torneira-Copa/Cozinha estudantes,Compra de torneira - CPF,Torneira para copa do Campus paulo Freire,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019070153,Revisão fechadura da porta da Biblioteca (dificuldade em abrir e fechar),2019-07-05 08:09,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,98.82,,,,"-17.53294195326467, -39.72258736378763",,Revisão fechadura da porta da Biblioteca (dificuldade em abrir e fechar),Compra de fechadura - CPF,Material necessário para troca de fechadura.,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019070155,Persiana danificada,2019-07-05 10:28,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados,

Ontem (04/07) amanheceu um gato aqui dentro da sala da Assistência Estudantil. Ele quebrou uma placa do forro, e, provavelmente tentando sair da sala, danificou a persiana .

Atenciosamente,

Rosângela Rocha",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019070158,Mola aérea da porta precisa de ajustes,2019-07-05 11:18,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Mola aérea da porta da secretaria executiva/diretoria geral necessita de ajustes.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019070160,Fechamento Cx de tomadas sobre a pia da cozinha dos estudantes,2019-07-05 11:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Fechamento Cx de tomadas sobre a pia da copa/cozinha dos estudantes,,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
2019070163,Conferir o funcionamento do ar condicionado na sala dos professores de,2019-07-05 14:35,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Conferir o funcionamento do ar condicionado na sala dos professores de nº1.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019070164,Fazer uma manutenção em todas as fechaduras de portas e portões.,2019-07-05 14:37,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,23.36,,,,"-17.53335341230621, -39.72217542816204",,Fazer uma manutenção em todas as fechaduras de portas e portões.,Manutenção em fechaduras,Material para manutenção em fechaduras,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2019070165,Segue ocorrência identificada na infraestrutura de rede do CUNI Port,2019-07-05 14:42,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Segue ocorrência identificada na infraestrutura de rede do CUNI Porto/CIEPS,
Após notificação de problemas de acessos, tanto à rede cabeada, quanto à rede WI-FI, na sala do Assistente Operacional, identificamos o rompimento dos cabos de rede que saem do rack de telecomunicações, e chegam à sala do Assistente.
Como mostra as fotos anexadas, vários problemas foram identificados, além do ocorrido:
1 - O aterramento do eletroduto, que em determinado ponto passa subterrâneo, foi aterrado a menos de 15 centímetros, o que implicou no rompimento dos cabos, após uma capina efetuada no terreno do colégio;
Solicitamos a reposição dos cabos que foram rompidos.
2 - Os Pontos de rede física da sala do assistente, foram ""crimpados"" totalmente fora dos padrões mínimos exigidos em cabeamento estruturado;
Solicitamos a recrimpagem e revisão dos cabos das salas do Cuni.
3 - O Access Point presente na sala do assistente, ainda se encontrava solto em cima de uma mesa, mesmo já existindo a gaiola de proteção fixada no alto de uma parede para o mesmo, correndo o risco de furto ou dano ao equipamento;
Solicitamos o reposicionamento do ponto de rede que chega na parte de baixo da parede e colocar no alto proximo a gaiola de proteção do AP.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019070175,Instalaçoes Elétricas para Nobreaks,2019-07-05 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,659.09,,,,"-16.424307884397862, -39.136705238608734",,Solicito a instalação de 6 tomadas e três quadros de distribuição para os racks do DG.,Instalações Elétricas no DG,Serviço de instalações de tomadas para os racks do DG,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019070193,Reinstalação de Câmera,2019-07-08 10:15,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a reinstalação da câmera do acesso principal ao pavilhão administrativo.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2019070216,Manutenção semanal do gerador  de 55 kVA do CPF,2019-07-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070217,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-07-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070218,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-07-09 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070219,Revisão de fechadura Sala 11/Pavilhão II,2019-07-09 07:41,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Revisão de fechadura Sala 11/Pavilhão II,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2019070220,Revisão fechadura Laboratório de Artes,2019-07-09 07:44,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Revisão fechadura Laboratório de Artes,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2019070221,Fixar cxs interruptores Sala 11 e 12-Colocar tampas interruptores Sala 14 e 15,2019-07-09 07:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Fixar cxs interruptores Sala 11 e 12-Colocar tampas interruptores Sala 14 e 15,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070225,Instalação de tomadas,2019-07-09 08:34,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Bom dia,
O laboratório de Carcinologia e Biodiversidade Aquática, localizado no CFCAf/CEPLAC, necessita da instalação de mais tomadas , para utilização dos equipamentos. Sendo assim, gostaria de solicitar os devidos encaminhamentos.
Grata.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019070239,"À Equipe de Manutenção,  Recebemos os relatos da Assistente Operaciona",2019-07-09 14:48,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"À Equipe de Manutenção,
Recebemos os relatos da Assistente Operacional do CUNI Ibicaraí através do e-mail e solicitamos uma vistoria com Urgência.
Segue abaixo a solicitação.

Emerson/Bruno, Boa Tarde !

Na ultima quinta -feira 04/07 o Cuni ficou sem energia por volta das 17h, enquanto o restante do colégio tinha. Só normalizou quando o porteiro veio religar a caixa de luz (depois das 18h).
Nenhum equipamento foi danificado.

Acabo de sair de uma reunião na direção do colégio e a diretora relatou os seguintes acontecimentos:
- As oscilações de energia estão mais constantes.
- Na última quinta -feira, a queda foi geral e o porteiro saiu religando as caixas de energia do colégio até chegar no Cuni e queimou computador computador e nobreak na sala da vice direção.
- No fim de semana queimou o refrigerador da cantina.

A diretora solicita que um engenheiro venha verificar a questão elétrica do colégio. No momento o colégio não dispõe de recursos, mas com tantos equipamentos queimados o prejuízo pode ser maior e afetar o Cuni também.

Fico no aguardo de um posicionamento para informá-la da viabilidade ou não da solicitação.

Atenciosamente,
Bárbara Braitt
Assistente Operacional
Cuni Ibicaraí
73 99177-8567",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Alta
2019070246,"Prezados,     Bom dia. É necessária a instalação de um nobreak na DGP,",2019-07-10 08:42,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Bom dia. É necessária a instalação de um nobreak na DGP, ficamos no aguardo.

Atenciosamente,",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
