ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019070263,Bomba centífuga 1/3 Cv,2019-07-10 15:38,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,990.5,,,,"-16.424307884397862, -39.136705238608734",,Solicito substituição de Bomba centrifuga de 1/3 CV na casa de bombas do CSC.,"Aquisição de Bomba de 0,5 CV - CSC","Aquisição de Bomba de 0,5 CV - CSC",Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019070266,Galho solto prezo em árvore,2019-07-10 17:06,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-16.425354655485283, -39.13588987981452",,"Prezados, Solicito providenciar a retirada de um galho de árvore que está prezo na árvore e corre o risco de cair no telhado do corredor próximo da varanda norte do pavilhão de convenções e provocar um acidente com vitimas. Segue anexo ao chamado foto comprovativas da situação.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019070267,Alteração do Local da Rack do ponto de rede das Salas Administrativas,2019-07-10 17:42,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Prezado,

Conforme solicitado, foi instalado uma rack na sala do setor de Laboratórios, afim de se disponibilizar a estrutura de rede necessária para as salas administrativas do CFCS. Todavia, a mesma foi instalada perto da porta de acesso, na altura dos ombros/cabeça, de modo que já tem acontecido acidentes (três pessoas já bateram a cabeça na rack recém instalada).

Desse modo, solicito a alteração do local de instalação da rack para que se evitem novos acidentes, uma vez que esse setor presta atendimento ao público, possuindo um alto fluxo de alunos e professores para a reserva de laboratórios e salas de tutoria, além de outros serviços solicitados pessoalmente no setor de Laboratórios.

Atenciosamente.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019070270,SUBSTITUIÇÃO DE LÂMPADA QUEIMADA,2019-07-10 20:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a substituição de uma das lâmpadas do Laboratório de Som e Imagem (sala 12), localizada no andar superior, que se encontra queimada.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Média
2019070276,Colocação de torneira na quadra.,2019-07-11 10:24,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Colocação de torneira na quadra.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019070277,Trico com defeito,2019-07-11 10:55,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Bom dia,

O trinco da porta do banheiro está soltando e a torneira da pia do banheiro está entupida.

Grata,

Débora Oliveira",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019070279,Ponto de rede com problema,2019-07-11 11:17,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.281402, -39.024453",,"Na Sala do Assistente Operacional, no Cuni Cabrália, existe dois pontos de rede que chega no Rack de telecomunicações que que também fica na sala do assistente.

Após a fixação do Switch, no Rack, em um dos pontos, o cabo ficou curto e não alcançou o Switch.
Solicito a passagem de um novo cabo UTP CAT 6 com as devidas conexões.
Foi habilitado o segundo ponto no Switch e o mesmo esta apresentando inconsistência, de forma que precisa ser revisado.
Solicito a recrimpagem das conexões.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2019070296,"Prezado,  Com uma certa urgência, necessitamos da trocar de baterias d",2019-07-11 15:58,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,
Com uma certa urgência, necessitamos da trocar de baterias dos nobreacks que estão no almoxarifado para substituir o se encontra na ceplac CFAGRO , pois o mesmo está desligando com risco de queimar equipamentos.

Nobreack fica alocado no rack com switches e equipamento de rede sem fio",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019070308,Iluminação da sala de reuniões da Prosis,2019-07-12 09:19,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Pedimos a gentileza em verificarem a iluminação da sala de reuniões da PROSIS pois só há uma lâmpada acendendo.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2019070313,Instalação de pontos para Câmeras de Monitoramento,2019-07-12 10:19,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Prezado, bom dia!

Gostaria de solicitar atendimento para instalação de pontos de rede e posicionamento de 03 (três) câmeras de videomonitoramento no CFCTAf, (Ceplac), conforme discriminado no arquivo em anexo, com os pontos marcados pelo decano.

Em resumo serão duas câmeras posicionadas nas extremidades do corredor com o foco e outra na parte interna do Centro de formação.

Agradeço desde já,",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019070331,"Solicitamos, por gentileza, manutenção da fechadura da porta da Direto",2019-07-12 16:31,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, manutenção da fechadura da porta da Diretoria de Integridade e Transparência.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2019070337,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-07-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019070347,PIA COM VAZAMENTO,2019-07-15 12:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Pia do Laboratório II está vazando novamente.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019070351,"Boa tarde,     Senhores, solicito a troca do ventilador de parede que",2019-07-15 13:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,

Senhores, solicito a troca do ventilador de parede que estar na entrada da Coordenação de Campus.
Obs.: Defeito, liga porém motor não gira.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019070357,"Prezados,     Informo que o nobreak no qual estão inseridos os equipam",2019-07-15 15:49,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Informo que o nobreak no qual estão inseridos os equipamentos que formam o computador de Thiago Alves de Jesus, mat. 1481029, está com mau funcionamento, não segurando carga. Como, anteriormente, estes estavam sendo manutencionados por este setor, solicito a correção do problema ou os devidos encaminhamentos necessários.

Att,

Thiago Alves de Jesus",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070363,Lâmpadas queimadas,2019-07-15 19:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,No corredor do Cuni tem 5 lâmpadas fluorescentes tubular que não estão ligando.,,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019070365,Manutenção semanal do gerador  de 55 kVA do CPF,2019-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070366,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-07-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019070367,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-07-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019070368,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-07-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019070369,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-07-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019070370,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2019070371,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,0.88,Reclass_LSTM,Baixa
2019070372,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Alta
2019070373,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2019070374,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.82,Reclass_LSTM,Baixa
2019070375,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019070376,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,Reclass_LSTM,Baixa
2019070377,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019070378,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Outros > Erro de chamado,,0.85,Reclass_LSTM,Baixa
2019070379,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Outros > Erro de chamado,,0.81,Reclass_LSTM,Baixa
2019070380,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.75,RF_Fallback_BAIXA_CONF,Baixa
2019070381,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019070382,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019070383,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Média
2019070384,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-07-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019070388,Placas de sinalização e Parapeito,2019-07-16 09:00,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados, percebemos a necessidade de placas de sinalização indicando localização dos prédios e setores no trajeto dos veículos e estacionamento, pois muitos visitantes sentem-se perdidos. E outra necessidade é um parapeito próximo a sala de recurso multifuncional, visto que a risco de queda da discente cega.

Agradeço.

Estou a disposição para sanar dúvidas.

Helen.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019070389,Banheiro da sala TAE - encanação,2019-07-16 09:22,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Consulto possibilidade, de vistoria do Banheiro da Sala de Coordenação do Setor de Laboratórios, no Centro de Formação em Ciências da Saúde, cujo objeto, aparenta entupimento do ralo e da pia de rosto.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019070396,Pintura e fixação em parede da prateleira em aço na copa/cozinha dos servidores,2019-07-16 11:16,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Pintura e fixação em parede da prateleira em aço na copa/cozinha dos servidores,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019070408,Execução de patamar,2019-07-16 15:20,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,92.99,,,,"-14.788316740297745, -39.27483123836992",,"Construir patamar de acessibilidade na porta da sala de terceirizados da CS, de três centímetros de altura, conforme indicado.",Cimento para execução de patamar - Reitoria,Cimento para execução de patamar - Reitoria,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019070427,Lâmpadas Queimadas,2019-07-17 10:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicitamos a substituição de cinco lâmpadas tubulares de led na Secretaria Acadêmica.,,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2019070431,Fixação de banner em sala de aula,2019-07-17 10:34,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Conforme demanda do IHAC CJA, solicito gentilmente a adoção das providências necessárias para a fixação de um banner ( material acadêmico ) na parede da sala de aula/laboratório de saúde ( Sala 07 A ) localizado no pavilhão de aulas do CJA.
Obs.: O Banner já se encontra na referida sala.

Grato,

Emerson Moutinho",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019070432,Ensaio de Resistência de Isolamento,2019-07-17 11:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,644.65,,,,"-16.42242076195677, -39.139353895289744",,Solicito que seja feito ensaio de resistência de isolamento nos enrolamentos do Gerador do campus.,Laudo de ensaio de Resistência de Isolamento de Gerador,Laudo de ensaio de Resistência de Isolamento de Gerador,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070435,Pedido de concerto de ar condicionado,2019-07-17 13:40,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Um dos ares condicionados da sala dos professores 01 foi levado, e o que temos atualmente não consegue resfriar a sala. Gostaria de solicitar o mais urgentemente possível o concerto do ar que foi removido",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070437,Pedido de impressora,2019-07-17 13:45,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"As impressoras tanto da sala dos professores 1 quanto a 2 deixaram de funcionar, e a impressora da secretaria executiva não imprime mais que uma folha. Visto que a impressão de textos, trabalhos e provas para realização de atividades em aula é um dos pilares centrais das metodologias utilizadas, é de extrema urgência que se disponibilize pelo menos uma impressora para os professores. Grato.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070438,urgência para condições de trabalho na sala de professores,2019-07-17 13:51,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,muito calor!!!!,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019070439,"Revisão Fechadura,porta Sala do Transporte coligada com com Sala de Coordenação",2019-07-17 14:13,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Revisão Fechadura,porta Sala do Transporte coligada com com Sala de Coordenação",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2019070444,Fixação das prateleiras da copa/cozinha:materiais de limpeza e vasilhame,2019-07-17 14:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Fixação das prateleiras da copa/cozinha:materiais de limpeza e vasilhame,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Alta
2019070445,Mudança de ponto de tomada para o Micro-ondas na Copa/Cozinha dos Servidores,2019-07-17 15:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Mudança de ponto de tomada para o Micro-ondas na Copa/Cozinha dos Servidores,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2019070452,Reserva de Sala para 19/07,2019-07-17 22:23,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezadx,

Ministro o componente de Cálculo Univariado: Processos de Integração na sala 2A do pavilhão de aulas.
Solicito, exclusivamente para esta sexta feira (19/07), uma sala maior, pois irei aplicar prova.

Agradeço pela atenção!

Bruna Naiane.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019070462,Solicitação de materiais para simulação realística,2019-07-18 13:50,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Boa Tarde,
solicito para os dias 03 e 04 de Agosto os seguintes materiais com objetivo de realizar uma atividade teórico prática no próprio espaço da UFSB.

2 microfones;
2 caixas de som;
1 data show",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Baixa
2019070471,Ruckus,2019-07-18 17:29,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a fixação do ruckus que fica no pavilhão administrativo. O mesmo se encontra meio solto devido as presilhas plásticas que estão fixando ele aparentemente se rompeu deixando-o dependurado.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2019070473,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-07-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019070474,Manutenção preventiva trimestral de Ar condicionado Central (Chiller) - PMOC,2019-07-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva trimestral do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO II.
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.87,Reclass_LSTM,Baixa
2019070491,Miolo da Fechadura,2019-07-19 13:54,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.535270301457683, -39.724452176761616",,"Solicito, por gentileza, reparo (ou troca) da fechadura do Laboratório Serviço Escola de Avaliação Psicológica - LSEAP (sala 01). Não é possível destrancar a porta, de maneira que, o espaço está inacessível.

Cordialmente,
Renê Moura",,,Climatização > Ar condicionado,,0.86,Reclass_LSTM,Baixa
2019070507,Troca do tubo de ligação de sanitário - Restaurante CSC,2019-07-22 11:21,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,21.64,,,,"-16.426141435445587, -39.135649217286215",,Solicito a troca de tubo de ligação de sanitário do restaurante do CSC.,Serviço no sanitário do Restaurante do CSC,Serviço no sanitário do Restaurante do CSC,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019070508,Lâmpadas queimadas,2019-07-22 11:41,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, troca de lâmpadas queimadas nas luminárias que dão acesso aos sanitários no Setor de Laboratórios. Cada luminária suporta 4 lâmpadas. Dessas, uma está com todas as lâmpadas queimadas e a outra, com três lâmpadas queimadas, totalizando 7 lâmpadas.

Att, Renê Moura",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019070509,Vazamento no reparo da válvula,2019-07-22 11:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,125.75,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, manutenção nos mictórios do banheiro masculino do Setor de Laboratórios. Dois dos mictórios apresentam vazamento no reparo.

Atenciosamente,

Renê Moura",Compra de material para manutenção em sanitário - CFCS,Compra de material para manutenção em sanitário - CFCS,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2019070513,Descarga não funciona,2019-07-22 13:55,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"A descarga do banheiro de PNE, não está funcionando.",,,Hidrossanitária > Hidráulica,,0.79,RF_Fallback_BAIXA_CONF,Baixa
2019070521,Lâmpada não acende,2019-07-22 16:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,3ª lampada do corredor da biblioteca não está acendendo,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019070523,Solicito troca de 4 lâmpadas da (arandela tartaruga) dos corredores de,2019-07-22 16:32,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de 4 lâmpadas da (arandela tartaruga) dos corredores de acesso as salas de aula.,,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019070524,"Solicito manutenção do Refletor de LED, da frente do Pav. aulas CJA (p",2019-07-22 16:40,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do Refletor de LED, da frente do Pav. aulas CJA (prox à porta de entrada).",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Média
2019070531,Manutenção semanal do gerador  de 55 kVA do CPF,2019-07-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2019070532,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-07-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Infiltração,,0.87,Reclass_LSTM,Baixa
2019070533,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-07-23 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019070543,Sanitário Masculino (laboratórios),2019-07-23 10:50,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, manutenção no sanitário masculino (entupido).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019070551,Revisão de Cxs de interruptores e canaletas da sala 19-Pavilhão II Sala de Aulas,2019-07-23 14:00,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Revisão de Cxs de interruptores e canaletas da sala 19-Pavilhão II,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019070558,Falha no isolamento acústico da Sala da Assistência Estudantil,2019-07-23 16:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,5330.64,,,,"-16.423822637563376, -39.13549260894328",,"Prezado Victor Porto,
Boa tarde!

Venho por meio deste lhe informar que o isolamento acústico da Sala do Serviço Social, Campus Sosígenes Costa, não está funcionando. Fiz um teste: perguntei para um aluno que aguardava atendimento no corredor, próximo à porta da sala, e constatei que as conversas que são travadas no interior do recinto são escutadas do lado externo da sala. A Servidor Maria Inês também relatou ter escutado, perfeitamente, o que estava sendo conversado durante um atendimento que eu estava realizando.
Após análise, foi possível concluir o seguinte: se a pessoa estiver fora do corredor vai ouvir sons, contudo, não consegue identificar o que esta sendo dito. Mas se a pessoa estiver aguardando atendimento ou simplesmente próxima da sala, no corredor (perto da sala Recepção) vai escutar o que está sendo discutido/conversado na sala do Serviço Social.
Desse modo, ficou identificado que a sala de Assistência Estudantil não apresenta condições éticas e técnicas para realização do exercício profissional do assistente social.
Importa destacar o quanto essa situação é preocupante e muito delicada. O sigilo profissional para o assistente social se constitui mais que um direito: é um dever ético e está previsto no capítulo V do Código de Ética Profissional do/a Assistente Social. De acordo com o referido Código, a proteção do usuário é uma dimensão ética do sigilo profissional. Desse modo, tudo que o assistente social toma conhecimento em decorrência de sua atuação profissional é considerado sigiloso. Levando em conta a gravidade da situação, peço, por gentileza, agilidade na resolução desse problema.
Segue, anexo, a Resolução nº 493/2006 do Conselho Federal do Serviço Social (CFESS) que dispõe sobre as condições éticas e técnicas do exercício profissional do assistente social.
Finalizo ciente da sua compreensão acerca da necessidade de se resolver, o mais urgentemente possível, essa problemática do isolamento acústico da sala do Serviço Social.
Obs.: peço desculpas pela extensão da mensagem.

Atenciosamente,

Rosângela Rocha.",Isolamento Acústico em Sala da Assistência Estudantil,Material para Isolamento Acústico em Sala da Assistência Estudantil						,Estrutura Predial > Infiltração,,0.89,Reclass_LSTM,Baixa
2019070563,Reserva de retroprojetor e som,2019-07-23 18:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Boa noite!
Preciso de equipamento de retroprojetor e som para a sala LABCORPO, onde se efetuará a atividade de CINELAGO do dia 23/07/2019, no horário de 18:10-22h.
Grata",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070567,Revisão de Cxs de interruptores e canaletas da sala 14 e 15-Pavilhão II Sala de Aulas,2019-07-24 08:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Revisão de Cxs de interruptores e canaletas da sala 14 e 15-Pavilhão II Sala de Aulas,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070571,Revisão de Cxs de interruptores e canaletas da sala 01 e 02-Pavilhão I Sala de Aulas,2019-07-24 09:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Revisão de Cxs de interruptores e canaletas da sala 01 e 02-Pavilhão I Sala de Aulas,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070581,Pasta F,2019-07-24 10:25,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito acesso a pasta F que não está disponível no meu computador.,,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019070587,Torneiras entupidas,2019-07-24 14:48,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,As torneiras dos banheiros feminino/masculino estão entupidas (precisando de limpeza).,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019070589,Pontos de Gás,2019-07-24 14:58,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"É necessária a existência de um ponto de gás bifurcado no Laboratório de Microbiologia, Fisiologia e Biotecnologia para viabilizar os experimentos. A bifurcação se deve ao fato de que um das saídas será utilizada em um Bico de Bunsen e a outra em uma Capela de Fluxo Laminar no futuro. O ponto de gás se faz imprescindível para o andamento de pesquisas desenvolvidas neste laboratório no presente momento e que possuem prazos estabelecidos pela agência de fomento. Sala Interdisciplinar 02 apresentou um pequeno vazamento nas junções e os professores estão com receio de utilizar. Além disso, as amostras estavam sendo contaminadas porque é um laboratório muito utilizado não sendo possível continuar as pesquisas.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2019070604,Agendamento de técnico do ar-central para evento no dia 18/08/2019 ( domingo ),2019-07-25 11:37,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados:

Solicito que seja agendado o técnico (terceirizado) do ar-central do pavilhão de convenções para trabalhar no dia 18/08/2019 ( domingo), pois ocorrerá um evento particular no auditório monte pascoal. O contrato de locação já foi assinado entre a Reitoria e o proponente do evento.
Os custos do uso do ar-central já foram contabilizados conforme orientação do Simon Delabie e serão ressarcidos à UFSB mediante GRU pelo proponente do evento.

Horário do Evento: 07h30 as 19h30

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019070607,Alteração no balcão de atendimento da biblioteca,2019-07-25 13:31,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito verificação sobre a possibilidade de perfurar o granito do balcão de atendimento da Biblioteca do CJA para abrir passagem para cabos dos equipamentos eletrônicos.
O serviço é importante para a dinâmica das atividades desenvolvidas no espaço físico e para evitar acidentes envolvendo os equipamentos e os servidores.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019070615,Conserto de Torneira,2019-07-25 15:02,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, Solicito o conserto da torneira da copa ao lado da PROSIS pois não está fechando.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019070626,Revisão de Canaletas e Cxs de interruptores-Laboratório Corpos.,2019-07-26 09:29,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Revisão de Canaletas e Cxs de interruptores-Laboratório Corpos.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019070629,Construção de Redutores de Velocidade na entrada do CFCS,2019-07-26 11:29,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Como é de conhecimento de todos, o fluxo de pessoas e veículos no CFCS está altíssimo, tanto por demanda de alunos quanto por conta das reformas que estão sendo feitas. Desse modo, o fluxo de carros e caminhões tem sido muito elevado.

Todavia, os mesmos entram e saem com velocidades altíssimas, de modo que, devido a entrada e saída serem únicas, existe um risco altíssimo de colisões frontais entre veículos bem como atropelamento de pedestres que estão na calçada atravessando a entrada do CFCS (hoje um caminhão quase atropelou uma pedestre devido a alta velocidade na saída do CFCS e falta de prudência em não reduzir a velocidade para verificar se haviam pedestres na calçada).

Desse modo, devido ao risco iminente de acidentes que podem ser graves, solicito com urgência a instalação de algum mecanismo de redução de velocidade na entrada do CFCS.

Atenciosamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,RF_Fallback_BAIXA_CONF,Baixa
2019070642,"Entupimento banheiro feminino,Pavilhão I (Último lado direito)",2019-07-29 08:05,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento banheiro feminino,Pavilhão I (Último lado direito)",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2019070648,piscina em frente ao adm cheia,2019-07-29 08:49,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O rotor bomba que joga a água fora está entupido.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070659,Reparo rampa emborrachada entrada do banheiro Masculino e da Sala 1 (PavilhãoI),2019-07-29 14:12,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,26.95,,,,"-17.53318988361887, -39.72242666524693",,Reparo rampa emborrachada entrada do banheiro Masculino e da Sala 1 (PavilhãoI),Reparo na rampa emborrachada,Fazer a colagem do emborrachado que se soltou.,Hidrossanitária > Hidráulica,,0.88,Reclass_LSTM,Baixa
2019070660,Correção de tampas dos drenos nas piscinas preenchidas com areia,2019-07-29 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito troca de tampas de que cobrem os drenos das piscinas que foram cobertas com areia. Destaco que hoje houve uma acidente com aluna que pisou na em uma das tampas próximas ao pav de feiras. Destaco a necessidade de tampas reforçadas.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019070661,Infiltração área de interseção  das varandas com laboratório de ciências,2019-07-29 14:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424310442233665, -39.1367972326299",,solicito verificação de infiltração causado por água de chuvas na interseção da varande acesso ao lab.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019070662,"Substituir vidro quebrado na sala de aula 14.   medida do vidro ( 17,5",2019-07-29 14:23,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,33,,,,"-17.53335341230621, -39.72217542816204",,"Substituir vidro quebrado na sala de aula 14.
medida do vidro ( 17,5 cm x 73,5 cm)",Vidro para substituição,Fornecimento e assentamento de vidro para substituição de vidro quebrado,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019070664,Fechadura Oca Artes com defeito.,2019-07-29 15:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.42654858445351, -39.135574841004974",,Fechadura Oca Artes com defeito.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019070665,Substituição de vaso sanitário banheiro (masculino) Administrativo,2019-07-29 15:21,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Vaso sanitário com rachadura na base conforme foto anexa.,,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019070667,Infiltração no telhado Pavilhão de Feiras.,2019-07-29 15:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Infiltração no telhado com consequente gotejamento sobre as salas em construção no Pavilhão de Feiras. Fotos anexas.,,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2019070674,Manutenção semanal do gerador  de 55 kVA do CPF,2019-07-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Baixa
2019070675,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-07-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2019070676,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-07-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019070677,Mudança de local de sensor de iluminação externa.,2019-07-30 07:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Mudança de local de sensor de iluminação externa,para que propicie momento adequado de ativação e desligamento.",,,Elétrica > Iluminação,,0.84,RF_Fallback_BAIXA_CONF,Baixa
2019070684,Defeito na tranca da porta da OCA das Artes,2019-07-30 11:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.42654858445351, -39.135574841004974",,A tranca da porta da OCA das Artes está com problema na fechadura. A chave não está destrancando a porta.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.84,RF_Fallback_BAIXA_CONF,Média
2019070686,Solicito manutenção no sistema de coleta de água dos aparelhos ar cond,2019-07-30 15:19,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no sistema de coleta de água dos aparelhos ar condicionado do Corredor de Acesso às salas de aula 07 à 12 do Pav. Aulas CJA.
Motivo:
Vazando água ao ponto de encharcar parte da sala 11.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
