ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019070689,Favor verificar a tomada na sala de herbário. Pois ao colocar nobreak,2019-07-30 15:58,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Favor verificar a tomada na sala de herbário. Pois ao colocar nobreak na tomada, deu a descarga completa e danificando a bateria.

CEPLAC/CFCTAF",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019070690,Lâmpadas não estão acendendo,2019-07-30 16:17,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados,

Na Sala da Assistência Estudantil tem 6 lâmpadas que não estão acendendo (no total, a sala tem 8 lâmpadas). Esse problema começou na sexta-feira, dia 26/07/2019.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019070713,Entupimento na tubulação da copa,2019-07-31 11:49,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,384.6,,,,"-14.788316740297745, -39.27483123836992",,Desobstrução do sifão da pia da copa superior da reitoria.,Contratação de encanador pra desobstrução de tubulação,Desobstruir o esgoto da pia da copa superior da reitoria.,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019070719,manutenção em pia e troca de torneira - Lab. Genética e Biologia Molecular.,2019-07-31 16:05,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção na pia do laboratório em caráter de urgência, por apresentar vazamento e devido a isso todos os reagentes do armário da pia precisaram ser retirados e estão provisoriamente no chão, o que tem ocasionado grande desconforto na rotina por não estar em local apropriado e não ter outro espaço para comporta-los. Também aproveito a oportunidade para pedir a substituição da torneira da pia por outra maior e mais adequada para pia de laboratório. Desde já agradeço.
#a658ff31-d9d62df8-5d41e1890a6820.90053215#

#a658ff31-d9d62df8-5d41eda19f78b6.21381877#",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019070724,Substituição de assento sanitário,2019-07-31 18:27,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza, a substituição de assento sanitário que está quebrado.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2019070725,TV da sala 7A não liga.,2019-07-31 18:48,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia. A TV Samsung da sala 7A do pavilhão de aulas não está ligando. Já mudamos de tomada e continua ruim.
A TV precisa ser trocada com urgência pois dia 01/08 de noite haverá aula novamente.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019070729,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,2019-08-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,3129.05,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080007,"Favor verificar no banheiro acessível para deficientes, vaso sanitário",2019-08-01 09:58,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar no banheiro acessível para deficientes, vaso sanitário entupido.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080008,Banheiro,2019-08-01 10:01,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar no banheiro acessível para deficientes, ao lado copa, vaso sanitário entupido.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019080009,Gostaria que fosse instalado um bebedouro na portaria. O equipamento s,2019-08-01 10:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,469.21,,,,"-16.420061877245463, -39.136391365397536",,Gostaria que fosse instalado um bebedouro na portaria. O equipamento se encontra no depósito.,Instalação de Bebedouro na Portaria,Material para instalação de bebedouro na portaria,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019080018,Iluminação do Herbário,2019-08-01 14:48,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,

Iluminação do herbário está péssima, lâmpadas queimadas, tomadas com defeito.

Grata,

Débora OLiveira",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019080031,Lâmpadas queimadas,2019-08-01 18:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"6 lâmpadas leds, tubular, estão queimadas.
3 na sala 02, e 3 na sala 04.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019080077,Solicito os seguintes materiais que são utilizados no dia a dia e estã,2019-08-05 14:41,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,406.38,,,,"-17.53335341230621, -39.72217542816204",,"Solicito os seguintes materiais que são utilizados no dia a dia e estão em falta:

100m cabo flexível 2,5mm azul
100m cabo flexível 2,5mm verde
100m cabo flexível 2,5mm preto",Material para uso eventual,"Fornecimento de material elétrico para uso no CPF:
100 metros de cabo 2,5mm cor azul
100 metros de cabo 2,5mm cor verde
100 metros de cabo 2,5mm cor preta
",Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,Reclass_LSTM,Baixa
2019080037,Tampa aberta,2019-08-02 09:28,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"TOMBO: 9681813
Tampa frontal do aparelho solta ameaçando cair sobre as pessoas",,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Média
2019080038,Infiltração parede acesso banheiros Pav. Adm,2019-08-02 09:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito verificação de causa de infiltração na parede de acesso aos banheiro no pav adm. Informo também a necessidade de correção da pintura que esta ""descascando""",,,Estrutura Predial > Infiltração,,0.92,Reclass_LSTM,Média
2019080055,Tratamento químico mensal da água de condensação do ar condicionado central,2019-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Elétrica > Instalações elétricas,,0.85,Reclass_LSTM,Baixa
2019080060,Desentupimento de Vaso Sanitário-Banheiro Masculino-Pavilhão I,2019-08-05 09:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Desentupimento de Vaso Sanitário-Banheiro Masculino-Pavilhão I,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Média
2019080064,Goteira na sala da Dinfra,2019-08-05 10:34,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Foi identificada uma goteira na sala da Dinfra, solicito que verifiquem o telhado para resolver o problema.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019080066,"Gostaria de solicitar um cadastro para uso do Moodle UFSB.  att,  Maír",2019-08-05 11:04,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Gostaria de solicitar um cadastro para uso do Moodle UFSB.
att,
Maíra Machado",,,Estrutura Predial > Forro,,0.75,Reclass_LSTM,Baixa
2019080070,Instalação de pia/tanque na Feira,2019-08-05 11:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito instalação de pia/tanque junto ao fogão na Feira da Agricultura Familiar. A pia/tanque foi doada e já está no local.
Precisamos que a instalação seja feita antes da sexta feira dessa semana.",,,Estrutura Predial > Infiltração,,0.95,Reclass_LSTM,Alta
2019080071,Solicitação de troca de sistema de filtração do bebedouro,2019-08-05 11:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Venho, por meio desta requisição, solicitar a troca do sistema filtrante do bebedouro localizado na sala dos professores, no bloco de aulas, pois o mesmo (bebedouro) não está filtrando corretamente, tendo em vista que pequenos fragmentos de sujeira estão vindo com a água ""filtrada"".",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Alta
2019080073,Solicito manutenção na pia da Sala de Materiais e produtos de limpeza,2019-08-05 13:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na pia da Sala de Materiais e produtos de limpeza no Pav. Aulas - CJA.
Motivo: Vazando água pelo sifão.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019080079,Solicito que seja instalado refletores nas placas de identificação ins,2019-08-05 14:45,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,1534.06,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja instalado refletores nas placas de identificação instaladas no Campus.
Material:
08 refletores led 50w com suportes (4 para cada placa)
02 sensores fotocélula com base.",Instalação de refletores para placas de identificação; Instalação de refletores nas placas de identificação - CPF,"Atendimento do campus para iluminação das placas de identificação instaladas no campus; Complementar a O.S. 288/2019.                                                                                                                                                                                                      OBS: Adquirir cabos de cores diferenets para fase, terra e neutro",Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2019080086,Sistema de esgoto,2019-08-05 16:03,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Caixa sanfonada entupida no banheiro masculino da ADM,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.74,RF_Fallback_BAIXA_CONF,Baixa
2019080092,Regulador do ventilador não funciona,2019-08-05 18:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,45.14,,,,"-16.281402, -39.024453",,"Prezados, boa noite.

Gentileza verificar o regulador do ventilador, o qual não está funcionando.",Aquisição de regulador de velocidade de ventilador,Fornecimento de material para conserto de ventilador no CUNI Cabrália,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2019080094,Manutenção semanal do gerador  de 55 kVA do CPF,2019-08-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.75,Reclass_LSTM,Baixa
2019080095,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-08-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.85,RF_Fallback_BAIXA_CONF,Baixa
2019080096,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-08-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019080099,Nivelamento,2019-08-06 08:38,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Nivelamento ""bloquetes"" rampa da parte externa,passeio, entrada do portão principal.",,,Estrutura Predial > Forro,,0.81,Reclass_LSTM,Média
2019080100,Solicito vistoria/manutenção na rede de iluminação do Pav. anexo ao ad,2019-08-06 09:54,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção na rede de iluminação do Pav. anexo ao administrativo.
Motivos: lâmpadas não ascendem.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019080104,Instalação de tomada para microondas,2019-08-06 10:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia,
Solicito a instalação de 1 tomada para o terceiro microondas do refeitório localizado no prédio ao lado da reitoria.
Grata pela atenção.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2019080109,Manutenção banheiros,2019-08-06 10:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,

Estamos necessitamos de manutenção nos banheiros e a área de serviço.

Grata,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019080110,LABIRINTO: UM CAMINHO POSSÍVEL,2019-08-06 11:15,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Sobre a apresentação do processo final do trabalho do CC Ateliê corpos, espaços e tempos. Iremos realizar um trabalho cênico a partir das elaborações que desenvolvemos ao longo do CC, tendo como tema o Labirinto. E em conjunto pretendemos realizar a instalação performática no espaço Pátio da Reitoria UFSB /CJA, no dia 22 de agosto de 2019, apresentação cênica aberta ao público 17h às 19h. Para a montagem da instalação pretendemos montar no dia 21 de agosto, manhã, tarde e noite (09h às 20h).
Segue em anexo o mapa rascunho do labirinto
aguardo retorno,
Verusya Correia",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019080116,"Substituição ""Caixa Top"" de Energia -Sala 5-Bloco I",2019-08-06 13:59,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Substituição ""Caixa Top"" de Energia -Sala 5-Bloco I",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019080121,Verificar infiltração na biblioteca e na sala de aula 01.  Solicito ta,2019-08-06 15:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,942.31,,,,"-17.53294195326467, -39.72258736378763",,"Verificar infiltração na biblioteca e na sala de aula 01.
Solicito também, 01 caixa de forro para fazer a substituição das placas danificadas.",Fornecimento de forro,Fornecimento de forro pra substituição,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,Reclass_LSTM,Baixa
2019080126,Curto sircuito nas ocas,2019-08-06 16:56,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Por gentileza problema serio de eletricidade nas ocas,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080128,MAÇANETA QUEBRADA. PORTA DA SALA DE ESTUDOS. BIBLIOTECA CJA,2019-08-07 10:27,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,A maçaneta da porta da sala de estudos da Biblioteca de Campus de Jorge Amado está quebrada. Solicito verificação e reparação. Obrigada!,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080131,"Entupimento vaso sanitário banheiro (feminino),pavilhão II",2019-08-07 10:50,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Entupimento vaso sanitário banheiro (feminino),pavilhão II",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080132,VERIFICAÇÃO DE INFILTRAÇÕES NO FORRO DO TETO DA BIBLIOTECA,2019-08-07 11:46,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, mais uma vez solicito que seja verificado o telhado da Biblioteca, pois em alguns pontos continuamos com infiltrações no forro.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080133,Infiltração  na sala da Psicóloga,2019-08-07 12:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,351.06,,,,"-16.423822637563376, -39.13549260894328",,"Caro colega, boa tarde!
Venho através desta informar e solicitar providências sobre Infiltração grave na parede com água escorrendo por dentro da porta do banheiro da sala da psicologia.
Aguardo,
Desde já agradeço
Valéria Aparecida Vieira",Infiltração na sala da Psicóloga,Infiltração na sala da Psicóloga,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080135,Revisão e fixação das prateleiras  de aço-SALA 16- UAB-Pavilhão II (Risco de queda),2019-08-07 13:20,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Revisão e fixação das prateleiras de aço-SALA 16- UAB-Pavilhão II (Risco de queda),,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080141,"Troca de lâmpadas ""queimadas! sala 12 (Pavilhão II)",2019-08-07 14:57,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Troca de lâmpadas ""queimadas! sala 12 (Pavilhão II)",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080151,Troca de lâmpadas,2019-08-07 16:57,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, a substituição de 4 (quatro) lâmpadas queimadas na parede externa dos laboratórios.

att,

Renê Moura",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080152,Mudança de local do ventilador da guarita,2019-08-07 17:00,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, a adequação do local de instalação do ventilador localizado na guarita do CFCS.

Att,

Renê Moura",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,RF_Fallback_BAIXA_CONF,Baixa
2019080155,Fixar tranca de armário,2019-08-08 07:50,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja fixado a tranca de um armário que está na copa em frente à PROSIS.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,RF_Fallback_BAIXA_CONF,Baixa
2019080157,Executar caixa em alvenaria para os hidrômetros instalados no campus.,2019-08-08 09:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Executar caixa em alvenaria para os hidrômetros instalados no campus. Temos todo o material necessário em estoque.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2019080169,Solicito a câmera digital e o tripé para o dia 08/08/19 as 13:00 horas,2019-08-08 12:41,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito a câmera digital e o tripé para o dia 08/08/19 as 13:00 horas na sala 14.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019080176,Tomadas Sem Energia.,2019-08-08 14:24,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa Tarde!

Na sala de aula Barra Velha encontra- se, no momento sem energia nas tomadas.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019080181,Reparo No Forro da Biblioteca.,2019-08-08 15:25,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Boa Tarde!

Informo que o forro em uma parte da biblioteca caiu, solicito reparo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2019080191,Instalar corrente com cadeado no armário do Cuni de Teixeira de Freita,2019-08-09 08:59,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar corrente com cadeado no armário do Cuni de Teixeira de Freitas.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019080196,"Solicito instalação de conector fêmea RJ 45 no Laboratório do CFTCI, (",2019-08-09 10:57,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Solicito instalação de conector fêmea RJ 45 no Laboratório do CFTCI, (Sala 08). A tubulação com o cabo de rede já está instalada, faltando apenas o conector.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2019080198,"Devido ao racionamento de ar condicionado, solicitamos que sejam feito",2019-08-09 12:48,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Devido ao racionamento de ar condicionado, solicitamos que sejam feitos reparos em 6 janelas das salas da PROOSIS, para que sejam mantidas abertas, durante o expediente e facilite a circulação de ar, evitando que o ambiente se torne insalubre. Grato",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080200,Banheiro,2019-08-09 14:42,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Vaso sanitário entupido do banheiro masculino, no térreo da reitoria próximo a entrada do auditório.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080206,Solicito manutenção na fechadura da Sala de apoio e depósito de materi,2019-08-09 15:58,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção na fechadura da Sala de apoio e depósito de materiais/limpeza do Pav. Aulas.
Motivo: Chave enganchando.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019080228,Favor consertar janela da sala da Diretoria de Integridade e Transparê,2019-08-12 14:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor consertar janela da sala da Diretoria de Integridade e Transparência.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080239,Manutenção semanal do gerador  de 55 kVA do CPF,2019-08-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080240,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-08-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019080241,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-08-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080242,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-08-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080243,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2019-08-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080244,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2019-08-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080245,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2019-08-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080246,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2019-08-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080248,Bomba de drenagem de Piscina,2019-08-13 09:45,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito o desentupimento da bomba de drenagem da piscina do hall de entrada do pavilhão administrativo. A piscina está cheia devido as chuvas ocorridas e precisa ser drenada para evitar proliferação de mosquitos.,,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080249,Lage molhando,2019-08-13 09:50,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito verificar o telhado e a calha sobre os sanitários, Masculino e feminino, do pavilhão administrativo. A cobertura de lage do local está sendo molhada e tem danificado o revestimento e pintura das paredes da frente.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080260,Limpreza do entorno da Caixa d`água de aproveitamento.,2019-08-14 10:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Limpreza do entorno da Caixa d`água de aproveitamento.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080274,Sem Bebedouro :,2019-08-14 14:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Venho emcarecidamente pedir para quem é de direito que por gentileza providencie, um bebedouro uma vez que o que estava ficado aqui foi retirado por problemas tecnico grato boa tarde !",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019080279,Transformador superaquecendo,2019-08-14 15:16,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O transformador do frigobar está fazendo barulho. Suspeita de superaquecimento.,,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080280,Persiana da janela,2019-08-14 15:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a reposição da persiana na janela da sala de apoio administrativo. A mesma caiu e um dos suportes está folgado.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080284,Lâmpadas queimadas,2019-08-14 16:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,No corredor do Cuni 2 lâmpadas tubular fluorescestes estão queimadas.,,,Hidrossanitária > Hidráulica,,1,Reclass_LSTM,Média
2019080289,Solicitação de Equipamento,2019-08-14 17:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito a liberação dos seguintes equipamentos para a transmissão de posse do DABS, no dia 20/08/2019.

Microfone
Datashow
Caixa de som",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
2019080294,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-08-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.71,RF_Fallback_BAIXA_CONF,Baixa
2019080295,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-08-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,1,Reclass_LSTM,Baixa
2019080296,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-08-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2019080297,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-08-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019080298,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.75,RF_Fallback_BAIXA_CONF,Baixa
2019080299,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019080300,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019080301,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.73,RF_Fallback_BAIXA_CONF,Baixa
2019080302,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019080303,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-08-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Média
2019080304,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Média
2019080305,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019080306,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019080307,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080308,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080309,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080310,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-08-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080311,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-08-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019080317,Descarga quebrada,2019-08-15 09:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, com urgência, manutenção (reparo ou troca) na descarga do 1º sanitário, do banheiro feminino. Há um fluxo contínuo de água no objeto, que tem se revertido em um vazamento no piso. Ademais, a avaria deve ocasionar um aumento significativo de consumo hídrico.
att,

Renê Moura",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080321,Baixa pressão rede restaurante,2019-08-15 10:08,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,106.77000000000001,,,,"-16.426141435445587, -39.135649217286215",,"Solicito retirada do hidrômetro do restaurante, no intuito de melhorar a pressão nas valvulas dos banheiros. Atualmente estamos enfrentando dificuldades quanto ao uso, pois, a baixa pressão não ""empurra"" os resíduos.",Substituição de hidrômetro,Substituição de hidrômetro,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2019080330,Goteira no setor de apoio administrativo,2019-08-15 15:42,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicito que seja verificada a situação do telhado sobre o setor de apoio administrativo, pois há uma goteira no forro do r. setor, o que pode ocasionar danos aos equipamentos e documentos.

No aguardo.

Geydson Damião",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019080337,Tomada sem Energia,2019-08-16 08:25,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos verificação em duas tomadas, localizadas no Setor de Apoio Acadêmico, que não estão funcionando.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019080341,Solicito instalação de ponto de lógica na sala de Laboratórios Multi-u,2019-08-16 10:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de ponto de lógica na sala de Laboratórios Multi-usuários, ao lado da sala 09 CJA.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.86,Reclass_LSTM,Baixa
2019080343,"Troca de ""maçaneta"" da porta Sala 18",2019-08-16 10:45,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Troca de ""maçaneta"" da porta Sala 18",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2019080354,Teto apresentando goteira sobre a mesa de trabalho da Coordenação de D,2019-08-16 14:44,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Teto apresentando goteira sobre a mesa de trabalho da Coordenação de Desenvolvimento da DGP.,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019080355,Troca de lâmpada,2019-08-16 15:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito troca de lâmpada na Biblioteca,,,Outros > Erro de chamado,,0.86,Reclass_LSTM,Baixa
2019080361,Sinalizador deficiente visual,2019-08-16 19:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Os sinalizadores para deficientes visuais, que ficam no chão do corredor do Cuni, estão descolando . (faltam duas plaquinhas de borracha.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,Reclass_LSTM,Baixa
2019080372,"Solicito que seja feito a limpeza dos telhados da área de convivência,",2019-08-19 09:17,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja feito a limpeza dos telhados da área de convivência, cantina, e gerador e da calha do anexo de aulas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,Reclass_LSTM,Baixa
2019080373,Solicito que seja feita a limpeza de todos os reservatórios de água do,2019-08-19 09:20,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito que seja feita a limpeza de todos os reservatórios de água do Campus Paulo Freire, inclusive o reservatório de 5000L que abastece o Centro de Formação.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019080374,Solicito que seja feito o reparo na pintura nas salas de tutoria nos l,2019-08-19 09:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito que seja feito o reparo na pintura nas salas de tutoria nos locais onde foram deslocados os ar condicionados. Temos todo o material necessário em estoque.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019080379,Problema em bomba do ar condicionado central,2019-08-19 10:52,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,1636.03,,,,"-16.424307884397862, -39.136705238608734",,"Informo que durante evento ocorrido no ultimo domingo 19/08/2019 uma das bombas do sistema central de ar condicionado apresentou defeito, comprometendo a eficiência do equipamento. Peço que seja avaliada a possibilidade de reparo, uma vez que o campus mantém uma programação de eventos em que se compromete a ter o sistema de ar condicionado funcionando.",Problema em bomba do ar condicionado central - CSC,Problema em bomba do ar condicionado central - CSC,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
2019080390,Vazamento Em Registro No Jardim,2019-08-19 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,11.54,,,,"-16.420061877245463, -39.136391365397536",,"Boa tarde!

Próximo a Portaria encontra um vazamento de água constante em uma área da grama",Vazamento em Registro,Material para corrigir vazamento em registro,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080396,Ar condicionado com vazamento,2019-08-19 16:06,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde,
O ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática (CFCAf/CEPLAC) está com vazamento .",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080405,Manutenção semanal do gerador  de 55 kVA do CPF,2019-08-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
