ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080406,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-08-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080407,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-08-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080408,Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria CJA,2019-08-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,2912.91,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva semestral do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria,Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080409,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-08-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080410,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-08-20 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.87,Reclass_LSTM,Baixa
2019080414,Retirada de marimbondo,2019-08-20 08:52,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Retirada de ninho de marimbondo, que ocasionou picada na Sra. Reitora.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019080419,Banheiro feminino sala dos professores.,2019-08-20 11:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito aos senhores verificação e desobstrução no vaso do banheiro feminino da sala dos professores do pavilhão de aulas, encontra-se entupido.
Grato por sua atenção.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2019080424,Instalação de Quadro,2019-08-20 14:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Boa tarde,
No Laboratório de Carcinologia e Biodiversidade Aquática (CFCAf/CEPLAC) tem um quadro branco que necessita ser instalado na parede. Gostaria de solicitar, por gentileza, a instalação do mesmo.
Grata!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2019080425,Problemas no SIGAA - cadastro de plano de trabalho de extensão,2019-08-20 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

não está sendo possível cadastrar no Sigaa o plano discente de extensão nem mesmo do bolsista cadastrado, pois o nome do discente não é encontrado, mesmo após bastante tempo aguardando a procura pelo Sistema. Veja a tela:",,,Outros > Erro de chamado,,0.21,RF_Fallback_BAIXA_CONF,Baixa
2019080438,Ventilador de teto,2019-08-21 10:09,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Devido a indisponibilidade de utilização dos condicionadores de ar, solicito que sejam instalados dois ventiladores de teto na sala da DIRAD.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,Reclass_LSTM,Baixa
2019080440,Banheiro,2019-08-21 10:37,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar banheiro (PNE) entrada da reitoria 1º andar próximo a copa, vazamento de água e descarga com pouca pressão.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2019080442,"solicito reserva de Datashow para evento em unidade Ulisses Guimarães,",2019-08-21 11:05,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"solicito reserva de Datashow para evento em unidade Ulisses Guimarães, para disciplina de piesc.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2019080443,Retirada de bancadas Herbário,2019-08-21 11:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Conforme solicitação do Professor Jorge Costa e encaminhada via e-mail pelo coordenador Fagner, solicita-se a retirada das bancadas abaixo do ar condicionado e da pia da sala do Herbário, no pavilhão de laboratórios.
Peço que o professor Jorge e Fagner (colocados como observadores) confirmem o pedido aqui no helpdesk.
Segue anexo o histórico de e-mail com as solicitações.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019080453,Instalação de ventilador de teto,2019-08-21 14:40,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,68.37,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de 3 ventiladores de teto na sala da DINFRA - PROPA
Obrigado",Instalação de ventiladores de teto,Material para instalação de ventiladores de teto,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019080455,TANQUE CHEIO,2019-08-21 14:57,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,130.15,,,,"-14.788316740297745, -39.27483123836992",,"FOI RELATADO PELO SEGURANÇA QUE HOUVE A NECESSIDADE DE DESLIGAR O REGISTRO DE ABSTECIMENTO DO TANQUE DO CAMPUS JORGE AMADO, DEVIDO AO NÃO FUNCIONAMENTO DA BOIA, VISTO QUE A ÁGUA TRANSBORDOU.",Troca de boia; Complementar de troca de boia,Material para troca de boia; Complementar O.S. 247/2019,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019080460,porta emperrando,2019-08-21 15:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A porta do laboratório multiusuários no pavilhão de aulas está emperrando ao fechar e a maçaneta da mesma porta está folgada e quase soltando.
Fernanda Santos.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019080479,"Solicitamos, por gentileza, instalar dois ventiladores de teto na sala",2019-08-21 16:46,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos, por gentileza, instalar dois ventiladores de teto na sala da Diretoria de Integridade e Transparência.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,RF_Fallback_BAIXA_CONF,Baixa
2019080484,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2019-08-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019080485,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2019-08-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Média
2019080486,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2019-08-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2019080487,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2019-08-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2019080488,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2019-08-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080489,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2019-08-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080490,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório 1° Ciclo CFCS CPF,2019-08-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019080492,Instalação de Ventilador de Teto - PROTIC Sistemas,2019-08-22 08:29,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Solicito a instalação dos ventiladores de teto que se encontram na diretoria de sistemas da PROTIC.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Média
2019080495,Vazamento de água no banheiro da Guarita do CFCS,2019-08-22 09:35,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, há um vazamento no vaso sanitário da guarita do CFCS. Desse modo, solicito inspeção e correção do problema, caso seja possível.

Atenciosamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2019080498,Persiana,2019-08-22 09:43,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar persiana da sala 02.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.53,RF_Fallback_BAIXA_CONF,Baixa
2019080509,Solicito instalação de 4 ventiladores de teto. 2 a serem instalados na,2019-08-22 15:30,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação de 4 ventiladores de teto. 2 a serem instalados na sala principal da ACS e 2 na sala de Programação visual e multimídia. Solicitação dos ventiladores: Chamado Patrimonial de Nº 129.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2019080510,ventilador,2019-08-22 15:37,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito, por gentileza,instalação de ventilador de teto.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019080514,Instalação de ventiladores de teto na DMCD,2019-08-22 16:53,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, boa tarde.
Solicito a instalação de dois ventiladores de teto na sala da Diretoria de Multimídia e Conteúdos da PROTIC. Os ventiladores já foram fornecidos pelo almoxarifado e já se encontram na sala, basta a apenas a instalação mesmo.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019080516,Galhos entrando nas salas,2019-08-22 18:20,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Alguns galhos estão entrando nas salas 04 e 05.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080527,Instalação de ventiladores,2019-08-23 11:18,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de ventiladores na Reitoria:
1 na Diretoria de Infraestrutura de TIC
1 na Diretoria de Sistemas
1 na Diretoria de Multimidia
2 na Progeac, 1 em cada salão
1 na Prosis
1 na sala de Coordenadores da Prosis
2 na sala da Dirplan
1 na sala da secretaria do gabinete",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080528,Trocar o ventilador de lugar,2019-08-23 11:25,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, gostaria de pedir para mudar o ventilador de posição na sala da Ditic.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080529,"Prezado,     Solicito que por gentileza o cabo de rede que utilizo na",2019-08-23 11:26,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,

Solicito que por gentileza o cabo de rede que utilizo na minha estação de trabalho, seja substituído por um de comprimento maior, visto que o atual é curto e cruza o local o qual fica minha pernas, com isso além do desconforto causado ele pode em algum momento ser rompido.

Grato,",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080531,Tomada,2019-08-23 13:45,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Salas 01 e 02 sem energia nas tomadas.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080533,Verificar torneira do banheiro masculino que está com vazamentos.,2019-08-23 14:11,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Verificar torneira do banheiro masculino que está com vazamentos.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080554,Limpeza de área da recuperação de drenagem,2019-08-26 09:50,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Drenagem,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezados,
Temos recebido reclamações a respeito da área em frente ao pórtico, onde realizamos o serviço de recuperação da drenagem. Após a conclusão do serviço restou uma camada de material acima do pavimento, que sempre que chove forma uma lama, que acaba sujando as áreas do pórtico e salas de aula. deste modo, solicito que seja feita a limpeza da área.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080564,Vazamento no Ramal de Entrada da Reitoria,2019-08-26 16:13,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito correção em vazamento no ramal de entrada da reitoria.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080565,Pedido de Manutenção Elétrica na OcaCorpo CFA/CSC/UFSB,2019-08-26 16:25,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,9.17,,,,"-16.424310442233665, -39.1367972326299",,"Em nome do colegiado do curso Artes do Corpo em Cena ligado ao CFA/CSC/UFSB, solicito os seguintes pontos de manutenção elétrica ligados à OcaCorpo (conforme visita realizada hoje 26/8 com Jonas - eletricista do campus):

1- Instalar cadeado com suporte na caixa de distribuição elétrica das Ocas (e nos fornecer uma cópia da chave);
2- Colocar interruptor com três botões dos setlights na barra da porta de entrada da OcaCorpo;
3- Dividir interruptor das seis luminárias centrais em duas teclas (três frente e três fundo) - OcaCorpo;
4- Instalar espelho na tomada inferior da barra de entrada da OcaCorpo;
5- Colocar novo bocal em três das nove arandelas.

Obrigada!",Substituição de bocal de lâmpada,Substituição de bocal de lâmpada,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080566,Escada de seis andares para a OcaCorpo,2019-08-26 16:30,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicitamos à Infra a disponibilização de uma escada móvel de seis andares, que possa ficar permanentemente na OcaCorpo para que possamos fazer a troca de lâmpadas para fins de apresentações artísticas e ensaios.
Obrigada!",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080567,Iluminação de acesso ao CUNI IBICARAÌ,2019-08-26 16:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Prezados,
Visando fortalecer os laços e parceria institucional com o Colégio Estadual Luis Eduardo Magalhães , escola onde temos instalado o CUNI IBICARAÌ, v enho gentilmente solicitar estudo de viabilidade e providências nos sentido de reforçar / melhorar a iluminação ( com refletrores ) dos espaços de entrada do referido colégio , visto que o local encontra-se bastante escuro/vulnerável e na ultima semana, inclusive, tivemos uma ocorrência com um professor da escola , que tivera seu carro assaltado.
Atte,
Emerson Moutinho
CAACJA",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080568,Manutenção semanal do gerador  de 55 kVA do CPF,2019-08-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019080569,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-08-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019080570,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-08-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019080574,Manutenção elétrica sala do decanato,2019-08-27 09:19,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,361.51,,,,#N/A,,"Prezado(a)

Prof. Daniel Piotto, pede manutenção na parte elétrica da sala do decanato que será no Herbário e está com a descarga do banheiro quebrada.

Maiores informações
(73) 3214-3288
(73) 99838-6003
Voip: 8200

Grata,

Débora Oliveira",Reparo em banheiro,Substituição de reparo e descarga em banheiro,Hidrossanitária > Hidráulica,,0.75,RF_Fallback_BAIXA_CONF,Média
2019080577,RECOLHIMENTO DE TVs,2019-08-27 12:00,Fechado,,,,Reitoria,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(s),
Por determinação do Coordenador de Patrimônio, solicito a retirada das TVs que se encontra presas em cabo de aço ou suporte na parede, dos seguintes setores:

DGP
Assessoria de Comunicação - ACS
Auditoria Interna - Cleidinea
DIRPLAN - Franklin Matos",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019080588,Gostaria de saber se há algum tutorial para cadastro de email e uso do,2019-08-27 18:01,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Gostaria de saber se há algum tutorial para cadastro de email e uso do google for education por docentes. Em caso negativo, gostaria de saber como proceder ao meu cadastro.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2019080590,Moodle,2019-08-27 18:12,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Gostaria de saber o padrão de credenciais para uso do moodle. https://ufsb.edu.br/protic/component/content/article/183-guia-de-instrucoes-novo-moodle,,,Hidrossanitária > Hidráulica,,0.76,Reclass_LSTM,Baixa
2019080592,Verificar os postes próximos ao novo laboratório de habilidades. Algum,2019-08-28 10:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Verificar os postes próximos ao novo laboratório de habilidades. Algumas lâmpadas não estão acendendo.,,,Manutenção Preventiva > Ar condicionado split,,0.95,Reclass_LSTM,Baixa
2019080598,"Por gentileza, realizem a troca de duas lâmpadas aparentemente queimad",2019-08-28 13:30,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, realizem a troca de duas lâmpadas aparentemente queimadas na sala da Assessoria de Relações Internacionais.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080611,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2019-08-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080612,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2019-08-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080613,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2019-08-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080614,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2019-08-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080615,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,2173.3100000000004,,,,"-16.424036771315144, -39.13615281834591",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Reparo banheiro do bloco administrativo CSC,Fornecimento de material para reparos diversos no banheiro do pavilhão administrativo do CSC.,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019080616,Inspeção diária das instalações prediais - Bloco de Serviços CSC,2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080617,Plano de manutenção preventiva de sistemas hidrossanitários - Espaço de Leitura (CSC),2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080618,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratórios CSC,2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080619,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Convenções CSC,2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,599.93,,,,"-16.425315471783644, -39.1356215455011",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Reparo em sistema hidrossanitário no Pav. de convenções - CSC,Reparo em sistema hidrossanitário no Pav. de convenções - CSC,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019080620,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,379.95000000000005,,,,"-16.423058409985778, -39.136850127779546",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Serviços hidrossanitários no Pavilhão de Feiras - CSC,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019080621,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,149.98,,,,"-16.423822637563376, -39.13549260894328",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Serviços hidrossanitários no Pórtico - CSC,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080622,Plano de manutenção preventiva de sistemas hidrossanitários - Restaurante CSC,2019-08-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,96.21,,,,"-16.426141435445587, -39.135649217286215",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Reparo de válvula hidra,Fornecimento para substituição de reparo de válvula hidra no WC masculino do restaurante do CSC,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019080625,Verificar infiltração na parede do banheiro masculino. O vazamento est,2019-08-29 09:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,48.1,,,,"-17.53318988361887, -39.72242666524693",,Verificar infiltração na parede do banheiro masculino. O vazamento está vindo do banheiro PNE.,Correção de infiltração na parede,Material para corrigir infiltração na parede,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019080630,Torneira quebrada e vazamento de água,2019-08-29 11:06,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, o reparo (troca) da torneira situada na área externa em frente ao laboratório de habilidades.

att,

Renê Moura",,,Manutenção Preventiva > Ar condicionado split,,0.94,Reclass_LSTM,Baixa
2019080631,Instalação de ventilador de teto,2019-08-29 12:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Acabei de solicitar pelo menos um ventilador de teto ao Setor de Patrimônio. O motivo da solicitação é que a sala da Auditoria é muito quente, principalmente no período da tarde e, deixar a porta aberta o tempo todo atrapalha o desenvolvimento do trabalho, pois, sua localização fica em frente a copa. Diante disso, solicito a instalação do bem solicitado.

OBS.: na categoria não tinha a opção desejada.

Desde já agradeço,",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019080634,Descarga com defeito,2019-08-29 13:56,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado(a)

A descarga do banheiro está vazando, a água está enchendo o tempo todo.

Grata,

Débora Oliveira",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2019080643,Fazer substituição do joelho da torneira próximo ao pavilhão 02 de aul,2019-08-30 09:16,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,109.73,,,,"-17.53335341230621, -39.72217542816204",,Fazer substituição do joelho da torneira próximo ao pavilhão 02 de aulas. Temos o material necessário em estoque.,Substituição de joelho,Material para substituição de joelho,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Baixa
2019090001,Limpeza de Fossa do CJA - Ferradas,2019-09-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,803.78,,,,"-14.77147998352185, -39.23434744042999",,Solicito a limpeza das fossas sépticas localizadas no Campus Jorge Amado - Ferradas - Itabuna. Os procedimentos a serem seguidos devem ser de acordo ao documento em anexo.,Limpeza de Fossa do CJA - Ferradas,Limpeza de todas fossas sépticas do Campus Jorge Amado,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.85,Reclass_LSTM,Alta
2019090002,Manutenção Semestral - Ar condicionado - CPF - Anexo de Aulas,2019-09-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3288.8100000000004,,,,"-17.53294195326467, -39.72258736378763",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Anexo de Aulas CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Anexo de Aulas CPF,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019090003,Manutenção Semestral - Ar condicionado - CPF - Bloco Administrativo,2019-09-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,3713.8399999999997,,,,"-17.533274716800296, -39.72248779186285",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco Administrativo CPF,"Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco Administrativo CPF


Não executar limpeza nos equipamentos na sala de servidores da PROTIC",Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019090004,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 01,2019-09-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1114.58,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Aulas 01 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco Aulas 01 CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco Aulas 01 CPF,Manutenção Preventiva > Ar condicionado split,,0.67,RF_Fallback_BAIXA_CONF,Baixa
2019090005,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2019-09-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1392.4099999999999,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco de Aulas 02 CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco de Aulas 02 CPF,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090006,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2019-09-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,555.6700000000001,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco de Serviços CSC,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco de Serviços CSC,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090007,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2019-09-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2135.99,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.", Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco Docentes CPF, Limpeza Geral/Manutenção Semestral dos Ar condicionados - Bloco Docentes CPF,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090008,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2019-09-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,6038.74,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CFCA/CEPLAC - CJA,Limpeza Geral/Manutenção Semestral dos Ar condicionados - CFCA/CEPLAC - CJA,Manutenção Preventiva > Ar condicionado central,,0.94,Reclass_LSTM,Baixa
2019090009,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2019-09-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1516.82,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Limpeza Geral/Manutenção Semestral dos Ar condicionados - Laboratório CFCS / CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Laboratório CFCS / CPF,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090010,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2019-09-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,3878.3700000000003,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Laboratórios CSC,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Laboratórios CSC,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090011,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2019-09-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,4779.29,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. Adm. do CSC,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. Adm. do CSC,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090012,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2019-09-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,2784.8900000000003,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. Administrativo do CJA,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. Administrativo do CJA,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090013,Manutenção Semestral - Ar condicionado - Pav. de Convenções - CSC,2019-09-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,4990.19,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. de Convenções do CSC,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. de Convenções do CSC,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090014,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2019-09-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1389.17,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. de Feiras do CSC,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. de Feiras do CSC,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090015,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2019-09-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,708.46,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. de Serviços CJA,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pav. de Serviços CJA,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090016,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2019-09-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,7169.78,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pavilhão de Aulas do CJA,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pavilhão de Aulas do CJA,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090017,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2019-09-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,1878.6100000000001,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pórtico do CSC,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Pórtico do CSC,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090018,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2019-09-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,13427.19,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Reitoria CJA,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Reitoria CJA,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090021,Manutenção cortina - Sala da Chefe de Gabinete,2019-09-02 09:07,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicito manutenção na cortina que está caída na Sala da Chefe de Gabinete.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
