ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019090022,Persiana,2019-09-02 09:12,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar persiana da reitoria, Jorge (ARAÚNA) ciente.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090023,Substituir telhas danificadas pela queda de galhos da árvore.,2019-09-02 09:10,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Substituir telhas danificadas pela queda de galhos da árvore.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090024,Pia Entupida,2019-09-02 09:49,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom Dia!
No refeitório próximo aos depósitos encontra se a pia entupida.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090025,Intervenções eletrícas/lógica para utilização de notebooks em salas de aula,2019-09-02 09:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,74.02,,,,"-16.423909554595376, -39.13629623502169",,"Com a soicitação de devolução de notebooks enviado no dia 26/08/2019 aos alunos da UFSB, a Gestão Superior busca implementar ações de uso compatilhado de equipamentos. No CSC serão implementados em alguns espaços ""lab's de TIC"" para tanto serão necessários algumas intervenções, nesse sentido solicito:

Ampliação de pontos de tomada nas salas de Aula onde ocorrerão o CC IRC (Componente Curricular Introdução ao Raciocinio Computacional), na sede e nos CUNIS;

Ampliação de pontos na Biblioteca;

02 pontos de lógica para cãmeras na sala onde estarão instalados 30 notebooks (necessidade vigilãncia eletrônica).

Fornecimento e intalação de porta cadeado (estimativa de 12 unidades) e cadeado (estimativa de 12 Unidades) para armários que manterão guarda dos equipamentos.

Obs.: os itens relacionados já foram discutidos com o engenheiro do CSC, que deverá acompanhar os serviços pontuando a real necessidade com a equipe de TIC CSC e também em função da demanda. Deestacamos também que a demanda será determinada pela quantidade de equipamentos devolvidos e pelo planejamento acadêmico.",Intervenções elétricas/lógicas em salas de aula,Intervenções elétricas/lógicas em salas de aula,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090026,Solicito que seja refeita a pintura de sinalização dos extintores dani,2019-09-02 10:09,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito que seja refeita a pintura de sinalização dos extintores danificada durante a substituição dos pilares. Também existe lugares que não existe ou que já está desgastada. Temos as tintas necessárias em estoque.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090046,Manutenção semanal do gerador  de 55 kVA do CPF,2019-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090047,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Reservatório,,0.9,Reclass_LSTM,Baixa
2019090048,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-09-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Reservatório,,0.96,Reclass_LSTM,Baixa
2019090049,Tratamento químico mensal da água de condensação do ar condicionado central,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019090050,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Reservatório,,0.91,Reclass_LSTM,Baixa
2019090051,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019090052,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2019-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Reservatório,,0.9,Reclass_LSTM,Baixa
2019090053,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Reservatório,,0.93,Reclass_LSTM,Baixa
2019090054,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Reservatório,,0.9,Reclass_LSTM,Baixa
2019090055,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019090056,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2019-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019090057,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2019-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019090058,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019090059,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019090060,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2019-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019090061,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019090062,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2019090063,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2019-09-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019090064,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090065,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2019-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090066,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090067,Limpeza semestral de reservatórios - Bloco Docentes - CPF,2019-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Docentes do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090068,Limpeza semestral de reservatórios - Bloco Administrativo - CPF,2019-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Administrativo do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090069,Limpeza semestral de reservatórios - CFCS (antigo DERBA) - CPF,2019-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito limpeza do reservatório localizado na área externa do CFCS
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090070,Limpeza semestral de reservatórios - Pavilhão de Aulas 1 - CPF,2019-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados no Pavilhão de Aulas 1 do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019090071,Limpeza semestral de reservatórios - Reservatório inferior - CPF,2019-09-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito limpeza do reservatório localizados no CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Instalações elétricas,,0.81,Reclass_LSTM,Baixa
2019090072,Limpeza semestral de reservatórios - Bloco de Serviços - CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019090073,Limpeza semestral de reservatórios - Bloco de Serviços (inferior) - CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza do reservatório de 360.000 litros localizado no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2019090074,Limpeza semestral de reservatórios - Pórtico - CSC,2019-09-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito limpeza do reservatório localizado no Pórtico do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2019090075,Limpeza semestral de reservatórios - CUNI ITABUNA - CJA,2019-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito limpeza dos reservatório 1 e 2, localizados no CUNI ITABUNA do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019090076,Limpeza semestral de reservatórios - Pavilhões - CJA,2019-09-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1 e 2, localizados nos Pavilhões do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Alta
2019090077,Limpeza semestral de reservatórios - Reitoria - CJA,2019-09-03 00:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza dos reservatório 1, 2, 3 e superior, localizados na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Média
2019090078,Limpeza semestral de reservatórios - Reitoria - CJA,2019-09-03 00:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza do reservatório superior, localizado na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2019090083,Janela,2019-09-03 10:39,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza,
consertar janela na procuradoria. A janela está com suporte do lado direito quebrado, o que dificulta o uso. Por estar sem o uso do ar condicionado, é preciso o uso da janela. É a janela que se encontra embaixo do ar condicionado.",,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2019090090,Reparo no Portão da Reitoria,2019-09-03 13:26,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no portão da reitoria, pois duas das dobradiças estão soltas. O serviço necessita de um serralheiro/soldador.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019090092,Solicitação de Diagnóstico,2019-09-03 14:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Prezado Simon,

Ainda estamos em fase de finalização do acordo de cooperação entre a UFSB e o Laboratório de Geoprocessamento da CEPLAC - CEPEC.

Nesse momento, gostaria de solicitar um diagnóstico da rede elétrica e de internet - para verificar a viabilidade e os custos iniciais que teremos.

Atenciosamente!",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090093,recolhimento de entulho e vedação de cano de PVC,2019-09-03 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,187.63,,,,"-16.422665621158817, -39.136300233483034",,"Prezados, boa tarde!

Trata-se de uma solicitação de recolhimento de entulho de obras e vedação de canos de PVC que estão suscetíveis ao acúmulo de água no CSC. Segue arquivo com maiores explicações e fotos dos locais.

At.

Maria Inês",Remoção e Bota-fora de entulho,Remoção e Bota-fora de entulho,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090096,BANHEIRO,2019-09-03 16:27,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro do DGP com vazamento de água.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090098,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2019-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2019090099,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2019-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.85,RF_Fallback_BAIXA_CONF,Baixa
2019090100,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2019-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019090101,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2019-09-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019090102,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2019-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2019090103,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2019-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019090104,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2019-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.83,Reclass_LSTM,Média
2019090125,Readequações de elétrica e lógica do Colégio Estadual Estado do Ceará,2019-09-04 16:25,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Reforma,,,,5566.900000000001,,,,"-14.784588690412658, -39.04431728226902",,Solicito a readequação das instalações de elétrica e lógica de três sala do Colégio Estado do Ceará para funcionamento do CUni Ilhéus.,Readequações de elétrica e lógica do Colégio Estadual Estado do Ceará; Complementar de Readequações de elétrica e lógica do Colégio Estadual Estado do Ceará; Complementar de Readequações de elétrica e lógica do Colégio Estadual Estado do Ceará; Complementar de Readequação no CUNI Ilhéus,Serviços nas instalações elétricas e de lógica; Materiais para Readequações de elétrica e lógica; Complementar de O.S. 255/2019; Complementar de Readequação no CUNI Ilhéus,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.98,Reclass_LSTM,Baixa
2019090134,AR CONDICIONADO DA BIBLIOTECA COM DEFEITO,2019-09-05 10:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezadas/os,
Bom dia!
No início da semana alguns técnicos fizeram reparos nos quadros de energia do pavilhão de aulas e, após esta situação, os ar condicionados da biblioteca do campus jorge amado não estão ligando.
Informo que a biblioteca não está entre os setores que tiveram o ar condicionado desligado por conta do contingenciamento, uma vez que é um ambiente completamente fechado, sem janelas, sem entrada de ar, com muito livros que precisam ser conservados.
Dessa forma, solicito averiguação e reparo dos ar condicionados da Biblioteca Jorge Amado.
Obrigada!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2019090141,Reparo em persiana,2019-09-05 13:34,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,Parte da persiana da sala de TI do campus Paulo Freire se soltou.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019090153,Sifão com vazamento.,2019-09-06 10:44,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,11.27,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo para o sifão localizado na sala do DML (depósito de material de limpeza), em baixo da escada do mezanino dos professores.",Substituição de Sifão,Substituição de Sifão,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2019090157,ATIVAÇÃO DO VENTILADOR NO AR CONDICIONADO,2019-09-06 14:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicitamos a ativação do Ventilador para o Ar condicionado da Sala do Setor de pesquisa,,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019090159,"Computador, sem acesso a internet, quando ocorre acesso oscila com que",2019-09-06 16:09,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Computador, sem acesso a internet, quando ocorre acesso oscila com queda.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019090165,Falha no Sistema de Água da Reitoria,2019-09-09 08:18,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,231.01,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no sistema de água da reitoria. Devido uma falha em uma das boias, a bomba aspirou a seco e danificou a sua tubulação de recalque.",Reparo na Rede Hidráulica da Reitoria,Serviço na tubulação e boia do reservatório de água da reitoria,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019090179,Ar condicionado com defeito,2019-09-09 10:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório de Carcinologia (CFCAf/CEPLAC) está apresentando mensagem de erro E3.",,,Climatização > Ar condicionado,,0.86,RF_Fallback_BAIXA_CONF,Média
2019090211,Grade de luminária pendente na sala do decanato do IHAC/CSC,2019-09-09 15:55,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"A grade da luminária que fica sobre a minha mesa. na sala do decanato do IHAC/CSC, está solta e pode cair sobre a mesa e computador. Tal situação já ocorreu recentemente.

Att.

Marcos Bernardes",,,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2019090216,Aparelho apresentando erro (EC),2019-09-09 16:14,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.
O condicionador de ar da marca Midea | liva, lotado na Diretoria de Multimídia | PROTIC, está apresentando erro EC. O mesmo não funciona e também não desliga pelo controle.
Peço por gentileza solução do problema.
Att,
João Gabriel.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,Reclass_LSTM,Baixa
2019090227,Manutenção semanal do gerador  de 55 kVA do CPF,2019-09-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.81,Reclass_LSTM,Alta
2019090228,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-09-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2019090229,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-09-10 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2019090230,Falha no Sistema de Água da Reitoria,2019-09-10 08:10,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Falta d'água na reitoria. Foi identificado que a bomba está no quadro dos aparelhos de ar condicionado. Solicito a mudança da alimentação da bomba para o quadro do gerador.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019090232,Revisão de salas para evento Forcampi,2019-09-10 09:49,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito revisão do forro e iluminção nas três salas de aula do pórtico, verifiquei várias lampadas sem funcionamento e placas de forro fora do lugar. Amanhã receberemos um evento nesses espaços.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090260,Lampadas queimadas,2019-09-10 18:06,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.870897256276933, -39.594953067425706",,A lâmpada do refletor queimou e também uma das lâmpadas do corredor que fica na porta da sala 01. Precisando serem trocadas com urgência.,,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019090261,Pia entupida no banheiro masculino do pórtico.,2019-09-11 08:24,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Pia entupida no banheiro masculino do pórtico.,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019090272,"Boa tarde,  Solicito por gentileza reparo no ar condicionado do gabine",2019-09-11 15:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Solicito por gentileza reparo no ar condicionado do gabinete da reitoria,m ao lado do Protocolo que parou de funcionar desde as 15:30 aprox. do dia 10/09 e não voltou mais a funcionar.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090273,Instalação de uma tomada na Copa situada em frente ao Setor de Auditor,2019-09-11 15:19,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Instalação de uma tomada na Copa situada em frente ao Setor de Auditoria, para funcionamento de um novo microondas.
Devido ao espaço da copa, sugerisse que seja alocado no lado contrario da pia.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090295,Telhado com goteiras,2019-09-12 14:57,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,68.80000000000001,,,,"-16.426141435445587, -39.135649217286215",,Solicito reparos no telhado do restaurante do campus Sosígenes Costa. O Locatário informou que tem diversos pontos de goteira no telhado do restaurante e que o ponto mais crítico está localizado na parte da cozinha e as goteiras estão caindo em cima do extintor.,Telhado com goteiras,Aquisição de cimento para cravejamento de telhado,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090300,"Internet oscila o tempo todo, cai a todo instante. Maquina não consegu",2019-09-13 08:35,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Internet oscila o tempo todo, cai a todo instante. Maquina não consegue manter internet por muito tempo.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090309,INSTALAR PAREDE DE DRYWALL,2019-09-13 11:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentileza proceder com a instalação de uma parede de drywall no hall em frente às Salas 8 e 9 que foram incorporadas ao Setor de Biblioteca. Essa solicitação faz-se necessária para que o único acesso ao setor seja pela porta da Biblioteca. Para maiores esclarecimentos estamos à disposição",Remoção de parede,Serviço de remoção de parede,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090319,Laboratorio de Informatica - Mezanino 2 - Pav. de Aulas CJA,2019-09-13 15:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de 4 pontos elétricos no mezanino 2 do Pav de Aulas, para atender à demanda de laboratório de informática.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019090320,Laboratorio de Informatica - Mezanino 2 - Pav. de Aulas CJA,2019-09-13 15:43,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito restauração dos pontos lógicos recolhidos no mezanino 2 do Pav de Aulas, para atender à demanda de laboratório de informática.",,,Manutenção Preventiva > Ar condicionado split,,0.95,Reclass_LSTM,Baixa
2019090321,Laboratorio de Informatica - Mezanino 2 - Pav. de Aulas CJA,2019-09-13 15:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,78.27,,,,"-14.788316740297745, -39.27483123836992",,Solicito instalação de 1 ar condicionado de 18000.,Instalação de ar condicionado,Instalação de ar condicionado,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090324,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-09-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090333,Solicito a instalação de um quadro na sala de aula do novo laboratório,2019-09-16 10:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito a instalação de um quadro na sala de aula do novo laboratório de habilidades e 2 tv's nas salas de procedimentos. O quadro e a tv deve ser retirado do antigo laboratório. Temos o material em estoque.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090335,INSTALAÇÃO DE FAIXAS - Cunis e Campus,2019-09-16 10:33,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,22.9,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
com o objetivo de recepcionar a comunidade Universitária, no Campus e Colegios Universitários, solicitamos a instação das faixas de ""Boas Vindas"" da UFSB, nestas unidades conforme descrito a baixo:

Faixa Médias - BEM VINDO À UFSB - Cuni de Itabuna.
Faixa Médias - BEM VINDO À UFSB - Cuni de Ilhéus.
Faixa Médias - BEM VINDO À UFSB - Cuni de Coarací.
Faixa Médias - BEM VINDO À UFSB - Cuni de Ibicaraí.
Faixa Grande - BEM VINDO À UFSB - Campus Jorge Amado.

obs: As faixas estão no Setor de Apoio Adm - CJA.

