ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Favor verificar a disponibidade de pessoal para atender à demandas, assim como verificar os melhores locais para a instalação. Após a confirmação poderemos agendar os dias e realizaremos a programação de Transportes para levar os funcionários que irão instalar as faixas.

Aguardamos retorno.",Instalação de Faixas - Cunis e Campus CJA,INSTALAÇÃO DE FAIXAS - Cunis e Campus CJA,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019090337,Reparo no Ar Condicionado do Herbário,2019-09-16 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as,

solicito conserto do ar condicionado do Herbário que encontra-se vazando novamente. Na oportunidade, destaco a urgência da necessidade do reparo, uma vez que a temperatura baixa no ambiente proporcionada pelo ar condicionado é fundamental para a manutenção da coleção biológica ali presente, garantindo a conservação e o controle na proliferação de pragas.

Att,
Prof. Jorge Costa",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019090339,Instalação,2019-09-16 11:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar quadro branco no auditório do CFCS.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090341,Telhado quebrado,2019-09-16 12:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito o reparo do telhado da biblioteca, que mais uma vez foi danificado pela queda de galhos das árvores que deveriam, mas não foram podadas.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090348,Instalação,2019-09-16 15:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar alguns parafusos na parede do laboratório de morfologia.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019090361,"Boa tarde,  Gostaria de pedir para remover a câmera que visualizar a l",2019-09-16 16:57,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,
Gostaria de pedir para remover a câmera que visualizar a lateral esquerda de quem chega na coordenação de campus, tem 2 câmeras na mesma pilastra, é a voltada para a parede lateral. Pois ela está com uma senha e precisamos resetar.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090365,Lâmpadas Queimadas,2019-09-16 17:50,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.281402, -39.024453",,"Prezados, boa tarde.

Solicito a troca de dez lâmpadas queimadas no CUNI Cabrália, tanto para as salas quanto para o corredor.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090367,Manutenção semanal do gerador  de 55 kVA do CPF,2019-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2019090368,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-09-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019090369,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-09-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019090370,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-09-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2019090371,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-09-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Alta
2019090372,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Média
2019090373,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019090374,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2019090375,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2019090376,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019090377,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-09-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2019090378,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
2019090379,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2019090380,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.7,RF_Fallback_BAIXA_CONF,Baixa
2019090381,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Média
2019090382,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019090383,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019090384,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019090385,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-09-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019090386,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-09-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Vistoria em Instalações,,0.96,Reclass_LSTM,Baixa
2019090389,Agendamento Técnico ar-condicionado para os dias 12 e 13 de outubro,2019-09-17 09:21,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,878.3399999999999,,,,"-16.423909554595376, -39.13629623502169",,"Solicito o agendamento do Técnico ar-condicionado para os dias 12 e 13 de outubro , para acompanhar o evento externo ""Congresso Universitário da Igreja Batista "", contrato nº 003/2019. O uso do ar-condicionado será custeado pelo locatário no valor de R$ 4.483,90 , via GRU, pelos 2(dois) dias de uso.
O evento ocorrerá das 08h as 21h nos 2(dois) dias.",Contratação de técnico de refrigeração e auxiliar para o Ar condicionado Central - CSC,Contratação de técnico de refrigeração e auxiliar para o Ar condicionado Central - CSC,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019090390,Fechadura,2019-09-17 09:32,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A porta da Sala Técnica 02 não tem chave, portanto, solicito a troca do miolo da fechadura, pois esta sala está funcionando como a sala do Setor de Apoio aos Laboratórios e aloca equipamentos e documentos com dados importantes e exclusivos de competência administrativa dos laboratórios.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Baixa
2019090427,"Bom dia, gostaria de pedir para alterar a localização do ventilador aq",2019-09-18 11:40,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, gostaria de pedir para alterar a localização do ventilador aqui na Infra/PROTIC.",,,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Baixa
2019090437,Sanitário entupido,2019-09-18 15:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, o reparo do sanitário da Sala dos Técnicos de Laboratórios (entupido).

Att,

Renê Moura",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019090444,Instabilidade de tomada na Torre 4 LECOMAR,2019-09-18 16:33,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Na Torre 4 do pavilhão de feiras, atualmente LECOMAR, uma tomada no pavilhão inferior da torre ao lado da porta de entrada têm apresentado variação de corrente elétrica e equipamentos eletrônicos ligados a mesma têm apresentando estouros com faísca devido a essa variação.
Solicito revisão da referida tomada para evitarmos perdas e danos aos equipamentos e possíveis problemas mas graves como incêndio ou choque em usuários do local.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019090448,vazamento de pia,2019-09-18 17:54,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,29.68,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, venho informar um vazamento na tubulação da pia da sala da enfermaria. O problema ocorre quando da abertura da pia, apenas. Venho também solicitar reparo, caso possível.

at.
Maria Inês",Vazamento de pia,Material para reparar vazamento em pia,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019090458,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-09-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019090463,O quadro na sala de tutoria 07 está solto. Solicito que seja verificad,2019-09-19 10:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,O quadro na sala de tutoria 07 está solto. Solicito que seja verificado e reinstalado.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.68,RF_Fallback_BAIXA_CONF,Baixa
2019090464,Solicitação ar condicionado do auditório,2019-09-19 10:33,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados (as),
Bom dia!

Solicitamos, por gentileza, o funcionamento dos ar condicionados do auditório para mesa de redonda de amanhã (20/09) às 19h com o o Magnífico Reitor da Universidade Federal da Bahia - UFBA, Prof. João Carlos Salles e o Prof. Gesil Sampaio Amarante do Departamento de Ciências Exatas e Tecnológicas (DCET) da UESC - Universidade Estadual de Santa Cruz com o seguinte tema: a situação da universidade pública na atual conjuntura.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090470,Instalação de uma tomada no setor de infraestrutura. Temos o material,2019-09-19 13:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Instalação de uma tomada no setor de infraestrutura. Temos o material necessário para executar o serviço.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090471,Solicito que seja instalado uma bancada na secretária acadêmica. A ban,2019-09-19 13:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito que seja instalado uma bancada na secretária acadêmica. A bancada encontra-se no local.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090484,Caixa de alvenaria para cobrir hidrômetro,2019-09-20 09:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito caixa de alvenaria para cobrir o hidrômetro do centro de formação. Informo que há material em estoque no CPF para a realização do serviço.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019090485,Tampa de luminárias abertas,2019-09-20 09:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53486720606325, -39.72350064237744",,Solicito fixação das tampas das luminárias das salas de tutoria que estão se abrindo.,,,Elétrica > Iluminação,,0.61,RF_Fallback_BAIXA_CONF,Baixa
2019090486,Fornecimento de materiais,2019-09-20 09:24,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1035.01,,,,"-17.53335341230621, -39.72217542816204",,"Solicito o fornecimento dos materiais listados abaixo:
Item / Qnt. / Qnt. Estoque
Caixa top / 20 und. / Sem estoque
Tomada simples / 20 und. / Sem estoque
Buxa n6 / 100 und. / 20 und.
Parafuso n6 / 100 und. / 20 und.
Buxa n8 / 100 und. / 20 und.
Parafuso n8 / 100 und. / 20 und.
Buxa n10 / 100 und. / 20 und.
Parafuso n10 / 100 und. / 20 und.
Adaptador 3/4'' para caixa top / 30 und. / Sem estoque
Tampa para caixa top, tomada simples / 15 und. / Sem estoque
Tampa para caixa top, tomada dupla / 15 und. / Sem estoque
Eletroduto 3/4'' cinza / 10 barras / Sem estoque

Informo que os materiais solicitados acima não são para a realização de algum serviço específico, sim para compor estoque. Porém, há a necessidade de tampar algumas caixas das salas de aula do IHAC que estão descobertas. Assim que o material for disponibilizado, abrirei chamado para a execução deste serviço.",Fornecimento de material para estoque,Fornecimento de material para estoque,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.93,Reclass_LSTM,Média
2019090496,Reparo em porta de Banheiro Feminino,2019-09-20 13:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,A porta do Banheiro Feminino do novo espaço de Laboratórios (onde fica o auditório) não está fechando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.69,RF_Fallback_BAIXA_CONF,Média
2019090500,Ar condicionado,2019-09-20 14:12,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a transferência do circuito de ar condicionado do gabinete da reitora para o quadro do gerador. O equipamento deve ser ligado independente do sistema automatizado.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019090501,Instalar ar condicionado,2019-09-20 14:17,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado(a),

A pedido do Decano Prof. Dr. Daniel Piotto, venho solicitar a instalação de cinco (5) ar condicionados nos gabinetes do herbário.

Grata,

Débora Alves",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2019090523,Solicito a instalação de dois pontos de energia elétrica e um ponto de rede na biblioteca do CPF,2019-09-21 08:38,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito ao Pessoal da Infraestrutura a instalação de dois pontos de energia elétrica e um ponto de rede na biblioteca do CPF para a estação meteorológica do CPF.
Ps. A Engenheira Eduarda tem ciência do caso.
Att.,",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019090524,Solicito a instalação de dois pontos de energia elétrica e um ponto de rede na biblioteca,2019-09-21 08:39,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito ao Pessoal da Infraestrutura a instalação de dois pontos de energia elétrica e um ponto de rede na biblioteca do CPF para a estação meteorológica do CPF.
Ps. A Engenheira Eduarda tem ciência do caso.
Att.,",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019090525,Solicito vistoria nas instalações do CUNI Itabuna.,2019-09-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Solicito vistoria nas instalações do CUNI Itabuna.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019090527,Troca de miolo de fechadura,2019-09-23 08:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Bom dia. Solicito a troca de segredo ou miolo da fechadura da porta do Laboratório de Genética. A chave da referida porta desapareceu e as tentativas de encontrá-la já foram esgotadas. Este laboratório possui um conjunto de equipamentos cujos os valores são bastante elevados por isso a urgência é alta.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2019090528,Reserva de mesa,2019-09-23 08:28,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Prezados,
Reservo mesa com 2 cadeiras para a palestra que irá ocorrer na quadra nos dias 25 (das 19 às 21 horas) e dia 26 (das 7 às 11horas).
Att,
Caroline Caputo",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019090544,Fio solto no colégio do Ceará (CUNI Ilhéus).,2019-09-23 14:04,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Boa tarde!
Informo que durante as instalações de internet no colégio do Ceará ( novo espaço do CUNI de Ilhéus) um fio de eletricidade ficou solto dentro da caixa que fica os interruptores, por este motivo estão sem ter como usar o ar condicionado.
Grata,
Mara Celia",,,Estrutura Predial > Forro,,0.93,Reclass_LSTM,Baixa
2019090532,Manutenção em Ar,2019-09-23 09:11,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Ar da sala de TI com equipamentos encontra-se inoperante.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2019090542,Erro no registro do hidrômetro,2019-09-23 11:27,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito que seja verificado sobre erro no registro no hidrômetro do administrativo do CSC. Aparentemente está travado o registro em 17 m3.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2019090545,Fechadura da porta e janela,2019-09-23 14:08,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito conserto da janela e fechadura no Laboratório Multiusuários (Sala 08). A janela do laboratório 8A está emperrada e a fechadura da porta do laboratório 8 quebrou.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2019090554,"Prezados     Por gentileza, consertem a maçaneta da porta do assessor.",2019-09-23 16:14,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados

Por gentileza, consertem a maçaneta da porta do assessor. Está soltando quando acionada para abrir ou fechar a porta.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,Reclass_LSTM,Baixa
2019090558,material didatico,2019-09-23 17:55,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito fornecimento de caneta especial para lousa branca (azul, vermelha e preta) e apagador",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Média
2019090562,Manutenção semanal do gerador  de 55 kVA do CPF,2019-09-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019090563,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-09-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019090564,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-09-24 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Média
2019090566,Reparo no portão de entrada,2019-09-24 09:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,40.85,,,,"-16.422665621158817, -39.136300233483034",,Solicito substituição de dobradiça no portão de entrada do CSC.,Reparo no portão de entrada,Aquisição de dobradiça para reparo do portão do CSC,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019090568,Goteiras em cobertura pav. convenções,2019-09-24 11:05,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Foram verificadas goteiras na sala Monte Pascoal 3 e no corredor das salas Cabrália. Favor realizar reparos.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019090569,Avaria em Quadro Branco,2019-09-24 11:11,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito, por gentileza, reparo em quadro branco na sala de tutoria 5. O objeto encontra-se quebrado no ponto de fixação superior direito.

Att,

Renê Moura",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019090573,Bomba,2019-09-24 14:17,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Estamos sem água, a bomba não está ligando.",,,Hidrossanitária > Hidráulica,,0.46,RF_Fallback_BAIXA_CONF,Baixa
2019090577,REPAROS HIDRÁULICOS,2019-09-24 15:32,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Senhores (as), boa tarde.

Informamos que o vaso sanitário do banheiro feminino, localizado no pavilhão de aula CJA (penúltimo vaso), está com problema no sistema de descarga, não está enchendo o vaso. Dessa forma, solicita-se averiguação do ocorrido e possível solução do problema.

Atenciosamente;

Matias Costa",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Alta
2019090579,MANUTENÇÃO DE FECHADURAS CUNI PORTO SEGURO,2019-09-24 16:05,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,327.07,,,,"-16.449880252377348, -39.064648619985995",,"PREZADOS, BOA TARDE!
Venho através desta requisição de caráter emergencial, solicitar a troca das fechaduras das SALAS 09, 10 e 11 do CUNI Porto Seguro. Destaco que nessas salas, dispomos de equipamentos de valor expressivo e que por isso solicito a esse chamado de forma emergencial.
Desde já, grato!
Att.,
Reginaldo Lopes",Substituição de fechadura no Cuni Porto Seguro.,Solicita-se substituição de três fechaduras no Cuni Porto Seguro.,Posto de trabalho > Contratação de Posto de trabalho,,0.97,Reclass_LSTM,Baixa
2019090584,Ar condicionado com vazamento,2019-09-25 08:09,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório Central de Biodiversidade (CFCAf/CEPLAC) está com vazamento.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.95,Reclass_LSTM,Baixa
2019090590,Instalação de hidrômetro e confecção de caixa de cimento para proteção,2019-09-25 09:37,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito instalação de hidrômetro no laboratório interdisciplinar do centro de formação em saúde e confecção de caixa de cimento para sua proteção. Informo que há material em estoque para execução do serviço.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.96,Reclass_LSTM,Baixa
2019090591,O disjuntor de algumas tomadas está desarmando sozinho.  As tomadas es,2019-09-25 10:07,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O disjuntor de algumas tomadas está desarmando sozinho.
As tomadas estão sem identificação.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019090593,A porta da frente do laboratório 3 está caindo novamente.,2019-09-25 10:20,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,A porta da frente do laboratório 3 está caindo novamente.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019090596,Isolamento do Registro de Água do Fórum,2019-09-25 13:19,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Verificamos que o consumo de água no prédio do fórum Rui Barbosa, onde será sediada a Reitoria da UFSB futuramente está apresentando índices de utilização que não correspondem à realidade de um imóvel sem uso público. Desta forma SOLICITO com urgência a realização de trabalhos no sentido de isolar o registro de modo que seja possível apenas visualizar o medidor, mas que impeça a abertura ou fechamento da água.

Já foi verificado inúmeras vezes que o registro permanece aberto, desperdiçando água por algum vazamento ou pontos de água na área externa utilizados por oportunistas, o que acaba gerando maiores gastos para a UFSB.

Para se ter uma idéia segue o histórico de consumo durante os 4 últimos meses.

Junho/2019: R$ 423,62
Julho/2019: R$ 510,71
Agosto/2019: R$ 220,41
Setembro/2019: R$ 1.294,51

Agradeço desde já,",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019090604,forro Desabando,2019-09-25 16:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Boa Tarde!

Na sala de aula barra velha gatos em cima dos forros, e por conta disso o forro esta desabando em algumas partes.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090605,Solicito manutenção (fixação) da maçaneta da porta da Sala de Materiai,2019-09-25 16:36,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção (fixação) da maçaneta da porta da Sala de Materiais/Apoio Limpeza localizada no Pav. Aulas CJA.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090606,"Solicito instalação da impressora da sala da assistência social, via c",2019-09-25 16:57,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito instalação da impressora da sala da assistência social, via cabeamento de rede, em meu notebook, na sala ""Enfermaria"". Favor agendar para terça, dia 01/10 .

Grato",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019090615,"Prezados,  solicito a instalação da estrutura para colocar 02 access p",2019-09-26 08:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,
solicito a instalação da estrutura para colocar 02 access point no Laboratório de Habilidades.

Att.

Carlos",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019090617,Ponto de rede não funciona,2019-09-26 09:06,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Favor verificar ponto de rede da sala 1 e 2 do cuni de Ilhéus, foi testado no dia 25/09 e não estava funcionando.
Obs: computador ligado direto na Routerboard",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2019090625,Reparos no circuito de Câmeras do Lab. de Informática,2019-09-26 11:24,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicitamos os seguintes reparos no circuito de câmeras do Lab. de Informática (Sala Caraíva):

Reposicionamento de câmera para cobrir área desejada;
Reparo na alimentação e/ou cabeamento da segunda câmera, (ainda inoperante).",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Alta
2019090689,Porta do setor,2019-09-30 20:34,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533274716800296, -39.72248779186285",,O pino da maçaneta da porta do setor acadêmico soltou.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019090633,Solicito verificação da iluminação da frente do pavilhão administrativ,2019-09-26 17:59,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito verificação da iluminação da frente do pavilhão administrativo que não desliga pela manhã de forma automática e demora mais.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019090641,Iluminação,2019-09-27 09:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Após a vistoria solicitação no chamado ID 2019090525, foi identificada uma lâmpada sem funcionar. Sendo assim, solicito substituição da peça defeituosa.",,,Manutenção Preventiva > Ar condicionado central,,1,Reclass_LSTM,Baixa
2019090644,Verificar vazamento de água no bebedouro próximo ao painel indígena.,2019-09-27 10:35,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,825.1300000000001,,,,"-16.425315471783644, -39.1356215455011",,Verificar vazamento de água no bebedouro próximo ao painel indígena.,Vazamento em Bebedouro; Reparo em vazamento de bebedouro; Complementar de Reparo em Vazamento de Bebedouro,Material para reparar vazamento em bebedouro; Reparo em vazamento de bebedouro; Complementar de Reparo em Vazamento de Bebedouro,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019090648,O ar condicionado não está gelando.,2019-09-27 14:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado não está gelando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019090649,Verificação de funcionamento de aparelho de ar condicionado,2019-09-27 14:56,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no aparelho de ar da diretoria de gestão de pessoas, pois, segundo relato, o equipamento não está gelando como deveria.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
2019090652,entulho_visita de agente de endemias_27_09_19,2019-09-27 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezado Victor, boa tarde!

A visita de agente de controle de endemias, realizada hoje no campus, constatou uma área suscetível a acúmulo de água e desenvolvimento de mosquitos transmissores de doenças. Trata-se de uma lona que está junto à parede do refeitório, pelo lado de fora. O agente orientou retirar a lona de lá e acondicioná-la em local protegido da chuva.
Em consulta a Mônica, fui informada de que a lona é entulho de obra, por isso encaminho esta mensagem a você.
A foto do local segue anexa.

Aproveito a oportunidade para informar que o relatório com a constatação de focos de mosquito já foi solicitado à coordenação municipal de controle de endemias e, assim que me for repassado, o encaminharei a você, para dar continuidade à outra demanda de retirada de entulho do campus.

Agradeço!

Maria Inês",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2019090654,Curto circuito nas instalações elétricas do LEMMAC,2019-09-27 16:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,78.48,,,,"-16.424310442233665, -39.1367972326299",,"Prezado/a,

Identificamos os seguintes problemas nas instalações elétricas do LEMMAC.

Ontem, por boa parte da aula à noite, as instalações de tomadas sob as mesas estiveram sem funcionar, com os computadores funcionando apenas no nobreak. Funcionaram as tomadas laterais, mas não as do piso. Um vigilante que nos apoiou às 19h verificou no quadro elétrico que todos disjuntores do laboratório estavam armados. No final da aula, às 22h30, observamos que as tomadas estavam funcionando, e um outro vigilante informou ter ligado disjuntor que estava desarmado. Hoje pela manhã, ao utilizar uma tomada do piso, o disjuntor voltou a desarmar, desligando todas as tomadas do piso. Pela forma imediata, com que ocorreu, me pareceu ter havido sobrecarga devido a curto circuito.

Novamente um dos ventiladores de teto parou de funcionar. E, o interruptor de um outro ventilador de teto está emitindo mal contato.

Observamos também que a grelha de uma das luminárias está desacoplada, propensa a queda.

Solicito, portanto, revisão das instalações elétricas do piso e dos ventiladores (especialmente interruptores), avaliação de capacidade de carga das instalações.

Att,",Curto circuito nas instalações elétricas do LEMMAC,Substitição de disjuntor tripolar do QD das Ocas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Média
2019090666,Contratação de veículo para Reitoria,2019-09-30 09:36,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,3570.8199999999997,,,,"-14.788316740297745, -39.27483123836992",,Solicito contratação de veículo para o encarregado lotado na Reitoria,Contratação de veículo para locomoção de encarregado - Reitoria,Contratação de veículo para locomoção de encarregado - Reitoria,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.81,Reclass_LSTM,Baixa
2019090667,Contratação de veículo para Campus Sosígenes Costa,2019-09-30 09:40,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,3570.8199999999997,,,,"-16.423909554595376, -39.13629623502169",,Solicito contratação de veículo para o encarregado lotado no Campus Sosígenes Costa,Contratação de veículo para locomoção de encarregado - CSC,Contratação de veículo para locomoção de encarregado - SCC,Posto de trabalho > Contratação de Posto de trabalho,,0.78,RF_Fallback_BAIXA_CONF,Baixa
2019090668,Contratação de veículo para Campus Paulo Freire,2019-09-30 09:42,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,3570.8199999999997,,,,"-17.53335341230621, -39.72217542816204",,Solicito contratação de veículo para o encarregado lotado no Campus Paulo Freire,Contratação de veículo para locomoção de encarregado - CPF,Contratação de veículo para locomoção de encarregado - CPF,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019090674,Porta do banheiro masculino (pórtico) com problema na dobradiça.,2019-09-30 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,18.95,,,,"-16.423822637563376, -39.13549260894328",,Porta do banheiro masculino (pórtico) com problema na dobradiça.,Porta do banheiro masculino (pórtico) com problema na dobradiça,Aquisição de dobradiça para porta de banheiro,Hidrossanitária > Hidráulica,,0.85,Reclass_LSTM,Baixa
2019090675,Ar condicionado com vazamento,2019-09-30 10:38,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática (CFCAf/CEPLAC) está com vazamento.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019090681,PORTA DO LABORATÓRIO III,2019-09-30 15:39,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,3087.12,,,,"-16.424310442233665, -39.1367972326299",,A porta do laboratório 3 está ruim de fechar novamente.,Substituição de Porta de Laboratório; Substituição de fechadura anti-pânico,Substituição de Porta de Laboratório; Substituição de fechadura anti-pânico,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Alta
2019090692,Manutenção semanal do gerador  de 55 kVA do CPF,2019-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019090693,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019090694,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-10-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,Reclass_LSTM,Baixa
2019100001,Correção vazamento pia Copa dos Alunos,2019-10-01 07:35,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Correção vazamento pia Copa dos Alunos,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100002,Manutenção persiana sala 3-Pavilhão I,2019-10-01 07:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Manutenção persiana sala 3-Pavilhão I,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100012,Copa,2019-10-01 13:48,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Verificar transformador da copa que sofreu queda.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100013,Retirada dos ventiladores e quadros brancos do ANTIGO Cuni Ilhéus,2019-10-01 14:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Caros,

Solicito a retirada dos ventiladores e quadros brancos que estão instalados no ANTIGO Cuni Ilhéus. A profa. Rosana (do citado colégio) indicará a localização dos itens.
Por gentileza, após a retirada, entregar os bens ao Sr. Emerson (Coordenador do campus CJA) e enviar os nº de tombo para o e-mail emerson@ufsb.edu.br.

No aguardo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
