ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019100022,Dobradiça porta corta fogo,2019-10-02 10:01,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Informo que a dobradiça da porta lateral ao palco encontra-se emperrada.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019100025,Tratamento químico mensal da água de condensação do ar condicionado central,2019-10-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Alta
2019100027,Retirada de postes,2019-10-03 11:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Solicito a retirada dos postes provisórios do NPCSC, pois estão gerando riscos.
Desativar os circuitos elétrico, recolhendo o cabeamento para local seguro e retirada das peças de eucalípto.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Alta
2019100029,Porta com problema,2019-10-03 13:59,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1569.99,,,,"-16.424310442233665, -39.1367972326299",,A porta do Laboratório Interdisciplinar de Ciências 02 está com a dobradiça superior solta e do meio soltando. Além disso a porta está se esfacelando na parte inferior devido ao desgaste provocado pela chuva.,Porta com problema,Serviço de troca de porta com problema,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019100032,Substituição de disjuntor,2019-10-04 08:28,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Substituição do disjuntor sinalizado na foto em anexo, que não fica armado por conta de frouxidão na manopla.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Alta
2019100033,Instalar tv na sala das ligas.  Instalar suporte para cortina na sala,2019-10-04 09:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Instalar tv na sala das ligas.
Instalar suporte para cortina na sala de conferência.
Obs: Com material já existente.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2019100035,Substituição de Tvs e suportes,2019-10-04 10:29,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,
Solicito alteração das Tvs e suporte, conforme a descrição abaixo:
Sala do CEP (Anexo) => Corredor Bloco Administrativo
Corredor Bloco Administrativo => Operações de TIC
Operações de TIC => Sala do CEP (CFCS)

Att.

Carlos",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Média
2019100038,Recuperação da senha do email cafeintercultural@ufsb.edu.br,2019-10-04 12:14,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,
Estamos fazendo inscrições do Café Intercultural pelo email cafeintercultural@ufsb.edu.br e não temos a senha de acesso. Por gentileza, gostaria de recuperá-la.
Grata,
Cláudia",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2019100040,teste,2019-10-04 13:48,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,ser feliz e planejar a felicidade,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019100048,Solicitação de troca de lâmpadas queimadas,2019-10-04 18:34,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar a troca das lâmpadas queimadas da área externa do prédio dos Laboratórios Interdisciplinares 1 e 2.

Att.,

Bruna Nico.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019100066,Solicito troca do suporte de sabonete liquido que está vazando.  Insta,2019-10-07 13:34,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca do suporte de sabonete liquido que está vazando.
Instalação no Sanitário masculino do Pav. Anexo ao Administrativo.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.28,RF_Fallback_BAIXA_CONF,Baixa
2019100067,Solicito manutenção da descarga do box do meio do Sanitário Feminino d,2019-10-07 13:37,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção da descarga do box do meio do Sanitário Feminino do Pav. de Aulas.
A descarga não enche o suficiente, e a funcionária dos serviços gerais tem de utilizar baldes para concluir a higienização.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.8,Reclass_LSTM,Baixa
2019100069,Degrau quebrado.,2019-10-07 13:44,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,129.85999999999999,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde
Senhores solicito uma avaliação técnica para degrau número 08 de baixo pra cima da escada que da acesso a mezanino 01, dos professores. Aparante mente solda enferrujada com perigo de ruptura.",Degrau quebrado,Serviço de reparo em degrau da escada da sala dos professores,Elétrica > Iluminação,,0.96,Reclass_LSTM,Baixa
2019100071,Iluminação no deposito do almoxarifado,2019-10-07 14:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados;
Venho por meio deste solicitar uma instalação de mais uma lampada no deposito que fica no fundo da sala de Rafael (encarregado da CS). Mesmo com aporta aberta o fundo do deposito fica muito escoro e dificulta o trabalho do almoxarife, e também fica com pouca visibilidade, caso tenha algum bicho como rato, cobra, escorpião... não daríamos para ver por causa da pouca claridade no local.
obrigado.",,,Elétrica > Nobreak,,0.88,Reclass_LSTM,Baixa
2019100072,Lâmpada queimada,2019-10-07 14:19,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"A lâmpada led bulbo, que fica na sala da assistente operacional, não acende.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019100086,Fixação de trilho de portão,2019-10-07 17:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito a fixação do trilho do portão de entrada da Feira da Agricultura Familiar. Informo que há material no Campus para a realização do serviço.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.99,Reclass_LSTM,Baixa
2019100088,Manutenção semanal do gerador  de 55 kVA do CPF,2019-10-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Média
2019100089,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-10-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.82,Reclass_LSTM,Baixa
2019100090,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-10-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019100100,Reparo no Ramal de Entrada de Água da Reitoria,2019-10-08 09:04,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,116.01000000000002,,,,"-14.788316740297745, -39.27483123836992",,"Solicito o reparo no ramal de entrada da reitoria, pois, devido a pressão da rede, uma das conexões se soltou.",Reparo no Ramal de Entrada de Água da Reitoria,Aquisição de material para reparo na rede de água da reitoria,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
2019100105,Vedações em caixas d´água.,2019-10-08 10:24,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Caixas d´águas que fornecem água para o Campus necessitam de vedação, visto que por conta das aberturas tem sido notado a presença de insetos e sujeiras provenientes de roçagem.

OBS: Local no fundo do refeitório.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100106,Janelas quebradas,2019-10-08 10:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia!

Conforme contato por e-mail e telefônico, precisamos de reparos (urgente) em algumas janelas que estão com defeito, impossibilitando que sejam abertas.

São 4 na sala da Secretaria e DPA, 1 na sala da Pró-Reitora.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100112,Desligamento de aparelhos salas de genética,2019-10-08 11:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Informo que no dia 07/10/2019, após quedas de energia da concessionária o sistema de emergência da sala de genética não atendeu a dois termocirculadores que estavam ligados em um Nobreak de 1,5 KVA.
Após verificações, identificou-se, que na operação simultânea desses equipamentos o nobreak ligado na rede apresenta o sinal de ""potência excedida"", conforme manual de instruções.
Deste modo, solicito que seja reavaliado o sistema de emergência deste laboratório, inclusive o dimensionamento dos nobreaks, de modo que os processos não sejam interrompidos por quedas ou oscilações de energia. Ressalto, como já discutido em outras oportunidades, que os equipamentos e os reagentes utilizados nas análises são de elevado valor econômico.
Segue fotografias e especificações dos equipamentos.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100133,Ar condicionado não está ligando,2019-10-08 18:59,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,O ar condicionado da Secretaria Acadêmica CSC não está ligando.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100137,Tomadas dos notebooks (Biblioteca),2019-10-08 20:05,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"AS TOMADAS ONDE ESTÃO LIGADOS OS NOTEBOOKS NÃO ESTÃO FUNCIONANDO DESDE A QUEDA DE ENERGIA QUE ACONTECEU ONTEM (07/10/2019), FUI INFORMADO AGORA POR UM DOS ESTUDANTES. ASSIM QUE ESTÃO TODOS DESLIGADOS\DESCARREGADOS.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100144,Desentupimento de pia,2019-10-09 09:46,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito desentupimento da pia do banheiro feminino do lab. de habilidades.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2019100147,Mezanino 2,2019-10-09 10:50,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,395.66,,,,"-14.770883343840165, -39.23605772449692",,"Solicito reparo para o ar condicionado, localizado no mezanino 2, na sala do rack.
Aparelho liga, porém nâo refrigera aparecendo erro no display E1.",Reparo em Ar condicionado no Mezanino 2; Reparo em ar condicionado do Mezanino 2,Material para reparo em ar condicionado; Reparo em ar condicionado do Mezanino 2,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019100149,Suporte na desmontagem de embalagem de equipamento,2019-10-09 11:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

O CPF adquiriu um equipamento para os laboratórios de modo que o mesmo, por ser grande e sensível, veio em um recipiente envolto por madeiras parafusadas e pregadas, sendo que o mesmo só pode ser aberto com alguns equipamentos específicos.

Desse modo, solicito um suporte da equipe para que consigamos abrir e disponibilizar o equipamento.

Desde já, agradeço pelo apoio.

Atenciosamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Média
2019100151,Manutenção em Aparelho de Ar Condicionado,2019-10-09 11:52,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos manutenção em aparelho de ar condicionado, localizado no Setor de Apoio Acadêmico, que liga e poucos minutos depois desliga sem ter sido dado nenhum comando e não se consegue religá-lo.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019100153,Troca/instalação de lâmpadas no camarim do Auditório Monte Pascoal 1,2019-10-09 12:40,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Teremos um evento externo nos dias 12 e 13 de outubro no auditório Monte Pascoal 1 e foi identificado que algumas lâmpadas do camarim (o camarim que não é utilizado pela profa. Isabel) estão faltando ou estão queimadas, assim solicito a troca/instalação de lâmpadas.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019100156,Limpeza das calhas,2019-10-09 14:35,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Fazer a limpeza das calhas existentes no Campus, principalmente a calha do corredor da biblioteca que já está vazando água por conta do excesso de sujeira.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100157,Poda,2019-10-09 14:38,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Fazer uma poda na árvore que fica próximo a quadra de esportes, pois a mesma está trazendo prejuízos para uma vizinha do Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.93,Reclass_LSTM,Baixa
2019100158,Revisão de Iluminação Postes e Corredores de Acesso a Pavilhoes,2019-10-09 14:46,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito revisão de iluminação:
Postes - verificar postes que estão com lâmpadas sem acendimento;
Corredores de Acesso a Pavilhões - Verificar lâmpadas das colunas dos corredores de acesso Pav. Adm - Pav. de Convenções e Demais. Sugestão de melhorar iluminação das passarelas, do padão atual (nas colunas) para iluminação ""normal"" igual ao corredor de acesso aos labs de ciências;",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019100172,Carga em baterias,2019-10-10 08:40,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja feita a carga em 32 baterias de 7Ah/12V.,,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019100180,Ar Condicionado Com Defeito,2019-10-10 12:20,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, informo que o ar condicionado da diretoria de multimídia da PROTIC não está funcionando, gostaria que acionassem a equipe técnica para analisar o problema.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019100182,Contratação de encarregado para CPF,2019-10-10 13:43,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,6205.04,,,,"-17.53335341230621, -39.72217542816204",,Ordem de serviço para ajuste de quantidade para contratação de encarregado.,Contratação de pessoal para o Campus Paulo Freire,Contratação de pessoal para o Campus Paulo Freire,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019100183,Substituição de lâmpada.,2019-10-10 13:45,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a substituição de uma lâmpada do espaço de convivência.,,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019100184,Bebedouro defeituoso,2019-10-10 13:58,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicita-se a verificação das condições do bebedouro tombo nº 2019005559, localizado no pavilhão de aulas, visto que o mesmo não está funcionando.

No aguardo.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019100191,Recuperação de encanamento,2019-10-10 16:17,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito retirada e recuperação de encanamento danificado no Pavilhão de Aulas do CJA.,,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019100196,Interruptor de luz do LABSIM,2019-10-10 18:51,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, solicito a avaliação e substituição, caso se confirme a avaria, do interruptor de luz localizado no andar térreo do Laboratório de Som e Imagem (Labsim) localizado na torre sudoeste (12), que está, ao que tudo indica, com defeito, impedindo o acendimento das luzes do andar térreo do Laboratório. Atenciosamente.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019100198,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-10-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019100199,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2019-10-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019100200,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2019-10-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019100201,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2019-10-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.96,Reclass_LSTM,Baixa
2019100202,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2019-10-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019100221,"Prezados, há alguns meses solicitei autorização para minha máquina vir",2019-10-11 17:04,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424418173969368, -39.13676964434829",,"Prezados, há alguns meses solicitei autorização para minha máquina virtual no ip 35.247.213.103.
Já não o uso mais desde o dia seguinte ao pedido, então podem retirar a autorização.

Att",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019100222,mal funcionamento do ar condicionado,2019-10-11 17:10,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"O Ar condicionado da Torre 4 onde esta instalado o LECOMAR vêm de maneira constante apresentando problemas de funcionamento desde que o processo de desligamento para economia de energia ocorreu. Com o restabelecimento do uso do ar pelas tardes, o ar as vezes não funciona e as vezes desliga sozinho durante o uso aparecendo a mensagem de erro na tela iluminada do aparelho. Solicitamos verificar o mesmo para corrigir possíveis problemas.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019100226,Segurança portão/cuni,2019-10-11 22:10,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,671.8800000000001,,,,"-14.809436680601632, -39.27904921187019",,"O vigilante da noite de hoje, informou que o portão que fica do lado de fora do colégio teve a chaparia aberta, e esse portão da acesso direto a outro portão que fica ao lado das salas do Cuni.
O vigilante e o porteiro, fizeram um improviso e colocaram uma porta de madeira por dentro do portão para tentar tapar a parte aberta, mas essa porta está solta, quem empurrar abre.
Fotos anexas.",Reparo em Portão,Reparo em Portão,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2019100229,Lâmpada de poste queimada,2019-10-14 08:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Consulto possibilidade de troca de lâmpada queimada no CFCS no poste situado próximo a sala do Setor de Laboratórios.

Att,

Renê Moura",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100253,Ar condicionado vazando água no laboratório de genetica,2019-10-14 17:08,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde.
Solicito a manutenção do ar condicionado do Laboratório de genética que está pingando água pela unidade interna situada dentro do Laboratório. Dado que o mesmo é um ambiente controlado, requere-se a vistoria desse equipamento a fim de sanar o vazamento.
At.te
Fabiana Félix",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100261,Manutenção semanal do gerador  de 55 kVA do CPF,2019-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019100262,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2019100263,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019100264,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2019100265,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-10-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2019100266,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019100267,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019100268,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019100269,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,0.92,Reclass_LSTM,Baixa
2019100270,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,0.91,Reclass_LSTM,Baixa
2019100271,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-10-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Baixa
2019100272,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019100273,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019100274,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2019100275,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019100276,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019100277,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Média
2019100278,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019100279,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-10-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019100280,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-10-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019100281,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-10-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2019100289,Substituição do vidro na lateral do restaurante. Local para Referência,2019-10-15 09:59,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,3424.4399999999996,,,,"-16.426141435445587, -39.135649217286215",,"Substituição do vidro na lateral do restaurante. Local para Referência: do lado estacionamento.
Medidas do vidro:
Altura => 2,90m
Largura => 2,20m",Substituição e limpeza nos vidros do restaurante,Substituição e limpeza nos vidros do restaurante,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019100300,Ar condiciado com defeito.,2019-10-15 14:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Já fizeram a reposição do gás do aparelho, já tentaram outras alternativas e o rendimento do ar condicionado continua muito baixo; há cerca de algum tempo, reduziu drasticamente, deixando o ambiente desconfortável. Por sugestão de Antônio, abro esse chamado.

Sala: DGP.

Desde já, agradeço!",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019100305,Banheiro do centro de formação  - CEPLAC,2019-10-15 15:28,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,128.97,,,,#N/A,,"Solicito que seja verificada a situação de uso do banheiro do centro de formação. Se necessário, trocar válvulas, reparos, consertar pia, etc.
Informar quaisquer intervenções necessárias.",Banheiro do centro de formação,Material para reparo no banheiro do centro de formação,Estrutura Predial > Forro,,0.88,Reclass_LSTM,Baixa
2019100306,Porta de banheiro da cozinha do centro de formação,2019-10-15 15:33,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,Verificar necessidade de troca de fechadura ou porta para garantir que a porta da cozinha seja trancada.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019100307,Mezanino 2,2019-10-15 15:50,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,204.85,,,,"-14.770883343840165, -39.23605772449692",,"Boa tarde,

Solicito reparo para a janela (localizado no mezanino 2).
Vidro quebrou, janela aberta permanente.",Reparo em janela,Reparo em janela						,Estrutura Predial > Forro,,0.81,Reclass_LSTM,Baixa
2019100308,Ar condicionado,2019-10-15 15:57,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O aparelho de ar condicionado da sala 01 na Reitoria está sem funcionar.,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2019100311,Vaso sanitário vazando água,2019-10-15 16:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito reparo em vazo sanitário do banheiro feminino do bloco administrativo do IHAC que está vazando água ao dar descarga.,,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2019100331,Vistoria no CUNI Ibicaraí,2019-10-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019100332,Vistoria no CUNI Porto Seguro,2019-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado central,,0.96,Reclass_LSTM,Média
2019100333,Vistoria no CUNI Teixeira de Freitas,2019-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53580309936994, -39.72869079787053",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2019100334,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do Servidor / Reitoria CJA,2019-10-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na sala do servidor da Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019100335,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / Administrativo CPF,2019-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,534.25,,,,"-17.533274716800296, -39.72248779186285",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na sala do servidor do Bloco Adm. do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral / Manutenção nos ar condicionados do DG - CPF,"Limpeza Geral / Manutenção nos ar condicionados do DG - CPF

Cada equipamento deve ser retirado 1 POR VEZ, de modo que sempre tenha um em funcionamento enquanto o outro está parado.",Manutenção Preventiva > Vistoria em Instalações,,0.9,Reclass_LSTM,Baixa
2019100336,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,2019-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,555.6700000000001,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do DG do Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Baixa
2019100338,Pia,2019-10-16 08:54,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Verificar na copa a torneira que está com defeito.,,,Manutenção Preventiva > Vistoria em Instalações,,0.93,Reclass_LSTM,Baixa
2019100341,Mictório entupido,2019-10-16 09:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Mictório do sanitário masculino entupido.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Alta
2019100342,SUBSTITUIÇÃO DO VIDRO DA JANELA DO MESANINO 2,2019-10-16 09:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"REGISTRA-SE QUE O VIDRO DA JANELA DO MESANINO 2 ESTÁ QUEBRADA APÓS SE SOLTAR DA ESQUADRIA. DESTA FORMA SOLICITO A SUBSTITUIÇÃO DESSE VIDRO, VISTO QUE ESTA SALA SERVIRÁ DE LABORATORIO PARA AULAS E PRECISA SER LIGADO O AR CONDICIONADO.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.84,RF_Fallback_BAIXA_CONF,Média
2019100343,PORTA DO BOX DO BANHEIRO FEMININO,2019-10-16 09:50,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,REGISTRA-SE QUE A PORTA DO BOX DO BANHEIRO FEMINIO ESTÁ QUEBRADO E PRECISA SER SUBSTITUIDA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,Reclass_LSTM,Baixa
2019100353,Vazamento no bebedouro do administrativo.,2019-10-16 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Vazamento no bebedouro do administrativo.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2019100370,Lâmpada queimada,2019-10-16 21:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Na sala 02 tem uma lâmpada tubular que não está acendendo, e está fazendo um barulho estranho ao ligar o interruptor.",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019100378,Descarga do banheiro,2019-10-17 09:32,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
A descarga do banheiro feminino localizado em frente à portaria está quebrada. Quando acionada ela não para de cair água.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,Reclass_LSTM,Média
2019100381,"Por gentileza, verifiquem a maçaneta da porta interna da Assessoria de",2019-10-17 10:58,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, verifiquem a maçaneta da porta interna da Assessoria de Relações Internacionais. Ela já foi consertada há menos de um mês,porém voltou a apresentar o mesmo defeito.",,,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Baixa
2019100399,Manutenção em Ar Condicionados da Sala Técnica,2019-10-18 08:43,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos manutenção em um dos Ar Condicionados da Sala Técnica (DG), pois a referida sala está com apenas um ar funcionando a vários dias e isso pode acarretar problemas se o segundo vim a parar também.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100403,Placas do forro caíram,2019-10-18 10:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, bom dia.

Duas placas do forro da Sala da Assistência Estudantil caíram. Uma já estava no chão quando abri a porta hoje pela manhã, e a outra caiu com o peso de um gato que estava andando por cima do forro.

At,

Rosângela Rocha",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100406,Banheiro,2019-10-18 11:35,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Banheiro feminino térreo na entrada da reitoria está com defeito na descarga.,,,Manutenção Preventiva > Gerador,,0.98,Reclass_LSTM,Baixa
2019100407,Limpeza da Lona Tensionada - CSC,2019-10-18 11:32,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito limpeza da parte superior da lona tensionada do pavilhão de feiras, conforme imagem em anexo.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019100415,Pia entupida,2019-10-18 12:53,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, o desentupimento da pia do sanitário masculino, situado entre os laboratórios Interdisciplinar II e antigo habilidades.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
