ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019100416,Instalação de luminária,2019-10-18 13:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,31.009999999999998,,,,#N/A,,"Prezados, por gentileza, solicito instalação de luminária a ser acionada por temporizador no Laboratório de Carcinologia e Biodiversidade Aquática. O temporizador a ser utilizado já encontra-se conectado a tomada no referido laboratório.",Instalação de luminária,Material para instalação de luminária,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019100429,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-10-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,Reclass_LSTM,Média
2019100430,Manutenção preventiva trimestral de Ar condicionado Central (Chiller) - PMOC,2019-10-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva trimestral do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO II.
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019100431,Lâmpadas queimadas passarela Adm varanda norte,2019-10-19 12:27,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,31 lâmpadas quemadas na passarela sentido Adm varanda norte,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019100432,Reparo na fechadura da sala arraial 1,2019-10-19 12:37,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.425315471783644, -39.1356215455011",,Está porta á um bom tempo que não fechamos por problemas na fechadura.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019100433,Vistoria no CUNI Coaraci,2019-10-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.9,Reclass_LSTM,Média
2019100434,Vistoria no CUNI Itamaraju,2019-10-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2019100435,Vistoria no CUNI Santa Cruz Cabrália,2019-10-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.281402, -39.024453",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2019100437,Revisão do piso tátil,2019-10-21 10:09,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,428.69000000000005,,,,"-16.425354655485283, -39.13588987981452",,"Prezados, bom dia!

Mediante a identificação de descolamento de alguns trechos do piso tátil, venho solicitar a revisão geral do estado do piso tátil do campus. Considero a demanda urgente para prevenirmos algum acidente com os estudantes cegos que percorrem os corredores diariamente.

At.

Maria Inês",Revisão em piso tátil,Revisão em piso tátil,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2019100438,Recuperação em estrutura de cobertura,2019-10-21 11:20,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,36.010000000000005,,,,"-16.423822637563376, -39.13549260894328",,"Solicito imediato escoramento da cobertura ao fundo das salas de aula do pórtico, pois a estrutura está apresentando espaçamentos conforme imagens. Solicito também a recuperação das ligações entre as peças.",Recuperação em estrutura de cobertura,Recuperação em estrutura de cobertura,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.41,RF_Fallback_BAIXA_CONF,Baixa
2019100439,Solicitação de instalação de papeleira,2019-10-21 14:59,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Olá, boa tarde!

Gostaria de solicitar a reinstalação de uma papeleiro localizada no banheiro masculino do prédio da sala de conferência, pois a mesma está solta.

Atenciosamente,

Bruna Nico.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019100441,Conclusão do Novo Circuito de Câmeras da Portaria,2019-10-21 17:01,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.420061877245463, -39.136391365397536",,Solicitamos ajuda da manutenção para concluirmos o Novo Circuito de Câmeras da Portaria e ativarmos suas câmeras. Essa é uma Demanda da Administração do CSC registrada no chamado GLPI n° 2019100059.,,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
2019100442,adaptação elétrica para equipamentos de microbiologia do projeto DSAF (UFSB/VERACEL),2019-10-21 17:04,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezado/a,

estou solicitando a instalação de uma tomada tripolar 220V de 20A para ligarmos o equipamento câmara (ou cabine) de fluxo laminar, cujas especificações encontram-se em anexo, no espaço denominado ”sala técnica 1A” (planta baixa em anexo). O local exato pode ser informado por um dos servidores que trabalham no Laboratório Interdisciplinar em Ciências (Luan, Thaise ou Dalliane). Na planta baixa o local exato tem representado duas geladeiras.

Também estou solicitando a instalação de uma tomada para funcionamento do autoclave de 75 litros com potência de 4000 watts, conforme manual em anexo, no espaço denominado ""Sala interdisciplinar 01” (planta baixa em anexo), no local em que a planta baixa tem representado um freezer horizontal. Um autoclave precisa estar perto de uma torneira de pia, por exemplo e o local escolhido atende a esse requisito.

Estou solicitando ainda a verificação de existência e ou a instalação de tomadas no espaço denominado ”sala técnica 1A” na planta baixa em anexo, para funcionamento de:

1 Estufa de secagem e esterilização que pode ficar sobre a bancada de granito (especificações em anexo) mas minha preocupação é o seu peso (50 kg).

1 Estufa (ou câmara) incubadora bacteriológica que pode ficar sobre uma bancada (especificações em anexo) mas minha preocupação é o seu peso (47 kg).

1 Geladeira de 276 litros no local em que a planta baixa tem representado um freezer vertical.

1 Camara de crescimento BOD (especificações em anexo, ainda será comprada) no local em que a planta baixa tem representado um freezer vertical.

E, finalmente, estou solicitando a instalação de um ponto de gás para uso do bico de Busen na bancada de granito no espaço denominado ”sala técnica 1A” (planta baixa em anexo).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2019100444,Ventilador,2019-10-21 20:57,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"O ventilador da portaria está quebrado precisando de concerto
Lá faz muito calor, nos ajude com urgência por gentileza.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2019100445,Manutenção semanal do gerador  de 55 kVA do CPF,2019-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019100446,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-10-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2019100447,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-10-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Média
2019100448,Manutenção preventiva QUADRIMESTRAL do gerador 75 kVA do Núcleo Pedagógico CJA,2019-10-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva quadrimestral do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019100449,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2019-10-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019100450,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2019-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019100451,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2019-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
2019100452,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2019-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019100453,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2019-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
2019100454,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2019-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019100455,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório 1° Ciclo CFCS CPF,2019-10-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019100456,Vidro Quebrado,2019-10-22 07:18,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a retirada do vidro quebrado na esquadria no alto da fachada de acesso da reitoria.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019100458,LIGAÇÃO DOS ARCONDICIONADOS - SNCT 22 - 25/10,2019-10-22 09:17,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
afim de atender às demandas de aulas e oficinas que irão ocorrer durante a realização do SNCT 21/10 A 25/10, no Campus Jorge Amado e Reitoria , solicitamos que todos os aparelhos de ar condicionados do Pavilhão de Aulas CJA, estejam ligados em horário integral de aulas, durante o período do evento.",,,Elétrica > Iluminação,,0.91,Reclass_LSTM,Baixa
2019100459,Instalação de Banner,2019-10-22 09:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Instalar Banner no Saguão da Reitoria/Hall da Reitoria para CJA/SNCT 2019,,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019100468,nova senha para o email institucional,2019-10-22 11:42,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia
estou sem acesso ao email institucional.
se possível enviar novo link para o email digomedmail@hotmail.com",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019100471,Monte pascoal 2,2019-10-22 12:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Luminária com risco de cair no Monte pascoal 2,,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2019100473,Manutenção de ar condicionado,2019-10-22 13:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Ar condicionado pingando dentro da sala.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2019100475,Solicito vistoria/troca de duas lampadas da área externa à COPA do Pav,2019-10-22 13:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/troca de duas lampadas da área externa à COPA do Pav. Anexo ao Administrativo.
Motivo: Não Liga",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019100476,Solicito fixação da maçaneta da porta do Sanitário PNE do Pav. de Aula,2019-10-22 13:58,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação da maçaneta da porta do Sanitário PNE do Pav. de Aulas - CJA.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2019100479,Organização dos racks,2019-10-22 15:40,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito que seja verificada a viabilidade para organizar os Racks de rede lógica do CSC, principalmente das salas 106, 107, pórtico e pavilhão de feiras.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Alta
2019100491,Instalação de ponto de água.,2019-10-23 10:19,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,322.25,,,,"-17.534828808942148, -39.72394543442796",,"Senhores, bom dia.

Solicito a instalação de um ponto de água no meio do gramado que fica em frente ao laboratório de habilidades. Os materiais necessários para o serviço são: 1 Tê de 3/4''; 32 metros de tubo de pvc de 3/4''; 1 joelho de 3/4''; 1 torneira.
Informo que será necessário a aquisição dos 32 metros de tubo de pvc de 3/4'' para a execução do serviço. Há os demais materiais em nosso estoque. Porém, esta é a última unidade de torneira que possuímos. Solicito também a aquisição de mais 5 unidades para compor estoque.
Desde já agradeço!",Instalação de ponto de água,Material para instalação de ponto de água,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019100493,Reinstalação de ferrolho casa e gás,2019-10-23 10:40,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a reposição do ferrolho da casa de gás,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100495,Revisão em  restaurante,2019-10-23 10:47,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,544.14,,,,"-16.426141435445587, -39.135649217286215",,"Revisar os seguintes pontos no restaurante:

1- Infiltração na parede da recepção;
2- Chuveiro com vazamento no banheiro de serviços;
3- Retirada de entrada de ar dos banheiros;
4- Reparo em vazamento em bacia sanitária;",Revisão em restaurante,Revisão em restaurante,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100496,Porta de entrada,2019-10-23 11:03,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,113.57,,,,"-17.534828808942148, -39.72394543442796",,Soldar/consertar porta de entrada da área recém-reformada onde ficam os consultórios e sala de conferência.,Porta de Entrada; Complementar de Porta de Entrada; Complementar de Porta de Entrada,Porta de Entrada; Complementar de Porta de Entrada; Complementar de Porta de Entrada,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019100497,Manutenção do ar condicionado,2019-10-23 11:13,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

O ar condicionado do Herbário está vazando muita água.

Grata,

Débora Oliveira",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100502,"Vazamento vazo sanitário,1ª Cabine,banheiro feminino,localizado no bloco I",2019-10-23 13:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Vazamento vazo sanitário,1ª Cabine,banheiro feminino,localizado no bloco I (feito isolamento da Cabine)",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100503,Solicito manutenção do suporte de sabão liquido do Sanitário feminino,2019-10-23 13:32,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.770883343840165, -39.23605772449692",,Solicito manutenção do suporte de sabão liquido do Sanitário feminino do Mezanino 1 - Sala dos professores.,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100504,Solicito manutenção do mictório do sanitário masculino do Pav. Aulas.,2019-10-23 13:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção do mictório do sanitário masculino do Pav. Aulas.
Motivo: Vazando.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100505,Vazamento.,2019-10-23 13:42,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,100.06,,,,"-16.423058409985778, -39.136850127779546",,"Em um dos banheiros femininos ao lado do laboratório do lecoma do pavilhão de feiras encontra se com vazamento.

Obs; Nos dias 25,26 e 27 terá evento nesse pavilhão da igreja católica.",Reparo em vaso sanitário,Reparo em vaso sanitário,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100510,Trocar tomada do pavilhão administrativo para SNCT.,2019-10-23 14:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Trocar tomada do pavilhão administrativo para SNCT.,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100511,Ar condicionado,2019-10-23 15:00,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja verificado o funcionamento do aparelho de ar condicionado da sala da diretora de infraestrutura, pois o aparelho não está gelando.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100519,Reservatório Transbordando,2019-10-24 07:34,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja verificada a boia do reservatório do pavilhão de aulas, pois o segurança informou que estava transbordando e foi necessário fechar a válvula de entrada de água.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100522,Sem luz e sem interruptor Secretaria Executiva CSC,2019-10-24 08:26,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Sem Luz e sem interruptor na Secretaria Executiva do CSC.,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100524,Troca de lâmpada na copa/cozinha dos estudanes,2019-10-24 09:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533203281201462, -39.72195105177306",,Troca de lâmpada na copa/cozinha dos estudanes,,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100536,Ar condicionado,2019-10-24 16:10,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que verifique o funcionamento do aparelho de ar da sala da chefe de gabinete, pois ela informou que o aparelho está desligando às 17:00, mesmo após a reconfiguração do sistema.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100544,Revisão do circuito de emergência Pórtico,2019-10-25 09:40,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Informo que no dia 24/10/2019, ocorreu falta de energia , devido a problemas técnicos da concessionária. Quando acionado o gerador as salas de aula do pórtico não tiveram nenhuma luminária atendida. Solicito revisão do sistema, uma vez que é importante mantermos as condições mínimas de aula em caso de ausência de enérgia.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019100545,"Recolocação da porta banheiro feminino (chuveiro),pavilhão I",2019-10-25 09:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Recolocação da porta banheiro feminino (chuveiro),pavilhão I",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2019100547,ar condicionado com defeito,2019-10-25 10:21,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado não está gelando, só ventilando.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,Reclass_LSTM,Baixa
2019100552,Retirar Banner da Parede Externa do Auditório e guardar na DIRPLAN (Ne,2019-10-25 16:45,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Retirar Banner da Parede Externa do Auditório e guardar na DIRPLAN (Neto).,,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019100554,Nobreak com defeito,2019-10-25 16:51,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,9.02,,,,"-16.424310442233665, -39.1367972326299",,Boa tarde. Informo que o Nobreak 3 kVa alocado no Laboratório de Genética e Biologia Molecular não está funcionando após queda de energia elétrica ontem 24/10/2019. Solicito manutenção ou substituição do equipamento.,Substituição de tomada de 20 A,Tomada de 20 A para Nobreak de 3 kVa. O ponto antigo apresentou mau contato. Solicita-se a substituição do módulo da tomada.,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2019100594,Ar condicionado com vazamento de água,2019-10-29 14:35,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,412.4,,,,"-17.53335341230621, -39.72217542816204",,"O Ar condicionado da sala de TI esta vazando água encima da minha mesa, ja avia aberto outro chamado referente a esse mesmo problema mas voltou a ocorre.",Reparo em Ar Condicionado,Reparo em Ar Condicionado,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Média
2019100561,Manutenção semanal do gerador  de 55 kVA do CPF,2019-10-29 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019100562,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Baixa
2019100563,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-10-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2019100564,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2019-10-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2019100565,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2019-10-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.91,Reclass_LSTM,Baixa
2019100566,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2019-10-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Baixa
2019100567,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2019-10-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Estrutura Predial > Infiltração,,0.91,Reclass_LSTM,Baixa
2019100568,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Estrutura Predial > Forro,,0.8,Reclass_LSTM,Média
2019100569,Inspeção diária das instalações prediais - Bloco de Serviços CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019100570,Plano de manutenção preventiva de sistemas hidrossanitários - Espaço de Leitura (CSC),2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019100571,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratórios CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2019100572,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Convenções CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019100573,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Feiras CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Média
2019100574,Plano de manutenção preventiva de sistemas hidrossanitários - Pórtico CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019100575,Plano de manutenção preventiva de sistemas hidrossanitários - Restaurante CSC,2019-10-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2019100576,Troca de Sifão,2019-10-29 07:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,52.230000000000004,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, a substituição de sifão sanfonado da pia do banheiro da Guarita do CFCS.

att,

Renê moura",Troca de Sifão,Material para troca de sifão,Estrutura Predial > Infiltração,,0.9,Reclass_LSTM,Baixa
2019100577,Instalação de quadro de avisos no Centro de Formação-Lab.Habilidades,2019-10-29 08:20,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Instalação de quadro de avisos no Centro de Formação-Lab.Habilidades,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.8,Reclass_LSTM,Baixa
2019100579,Reposição de gás de ar condicionado,2019-10-29 08:23,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,445.26,,,,"-17.533274716800296, -39.72248779186285",,"Senhores, bom dia.

No serviço de manutenção dos aparelhos de ar condicionado da PROTIC foi identificado a necessidade de reposição do gás de ambos os aparelhos. São aparelhos de 22.000 BTUs, tipo inverter, marca Midea.",Reposição gás de ar condicionado - CPF; Complementar de Manutenção de ar condicionado ,Reposição gás de ar condicionado - CPF; Complementar O.S. 316/2019 de Manutenção de ar condicionado,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019100580,Torneira,2019-10-29 08:31,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Consulto possibilidade de substituição de torneira na área externa (jardim) em frente ao setor de laboratórios, por torneira metálica com o bico para possibilitar a utilização da mangueira.

att,

Renê Moura",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019100581,Manutenção Corretiva de Gerador,2019-10-29 08:52,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,865.6600000000001,,,,"-14.788316740297745, -39.27483123836992",,"Foi identifico durante a manutenção preventiva do gerador de 75KVA que a bateria de funcionamento não está mais carregando. Assim, solicito que seja feita a aquisição de uma nova bateria para poder dar partida no gerador.",Substituição de Bateria do Gerador,Substituição de Bateria do Gerador,Elétrica > Instalações elétricas,,0.86,Reclass_LSTM,Baixa
2019100582,Ar condicionado com vazamento,2019-10-29 08:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática (CFCAf/CEPLAC) está com vazamento.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019100583,FALTA DE ENERGIA PAVILHÃO DE AULAS,2019-10-29 09:24,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"NO CORREDOR CORRESPONDENTE ÀS SALAS DA 07 À 11, ESTÃO SEM ENERGIA. VERIFICAR DISJUNTOR.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019100585,Solicitação de reparo na torneira do banheiro feminino,2019-10-29 10:12,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,78.11,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar dois reparos na pia do banheiro feminino, localizado próximo ao Laboratório Interdisciplinar II. A torneira necessita de regulação na válvula de acionamento, pois a mesma demora muito tempo para cessar o fluxo de água; e a pia possui um vazamento entre o sifão e a cuba.

Atenciosamente,

Bruna Nico.",Reparo em torneira do banheiro,Reparo em torneira do banheiro,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2019100617,Conserto do Ar Condicionado-Sala 12,2019-10-30 11:20,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Conserto do Ar Condicionado-Sala 12,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2019100610,Abrir Gaveta da Mesa,2019-10-30 09:30,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"As chaves do gaveteiro da mesa sumiu e, por isso, solicito que o pessoal da manutenção verifique se há a possibilidade abrir as gavetas.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2019100609,Instalar ponto de Irrigação,2019-10-30 09:14,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito que seja instalado um ponto de irrigação para horta do CJA.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.97,Reclass_LSTM,Baixa
2019100620,Infiltração  na sala da Psicóloga,2019-10-30 12:05,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,352.82,,,,"-16.423822637563376, -39.13549260894328",,"Venho através desta solicitar manutenção na sala da psicologia situada no pórtico CSC. Esta encontra -se com mofo nas paredes acima da porta do banheiro e também no forro devido a vazamento no tanque da caixa d'água acima desta sala. Este mofo é insalubre pois esta servidora e discentes atendidos ficam submetidos a inalação constante deste cheiro, devido aos atendimentos serem realizados com o ambiente fechado.
Ocorre também um mau odor contínuo advindo da fossa.
Em função das situações citadas acima, peço por gentileza, que sejam com certa urgência verificadas:

Troca do forro mofado
Avaliação da parede interna do banheiro por onde escorre a água (mesmo quando cessa a chuva continua escorrendo por dias), por questão de segurança.
Avaliação do vazamento do tanque da caixa d'água e resolução do mesmo.
Avaliação da estrutura da caixa d'água e segurança da mesma , devido a longos períodos de vazamento.
Avaliação do forro do banheiro que está com água acumulada devido a vazamento da caixa d'agua.
Resolução definitiva relacionado a odor da fossa vindo através de cano do banheiro ( este causa dores de cabeça mal estar nesta servidora e também em discentes atendidos)

Desde já muito grata pela atenção!",Pintura na sala de psicologia; Complementar de Infiltração na sala da Psicóloga,Pintura na sala de psicologia; Complementar de Infiltração na sala da Psicóloga,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2019100622,Substituição de placa de forro,2019-10-30 13:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito substituição de uma placa de forro da sala 17.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2019100633,Bebedouro sem água,2019-10-30 16:31,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"O tanque está cheio, mas não está enchendo o bebedouro.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019100639,Troca de boia do tanque da Reitoria,2019-10-31 07:37,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,118.95,,,,"-14.788316740297745, -39.27483123836992",,"Solicito troca de boia do tanque da Reitoria.
Motivo: Boia não está funcionando e o tanque está transbordando",Troca de boia do tanque,Troca de boia do tanque,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2019100640,Substituição de Válvula de Descarga,2019-10-31 07:51,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a substituição da válvula de descarga do sanitário masculino da entrada do gabinete da reitoria, pois o dispositivo não está funcionando corretamente.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019100641,Instalação de tomada,2019-10-31 08:37,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Instalação de uma tomada na parede externa do setor acadêmico, próxima ao painel de Paulo Freire, e outra na parede externa da cozinha, próxima ao outro painel artístico.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019100645,Assento sanitário,2019-10-31 09:26,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,293.23,,,,"-17.53335341230621, -39.72217542816204",,Instalar 8 assentos sanitários que estão quebrados ou faltando nos banheiros.,Reparo em sistema hidrosanitário,Reparo em sistema hidrosanitário,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019100647,Conserto trinco da Porta Sala 108 - Apoio dos Vigilantes,2019-10-31 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,68.41,,,,"-16.425315471783644, -39.1356215455011",,"Solicito o conserto do trinco da Porta Sala 108 - Apoio dos Vigilantes, pois a mesma não está podendo ser trancada e no local encontra-se todas as chaves das salas de aula.",Troca de fechadura da sala de apoio dos vigilantes,Troca de fechadura da sala de apoio dos vigilantes,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019100648,Senha do portal CFA,2019-10-31 10:19,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezadxs,
Havia sido me passado uma senha para administrar o portal do CFArtes, mas agora nao está mais funcionando. Envio em anexo o documento.
Grato,
Prof. Marcelo Wasem
Coordenação SIM",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019100649,INFILTRAÇÃO BANHEIRO FEMININO - CJA,2019-10-31 10:19,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PREZADOS, FOI RECEBIDO AQUI NA COORD DO CAMPUS, UMA RECLAMAÇÃO DE INFILTRAÇÃO NO BANHEIRO FEMININO DO PAVILHÃO DE AULAS, NA PARTE DO FORRO DO TETO. POSSÍVEL GOTEIRA DO TETO E ACUMULO DE AGUA NO FORRO. FAVOR VERIFICAR.
GRATO",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019100658,Revisão em persianas de todas as salas,2019-10-31 14:56,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Revisão em persianas de todas as salas,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019110001,Instalação de bebedouro - Cuni Ilheus,2019-11-01 08:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,47.47,,,,"-14.784588690412658, -39.04431728226902",,"Caros,

Solicita-se a instalação de 1 bebedouro no Cuni Ilheus.

O aparelho encontra-se com o servidor Emerson (coordenação de campus CJA).

No aguardo.",Instalação de bebedouro,Instalação de bebedouro,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2019110002,Instalação de TV no Cuni Ilheus,2019-11-01 09:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Caros,

Solicita-se a instalação de uma TV 58' no Cuni Ilheus.

O equipamento encontra-se com o servidor Fabiano (Operações TIC - Coordenação de campus CJA).

No aguardo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019110006,Materiais para estoque,2019-11-01 09:32,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,7684.46,,,,"-14.77147998352185, -39.23434744042999",,"Solicito os seguintes materiais para estoque:

Cabo flexível 2,5mm
Caixa 4x2;
Tomada simples 10A;
Tomada simples 20A;
Tomada dupla 10A;
Tomada dupla 20A;
Interruptor simples 1 tecla 10A;
Interruptor simples 2 teclas 20A;
Interruptor simples 3 teclas 10A;
Terminal de pino para cabo 2,5mm;
Terminal olhal para cabo 2,5mm;
Disjuntor monopar 10A;
Disjuntor monopolar 16A;
Disjuntor monopolar 20A;
Disjuntor bipolar 20A;
Disjuntor bipolar 32A;
Tomada RJ45 fêmea;
Tampa para tomada RJ45 fêmea;
Fita isolante;
Bucha 6 com parafuso;
Bucha 8 com parafuso;
Tubo esponjoso de 1/4, 1/2, 3/8, 5/8;
Fita aluminizada;
Fita de PVC;",Materiais para estoque,"Materiais para estoque
Para os cabos 2,5mm2:
400 metros na cor azul
200 metros na cor preta",TI / Dados / Rede > Coleta de dados,,0.97,Reclass_LSTM,Baixa
