ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019110008,Solicito vistoria/manutenção do aparelho de ar condicionado da sala 7A,2019-11-01 11:08,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção do aparelho de ar condicionado da sala 7A.
Motivo: Não refrigera.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2019110009,Retirada dos cadeados das portas e substituição por outros cadeados,2019-11-01 11:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,71.71000000000001,,,,"-16.426141435445587, -39.135649217286215",,"Solicito a retirada dos cadeados das portas da cantina(restaurante) pois segundo o atual cessionário eles não têm as chaves e a vigilância do campus também não tem.
Ao retirar os cadeados atuais será necessário repor em todas as portas.",Troca de cadeado,Troca de cadeado,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2019110010,Solicito troca de lâmpadas queimadas no corredor de acesso as salas 7,2019-11-01 11:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de lâmpadas queimadas no corredor de acesso as salas 7 à 12.,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2019110014,Solicito manutenção no sanitário feminino do pav de aulas. Motivo: Agu,2019-11-01 14:06,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no sanitário feminino do pav de aulas.
Motivo: Agua voltando pelo ralo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019110019,Contratação de Pessoal - CJA,2019-11-01 16:14,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,112055.14999999994,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a contratação de pessoal, de acordo com a lista e quantidade abaixo:

Auxiliar Prático (1)
Pedreiro (1)
Eletricista (1)",Contratação de Pessoal - CJA,Contratação de Pessoal - CJA,Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM,Baixa
2019110020,Contratação de Pessoal e Veículo - Reitoria,2019-11-01 16:20,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,123884.58999999998,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a contratação de pessoal, de acordo com a lista e quantidade abaixo:
Encarregado (1)
Veículo (1)",Contratação de Pessoal - Reitoria,Contratação de Pessoal,Posto de trabalho > Contratação de Posto de trabalho,,0.98,LSTM,Baixa
2019110021,Contratação de Pessoal - CPF,2019-11-01 16:23,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,204942.42999999988,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a contratação de pessoal, de acordo com a lista e quantidade abaixo:
Auxiliar Prático (1)
Encarregado (1)
Eletricista (1)
Veículo (1)",Contratação de Pessoal - CPF,Contratação de Pessoal - CPF,Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM,Baixa
2019110022,Contratação de Pessoal - CSC,2019-11-01 16:25,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,312442.0000000002,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a contratação de pessoal, de acordo com a lista e quantidade abaixo:
Auxiliar Prático (2)
Pedreiro (1)
Eletricista (1)
Encarregado (1)
Mecânico de Refrigeração (1)
Veículo (1)",Contratação de Pessoal - CSC,Contratação de Pessoal - CSC,Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2019110027,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110028,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110029,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110030,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110031,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110032,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110033,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110034,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110035,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110036,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110037,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2019-11-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110043,Backup de Planilhas,2019-11-04 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019110044,Solicitação de tomada no restaurante,2019-11-04 08:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito ponto de energia para atender a demanda da nova gestão da cantina do CSC, pois hoje só existe um ponto no local.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019110053,Solicitação de reparos em vanzementos na Cantina,2019-11-04 11:50,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito o reparo devido a vazamento nos seguintes locais da cantina:

Registro dentro da cozinha;
Torneira com filtro pingando;
Chuveiro do banheiro masculino pingando.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019110054,Janela solta na cantina,2019-11-04 11:52,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.426141435445587, -39.135649217286215",,Solicito reparo em uma das janelas da cantina pois a mesma está solta podendo cair.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2019110155,Reposição de aparelho de ar condicionado da sala dos professores,2019-11-07 10:46,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,515.88,,,,"-17.533083430502355, -39.72176480207475",,"Prezados, bom dia.
Há alguns meses foi removido um dos ar condicionado da sala 01 dos professores, marca Elgin, potência 18.000 BTUs, por conta de problema irreparável. A sala conta com mais um aparelho do mesmo tipo, mas os professores constantemente queixam-se de que este aparelho é insuficiente para suprir o conforto térmico do ambiente. Solicito novo aparelho para repor o equipamento defeituoso.",Reposição de aparelho de ar condicionado da sala dos professores - CPF,Reposição de aparelho de ar condicionado da sala dos professores - CPF,Climatização > Ar condicionado,,1,LSTM,Baixa
2019110061,Solicitação de religação de água,2019-11-04 14:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!

Gostaria de solicitar a religação de água da torneira que fica próxima ao depósito de materiais de limpeza.

Atenciosamente,

Bruna Nico.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2019110063,Problemas com o ar condicionado,2019-11-04 15:33,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as) colegas, boa tarde.
Solicito manutenção do aparelho de ar condicionado instalado na sala de Assessoria de Comunicação Social. O equipamento não está funcionando adequadamente e, segundo vistoria realizada pelo colega da prestadora de serviços de manutenção, o problema está no gás (ou melhor, não está, pois o gás não existe mais). Peço, assim, que sejam tomadas as devidas previdências para resolução do problema tão logo seja possível.
Grata pela atenção, aguardo.
Abraços!",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019110074,Manutenção semanal do gerador  de 55 kVA do CPF,2019-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2019110075,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2019110076,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-11-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2019110077,Tratamento químico mensal da água de condensação do ar condicionado central,2019-11-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2019110078,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2019-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110079,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2019-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110080,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2019-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110081,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2019-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110082,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2019-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110083,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2019-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110084,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2019-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110085,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2019-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110086,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2019-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110087,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2019-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110088,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2019-11-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110089,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2019-11-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110090,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2019-11-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2019110097,Reparo de pia,2019-11-05 09:01,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"A pia do Laboratório de Microbiologia, Fisiologia e Biotecnologia está apresentando vazamento. Solicito manutenção.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019110093,Instalação de Filtro,2019-11-05 08:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito a instalação de um filtro para o o pré-tratamento de purificação da água. O filtro já está no laboratório de Genética e Biologia Molecular disponível para a instalação.,,,Manutenção Preventiva > Vistoria em Instalações,,0.91,Reclass_LSTM,Baixa
2019110094,Instalação de Tomada,2019-11-05 08:52,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Existe a necessidade de instalação de uma nova tomada para o funcionamento de um filtro de água purificada para pesquisa no Laboratório de Genética e Biologia Molecular.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019110095,Troca de Torneira,2019-11-05 08:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,77.88,,,,"-16.424310442233665, -39.1367972326299",,Há a necessidade de uma torneira com duas saídas de água para o Laboratório de Genética e Biologia Molecular para possibilitar o uso do filtro de purificação de água. Solicito a troca de uma das torneiras.,Troca de torneira,Troca de torneira,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2019110099,Instalação,2019-11-05 09:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar uma tv no Cuni de Itamaraju.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019110100,Torneira Copa,2019-11-05 09:43,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Favor verificar a torneira da copa.,,,Hidrossanitária > Hidráulica,,0.95,LSTM,Baixa
2019110108,Instalção de Ponto de rede,2019-11-05 13:39,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Gostaria de solicitar instalação de pontos de rede para alocar impressoras, segue locais;
1 ponto de rede lógica e elétrica ao lado da entrada da dinfra
2 pontos de rede lógica e elétrica na entrada da progeac",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019110109,Destravamento de Hidrômetro dos reservatórios - 3002,2019-11-05 14:05,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito destravamento de hidrômetro que mede chegada de água nos reservatórios da reitoria.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019110120,Lâmpadas queimadas,2019-11-05 18:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"4 lâmpadas tubular queimadas, 2 na sala 03 e 2 na sala 04.",,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2019110135,Bomba do dreno do reservatório inferior - CSC,2019-11-06 15:46,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,712.6700000000001,,,,"-16.424307884397862, -39.136705238608734",,Solicito reparo em bomba do dreno do reservatório inferior do CSC.,Bomba do dreno do reservatório inferior - CSC; Bomba do dreno do reservatório inferior,Bomba do dreno do reservatório inferior - CSC; Bomba do dreno do reservatório inferior,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Média
2019110147,Reparo do Portão de Acesso,2019-11-07 09:24,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,497.59,,,,"-14.788316740297745, -39.27483123836992",,"Prezado, bom dia!

Gostaria de solicitar a realização de reparo no portão de entrada, o qual foi danificado por um ônibus de passageiros. Após o reparo favor me dar um retorno com o custo do serviço para que possamos responsabilizar o proprietário o veículo.

Atenciosamente,",Reparo do Portão de Acesso        ,Reparo do Portão de Acesso	,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019110427,Fechadura com problema,2019-11-21 08:29,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"A fechadura da porta do Laboratório Interdisciplinar de Ciências 03 está com defeito. Está muito difícil abrir a porta por dentro de modo que algumas pessoas já ficaram presas dentro do laboratório. Solicito reparo ou substituição do mecanismo, já que ela é também uma porta de emergência.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019110149,Aquisição instalação de mola aérea para portas,2019-11-07 09:35,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,256.90999999999997,,,,"-17.53335341230621, -39.72217542816204",,Solicito aquisição instalação de 02 (duas) molas aérea para portas a serem instaladas no setor de apoio administrativo.,Instalação de mola aérea,Instalação de mola aérea,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2019110163,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2019-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2006.2399999999998,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Salas de Tutoria CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Salas de Tutoria CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2019110165,Porta de vidro sala de humanidades,2019-11-07 14:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3208.59,,,,"-16.424036771315144, -39.13615281834591",,"Solicito reposição de porta de vidro que quebrou na sala de humanidades. Solicito ainda que sejam instalados travas de piso em todas as portas de vidro do pav. administrativo, para evitar que o problema se repita.",Porta de vidro sala de humanidades,Porta de vidro sala de humanidades,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2019110167,"Boa tarde,     Senhores solicito a manutenção da armário de bancada co",2019-11-07 14:36,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde,

Senhores solicito a manutenção da armário de bancada com rodas (essa bancada é do cuni IOS que fica com os equipamentos de transmissão, a Mara atende as aulas metas presenciais todos os dias, necessitando levar e recolher esse equipamentos ao seu término). A sala é de uso compartilhado.
Obs.: Esse armário encontra-se na Coordenação de Campus CJA, por gentileza me procurem quando for executar esse chamado.
Desde já, agradeço á atenção.",,,Outros > Erro de chamado,,0.26,LSTM_BAIXA_CONF,Baixa
2019110169,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2019-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1250.33,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nas Salas Administrativas CFCS/CPF do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Salas Administrativas CFCS/CPF,Limpeza Geral/Manutenção Semestral dos Ar condicionados - Salas Administrativas CFCS/CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2019110171,Adequação área de compostagem,2019-11-07 15:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,622.0300000000001,,,,"-16.422665621158817, -39.136300233483034",,"Solicito intevernções no fundo da ""lojinha"" próximo ao restaurante, próximo a horta. O local é utilizado para experimentos com composteiras e precisa de algumas melhorias, sendo elas: planificar o piso do ambiente, com material de aterro e camada de brita e instalação de prateleiras.
Os serviços serão executados com materiais já disponíveis no campus, sendo solicitado o fornecimento apenas dos seguintes insumos:

2 sacos de cimento;
3 Tábuas de punis de 30 cm;
18 cantoneiras de 30 cm;
90 parafusos 10;
36 buchas 10.",Área para compostagem; Complementar de Adequação de Área de Compostagem,Material para prateleiras e regularização de piso.; Complementar de Adequação de Área de Compostagem,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Alta
2019110177,Lâmpadas queimadas,2019-11-07 17:31,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"3 lâmpadas tubular, da sala 01, estão queimadas.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2019110181,GOTEIRA NO TELHADO DA SALA DE PROTOCOLO,2019-11-08 09:27,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Venho por meio deste solicitar manutenção do telhado da sala do protocolo, da coordenação de campus, pois o mesmo se encontra com goteiras, danificando o forro da sala e colocando em risco os equipamentos eletrônicos nela situados.

No aguardo",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019110193,"Consertar a fechadura do portão do CF, caso contrário ficará aberto du",2019-11-08 16:20,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,90.74,,,,"-17.534828808942148, -39.72394543442796",,"Consertar a fechadura do portão do CF, caso contrário ficará aberto durante todo o final de semana.",Reparo em fechadura,Reparo em fechadura,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2019110197,Vistoria no CUNI Ilhéus,2019-11-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2019110211,Solicito manutenção da maçaneta da porta da Sala 07. Motivo: Maçaneta,2019-11-11 13:38,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção da maçaneta da porta da Sala 07.
Motivo: Maçaneta soltando",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2019110214,Instalação de Pontos de Tomada,2019-11-11 14:54,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,#N/A,,"Boa tarde! Por favor, solicito a instalação de 04 (quatro) pontos de tomadas e a instalação de 01 (um) ventilador na ""sala de estudantes/sala nova"" do CFCAf localizado na CEPLAC.
Obrigada!",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2019110220,Manutenção semanal do gerador  de 55 kVA do CPF,2019-11-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019110221,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-11-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019110222,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-11-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019110234,Conserto de ar condicionado,2019-11-12 14:03,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,363.53,,,,"-14.788316740297745, -39.27483123836992",,"O ar condicionado daqui da sala da prosis e da sala de diretoria de sustentabilidade, continuam quebrados. Por gentileza verificar!
Grata!",Conserto de ar condicionado,Conserto de ar condicionado,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2019110224,Conserto de Forro - Sala de Enfermagem,2019-11-12 09:15,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Bom dia. Um dos forros da sala de enfermagem foi quebrado e atualmente está um buraco.,,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110226,"Prezado(a)     Estamos necessitando de trocar a fechadura interna, poi",2019-11-12 10:12,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,#N/A,,"Prezado(a)

Estamos necessitando de trocar a fechadura interna, pois a porta está com defeito, Prof. Jomar já falou com Emerson por telefone.

Grata,

Débora Oliveira",Troca de fechadura,Troca de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2019110227,"Conforme determinação da Reitoria, precisamos reforçar nossos armários",2019-11-12 11:12,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Conforme determinação da Reitoria, precisamos reforçar nossos armários que guardam equipamentos eletrônicos e de informática (CUNI, Biblioteca, Centro de Formação e Coordenação de Campus, CJA), com grande valor patrimonial.
Solicito a instalação de porta cadeado (tranca) com o cadeado.
04 Cuni's (Itabuna, Ilhéus, Coaraci e Ibicaraí);
01 Centro de Formação em Ciências Agroflorestais;
02 Biblioteca;
05 Coordenação Campus Jorge Amado.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110236,"Prezados colegas, boa tarde!     Solicitamos a verificação no funciona",2019-11-12 14:12,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas, boa tarde!

Solicitamos a verificação no funcionamento de dois equipamentos: ares - condicionados, alocados na Prosis.
Desde já agradecemos.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110239,Empréstimo de equipamentos para evento,2019-11-12 15:24,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Necessitamos dos equipamentoa abaixo para o aevento ""Um trago , muitas tretas"" da Liga Acadêmica de Medicina de Família e Comunidade- LAMFAC
Local: Quadra do IHAC ; Data 27/11; Horário 18 às 22horas
Equipamentos:
1 projetor com telão
1 caixa de som
2 microfones com 1 suporte de microfone

Grata, Erika",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019110244,ventilador inoperante,2019-11-12 16:18,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.449880252377348, -39.064648619985995",,"Sou professor do CUNI Porto e gostaria de solicitar urgentemente a manutenção nos ventiladores das salas do Colégio. O calor está insuportável e as salas do Cuni já são por si só penosas para o nosso trabalho por não disporem de ar condicionado. Sem pelo menos ventilador para amenizar o calorão, nos vemos numa situação insustentável.
Grato desde já pelo pronto atendimento a essa demanda.
Vicente Mendes",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110256,Instalar certificado digital,2019-11-13 08:51,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, solicito a instalação do certificado digital no meu computador.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110262,Retirada de entulho,2019-11-13 10:25,Fechado,,,,Reitoria,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,1008.2,,,,"-14.788316740297745, -39.27483123836992",,Solicito retirada de entulho localizado no prédio onde funcionará a Nova Reitoria (antigo fórum).,Retirada de entulho; Complementar de retirada de entulho,Retirada de entulho; Complementar de retirada de entulho,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110266,FORRO TETO SALA DOS PROFESSORES,2019-11-13 13:26,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"VERIFICAR A REPOSIÇÃO DOS PAINEIS DO FORRO DO TETO DA SALA DOS PROFESSORES. RECEBEMOS RECLAMAÇÕES QUE SEM AS PLACAS O AR REFRIGERADO NÃO FICA NA SALA , TORNANDO O AMBIENTE MUITO QUENTE E GASTANDO ENERGIA DESNECESSÁRIAMENTE.",,,Manutenção Preventiva > Ar condicionado split,,0.96,Reclass_LSTM,Baixa
2019110267,DESLIGAMENTO DO AR CONDICIONADO,2019-11-13 13:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"NA SALA DE APOIO ADMINISTRATIVO DO CAMPUS JORGE AMADO, OCORREU ALGUMA QUEDA DE ENERGIA E O AR CONDICIONADO NÃO LIGOU MAIS. VERIFICAR O FUNCINAMENTO DO AR CONDICIONADO DESTA SALA .",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110269,Solicito fixação da maçaneta da sala 04 pav. aulas.,2019-11-13 14:28,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito fixação da maçaneta da sala 04 pav. aulas.,,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110271,Solicito troca de lâmpada tubular do sanitário masculino do Pav. de Au,2019-11-13 14:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito troca de lâmpada tubular do sanitário masculino do Pav. de Aulas.,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2019110274,Instalação,2019-11-13 14:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,107.61,,,,"-17.534828808942148, -39.72394543442796",,Instalar suporte para projetor (que já temos em estoque) na sala de conferência do CFCS,Suporte para Projetor,Suporte para Projetor,Manutenção Preventiva > Ar condicionado split,,0.97,Reclass_LSTM,Baixa
2019110276,Instalação de câmeras,2019-11-13 16:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a instalação de 02 câmeras de monitoramento na sala 06.,,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019110277,Passagem de fio de rede,2019-11-13 16:10,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a passagem de um cabo de rede da secretaria acadêmica para a área de convivência.,,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2019110292,Serrar um garrafão de água,2019-11-14 14:43,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito um profissional com um serrote para serrar um garrafão de água.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2019110298,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-11-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2019110299,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-11-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110300,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-11-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110301,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-11-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
