ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019110302,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110303,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110304,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110305,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Média
2019110306,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2019110307,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-11-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110308,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110309,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019110310,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2019110311,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2019110312,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019110313,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019110314,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-11-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019110315,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-11-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019110318,"Bom dia, venho através deste solicitar um reparo na canaleta de passag",2019-11-15 22:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,1507.61,,,,"-16.426141435445587, -39.135649217286215",,"Bom dia, venho através deste solicitar um reparo na canaleta de passagem na área da cozinha, a qual recebe água da pia da lanchonete.",Reparos em calha restaurante,Instalação de 3 caixas de gordura e tubulação abaixo da calha do restaurante. Atualmente corre água com resto de alimentos embaixo da calha metálica. ,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2019110332,Passagem de cabo por eletroduto na sala 01 da reitoria,2019-11-18 11:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia.
Verificamos que o cabo HDMI que conecta ao projetor interativo (o de frente para o quadro) na sala 01 da reitoria está defeituoso. Realizamos o teste com um cabo HDMI de 20 metros novo e funcionou. Pedimos por favor apoio agora apenas para passarem o cabo novo pelo eletroduto, substituindo o anterior. O cabo novo já se encontra na sala conectado ao projetor.",,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2019110337,Luz acima da mesa de trabalho queimada,2019-11-18 13:39,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Prezado (a),

A luz acima da minha mesa de trabalho está queimada. Fico na ilha 1 do CFCAf. Tá bem escuro para trabalhar aqui. Peço por gentileza a troca da lâmpada para melhorar a qualidade do trabalho aqui.

Agradeço de antemão.

Atenciosamente,

Prof. Andrei Nunes",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019110346,Instalação de TV no CUNI Teixeira de Freitas,2019-11-18 15:39,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-17.53580309936994, -39.72869079787053",,Solicito instalação de suporte de TV articulado no CUNI Teixeira de Freitas. O suporte a ser instalado encontra-se no almoxarifado do Campus Paulo Freire.,,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Baixa
2019110347,Solicitação de organização das cadeiras e mesa no pátio de entrada,2019-11-18 16:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezadas, boa tarde

Na quarta feira, 20 de novembro, a partir das 8h estaremos realizando um evento acadêmico em marco do dia da consciência Negra no campus Paulo Freire. Para isso solicito que sejam organizadas em torno de 90 cadeiras no espaço do pátio de entrada, voltadas para o painel que está pintado na parede da copa e que se inclua a disposição de uma mesa grande para apresentação das falas que serão realizadas pelas palestrantes, antes do horário de início das atividades.
O decanato do IHAC, na pessoa da vice decana Caroline Caputo está ciente da solicitação e de acordo com a realização da atividade.

desde já meus sinceros agradecimentos;

Paula Gonzaga",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2019110349,Evento Jornada do Novembro Negro,2019-11-18 16:57,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,133.63,,,,"-16.425315471783644, -39.1356215455011",,Solicito agendamento do técnico de ar condicionado de modo a atender o cronograma do evento em anexo.,Contratação de pessoal para operação de ar condicionado central - Evento Jornada do Novembro Negro,Contratação de pessoal para operação de ar condicionado central - Evento Jornada do Novembro Negro,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019110358,Manutenção semanal do gerador  de 55 kVA do CPF,2019-11-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2019110359,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-11-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019110361,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-11-19 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019110362,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-11-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,137.24,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",Manutenção no Ar condicionado central,Manutenção no Ar condicionado central,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2019110363,Manutenção Semestral - Ar condicionado Central (Chiller) - CSC,2019-11-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"". O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO III.

O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.

Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.

O fechamento deste chamado está condicionado ao retorno deste documento.",Manutenção preventiva - Ar Condicionado Central - CSC,Manutenção preventiva semestral,Manutenção Preventiva > Ar condicionado central,,1,LSTM,Baixa
2019110368,Desentupir vaso no banheiro masculino,2019-11-19 09:41,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Desentupir vaso no banheiro masculino,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2019110369,Retirar hidrômetros no NUPED-CJA,2019-11-19 09:41,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Retirar hidrômetros não utilizados no Núcleo Pedagógico do CJA.
Avaliar e trazer pra a reitoria.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2019110372,Envio de 02 Ar condicionados ao Patrimônio Central.  Tombos: 201800812,2019-11-19 10:48,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Envio de 02 Ar condicionados ao Patrimônio Central.
Tombos: 2018008120 (48.000btu) / 2018015234 (30.000 btu)
Estão usados, em estado precário; avaliar o estado dos bens, caso seja do interesse, consertar ou reutilizar as peças.",,,Climatização > Ar condicionado,,0.19,LSTM_BAIXA_CONF,Baixa
2019110375,Instalar ventilador na sala onde fica localizado o estoque do Campus.,2019-11-19 11:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar ventilador na sala onde fica localizado o estoque do Campus.,,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
2019110377,Puxador da Janela,2019-11-19 12:12,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito, por gentileza, reparo do puxador da Janela externa (para a rua) da sala de tutoria 8.

at.te

Renê Moura",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2019110379,Mola aérea da porta da secretaria executiva/diretoria geral necessita de ajustes.,2019-11-19 13:24,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,Mola aérea da porta da secretaria executiva/diretoria geral necessita de ajustes.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2019110384,Lâmpadas Sala de Enfermagem,2019-11-19 15:04,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Boa tarde. As quatro lâmpadas não acendem por igual e em alguns momentos nem acendem.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2019110391,Ar condicionado com goteira,2019-11-19 16:47,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito manutenção do aparelho de ar condicionado da sala 11 que está gotejando.,,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2019110393,Defeito em Springer,2019-11-19 19:36,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Caríssimos, novamente o ar-condicionado do laboratório de avaliação psicológica (Sala 01), no Centro de formação em Saúde, Campus Paulo Freire, apresentou problema. Aparentemente apresenta o mesmo defeito que apresentou há menos de 3 meses. Solicito manutenção.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2019110402,Requisição de equipamentos,2019-11-20 10:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Precisamos de caixa de som com entrada para pen-drive e um microfone.
Data 22/11/2019 ás 7 horas no campo do IHAC para um evento do PET- Prática Integrativas. Teremos uma aula de Tai Chi",,,Manutenção Preventiva > Gerador,,0.88,Reclass_LSTM,Baixa
2019110425,Solicitação de instalação de tomada na Seção Patrimônio,2019-11-21 08:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito a instalação de tomada na Seção Patrimônio.,,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019110413,"Por gentileza, consertem maçaneta da porta da Assessoria de Relações I",2019-11-20 14:48,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, consertem maçaneta da porta da Assessoria de Relações Internacionais. Está solta e dificulta a entrada na sala. Obrigada.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2019110418,Tomada- Sala de Reuniões da Reitoria,2019-11-20 16:14,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Por gentileza, solicito-lhes que seja colocada uma tomada para ligar o bebedouro, na Sala de Reuniões da Reitoria.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019110420,SOLICITAÇÃO REPARO EM BALCÃO DA CANTINA,2019-11-20 17:29,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,47.18,,,,"-16.426141435445587, -39.135649217286215",,"BOA TARDE,
VENHO ATRAVÉS DESTE SOLICITAR, O REPARO NA PEDRA DO BALCÃO DA CANTINA, POIS A MESMA NÃO ESTÁ TOTALMENTE FIXA. ESTOU PRECISANDO FIXAR UM VIDRO SOBRE O BALCÃO ONDE VAI FICAR O CAIXA. MAS A PEDRA NÃO ESTÁ TOTALMENTE FIXA, CORRENDO O RISCO DE TRINCAR NO MOMENTO DA INSTALAÇÃO DO VIDRO.",Reparo em Balcão da Cantina,Reparo em Balcão da Cantina,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2019110428,Pia entupida,2019-11-21 08:58,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, o desentupimento da pia (última)

do banheiro feminino, do pavilhão de habilidades.

at.te

Renê Moura",,,Estrutura Predial > Infiltração,,0.78,Reclass_LSTM,Baixa
2019110430,Revisão das instalação Oca SIM,2019-11-21 10:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,172.12,,,,"-16.42654858445351, -39.135574841004974",,"Solicito adequações na Oca de Som, Imagem e Movimento, realizando as ações combinadas ""in loco"", com a presença do Marcelo e o encarregado Rodrigo.
os serviços são:
1- Reposicionamento do ponto hidráulico, inclusive execução do ponto de esgoto (foi instalado na oca errada);
2- Aquisição de Cuba;
3- Instalação de 3 luminárias baixas (conforme layout);
4- Instalação de 3 refletores de 30 W (temos o equipamento);
5- Substituição das lampadas quentes por lâmpadas frias;
6- Revisão nos bocais;
7- Revisão nos trincos das portas.",Revisão das instalação Oca SIM,Revisão das instalação Oca SIM,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2019110436,Vaso sanitário do banheiro feminino entupido,2019-11-21 13:26,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Solicito reparo no vaso sanitário da última cabine do banheiro feminino.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,Reclass_LSTM,Baixa
2019110440,Infiltração na sala de estudos,2019-11-21 15:03,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá!
Peço a gentileza de verificar uma infiltração na sala de estudos da Biblioteca do CJA.
A infiltração parece ser oriunda do aparelho de ar condicionado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,Reclass_LSTM,Baixa
2019110443,Regulagem da porta de vidro da Biblioteca,2019-11-21 16:24,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá!
Solicito manutenção na porta de vidro da Biblioteca (porta de entrada). O fechamento da porta não está regular.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2019110444,Ajuste do braço das cadeiras da Biblioteca,2019-11-21 16:29,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Olá!
Solicito ajuste no braço de duas cadeiras da Biblioteca, os parafusos estão folgados e é preciso uma chave para corrigir o problema.",,,Elétrica > Instalações elétricas,,0.91,Reclass_LSTM,Baixa
2019110445,Ar condicionado com defeito,2019-11-21 16:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado (a),

Ar condicionado do laboratório de Biotecnologia está com defeito.

Grata,

Débora Oliveira",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2019110448,Internet sem funcionamento da rede na OcaLab,2019-11-21 23:56,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezados,
Conversei hoje com Tiago sobre o nao funcionamento do ponto de rede instalado na OcaLab - Oca das Artes Visuais e Sonoras há algumas semanas. Preciso que seja solucionado, uma vez que é material indispensável para o desenvolvimento das atividades acadêmicas de ensino e extensão.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2019110450,câmeras do laboratório de Habilidades,2019-11-22 09:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito a retirada de uma das câmeras do laboratório de Habilidades.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,Reclass_LSTM,Baixa
2019110461,goteira na sala dos servidores de dados,2019-11-22 13:48,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,296.02,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,
Solicito que seja verificado goteira na tubulação de um dos condicionadores de ar, da sala que está instalados a central de dados do Campus Paulo Freire, equipamentos de rede estão sendo atingidos pelas goteiras.
Att.
Carlos",Goteira na sala dos servidores,Goteira na sala dos servidores,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019110463,Retirada de eletroduto,2019-11-22 14:02,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito retirada de eletroduto das paredes do espaço onde será construído a Clínica Escola de Psicologia e Ambulatório de Medicina.,,,Elétrica > Instalações elétricas,,0.62,LSTM_BAIXA_CONF,Baixa
2019110470,Ventilador,2019-11-22 20:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,A fiação do ventilador da sala 03 está dando curto.,,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019110472,Conserto da dobradiça portão entrada Bloco Auditório de Conferências/Sala de Habilidades e Práticas,2019-11-25 07:55,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534583079307623, -39.723940092553796",,Conserto da dobradiça portão entrada Bloco Auditório de Conferências/Sala de Habilidades e Práticas,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2019110473,Nobreak com defeito,2019-11-25 08:20,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia. Informo que o Nobreak 3 kVa alocado no Laboratório de Genética e Biologia Molecular não está funcionando adequadamente. Solicito manutenção ou substituição do equipamento, pois existem equipamentos de alto custo que ficam ligados a ele.",,,Estrutura Predial > Infiltração,,0.86,Reclass_LSTM,Baixa
2019110483,Cortar alguns paletes (que já temos)ao meio para empilhar material no,2019-11-25 11:01,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Cortar alguns paletes (que já temos)ao meio para empilhar material no almoxarifado.,,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
2019110491,"Alteração do nível de tensão do gerador de 75KVA, e envio pra o CFCA",2019-11-25 15:24,Fechado,,,,Reitoria,,,,,Elétrica > Gerador,,,,541.19,,,,"-14.788316740297745, -39.27483123836992",,"Manutenção com alteração do nível de tensão do gerador de 75KVA de 380 para 220, e envio pra o CFCA.
O envio não será feito pela CS.",Manutenção do gerador de 75 kva,Manutenção preventiva e alteração do nível de tensão do gerador de 75 kva pra uso no CFCA.,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2019110492,Instalação de uma tomada externo em um poste no CJA,2019-11-25 15:44,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as), boa tarde!
Venho solicitar uma instalação de uma tomada em um poste de iluminação no CJA. Este poste fica próximo do local onde os servidores do condomínio guardam as ferramentas de trabalho. Estou precisando deste ponto de energia para poder utilizar alguns equipamentos em uma casa de vegetação instalada próximo ao poste.
Atenciosamente,
Prof. Narcísio Cabral de Araújo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2019110501,Manutenção semanal do gerador  de 55 kVA do CPF,2019-11-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2019110502,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-11-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019110503,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-11-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019110510,Umidade na parede,2019-11-26 15:10,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Prezado (a)

As salas do colegiado de engenharia florestal e engenharia ambiental, ambas estão com umidade nas paredes e vazamento de água no teto, por conta de rachaduras na parede do lado externo.

Grata,

Débora Oliveira
3214-3288
Voip: 3200",,,Estrutura Predial > Infiltração,,0.28,LSTM_BAIXA_CONF,Baixa
2019110513,Problemas com o aparelho do ar condicionado,2019-11-27 10:57,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,21.35,,,,"-17.533274716800296, -39.72248779186285",,"Prezados,
Informo que o aparelho de ar condicionado da sala do Setor de Tecnologia de Informação do Campus Paulo Freire parou de funcionar, no visor do equipamento está apresentando EC.",Reparo em aparelho de ar condicionado,Reparo em aparelho de ar condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2019110517,Construção e instalação de suporte para tvs e furadeira de bancada no LEMMAC,2019-11-28 04:03,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,2477.12,,,,"-16.424310442233665, -39.1367972326299",,"Para adequação das instalações das TVs utilizadas em exposições multimídia no LEMMAC, solicito o estudo e a instalação de solução mais apropriada à instalação das TVs do LEMMAC em suportes suspensos. Na configuração multidirecional do LEMMAC, sobre os armários, as TVs têm sua visualização prejudicada pelas cadeira e computadores sobre as mesas. Considerando a instalação de 3 TVs, é importante que seus suportes sejam posicionados equidistantes.
Para que possa ser posta em uso, solicito o estudo, construção e instalação de base apropriada para a instalação da furadeira de bancada do LEMMAC. Sendo necessário, podemos ter a adaptação de um dos armários baixos para essa finalidade.
Destacamos que esses encaminhamentos precisam ser tomados em breve, consideradas suas necessidades de uso em 2020.1, em atividades de componentes curriculares e projetos diversos.",instalação de suporte para tvs; Fornecimento de bancada para o LEMMAC,instalação de suporte para tvs; Fornecimento de bancada para o LEMMAC,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019110522,Cerca de proteção,2019-11-28 10:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,318.27,,,,"-17.53335341230621, -39.72217542816204",,"Instalar uma pequena cerca de arame farpado (bem alta), ligando a parede do decanato ao muro, com o objetivo de proteger a horta, onde são desenvolvidos vários projetos.",Cerca de proteção,Cerca de proteção,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019110528,Reposição de vidros quebrados,2019-11-28 10:36,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,119.52000000000001,,,,"-17.534583079307623, -39.723940092553796",,Solicito reposição dos vidros quebrados em uma das janelas do Laboratório de Habilidades.,Reposição de vidros quebrados,Reposição de vidros quebrados,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2019110532,Ponto Elétrico,2019-11-28 11:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados,

solicitação a instalação de dois pontos elétricos na sala 06, próximos as cameras.",,,Estrutura Predial > Forro,,0.92,Reclass_LSTM,Média
2019110533,"Prezado(a),     Conforme Prof. Dr. Jomar Jardim conversou com Simon De",2019-11-28 11:23,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Forro,,,,0,,,,#N/A,,"Prezado(a),

Conforme Prof. Dr. Jomar Jardim conversou com Simon Delabie, sobre pedido de 10m de isopor com 3cm, para salas no herbário e 2 tubos de cola de isopor, venho através desse chamado solicitar o pedido do mesmo.

Grata,

Débora Oliveira",Material para herbário,Material para herbário,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Média
2019110546,Manutenção de pebolim,2019-11-28 16:45,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito manutenção (serviço de carpintaria) no pebolim do campus. Para melhor encaminhamento sugiro uma avaliação da equipe técnica.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2019110548,Painel expositor (mural de grande porte),2019-11-28 16:48,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a confecção de projeto e posterior execução de painel expositor (mural de grande porte) para alocarmos no CSC nos seguintes pontos:

Hall de Entrada do Prédio Adm (proximo a piscina);
Próximo das novas salas do Pav. de Feiras;
Varanda Norte;
Varanda Sul;",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2019110552,"Retirada do bebedouro da Recepção da Sala de Conferências e  Secretaria (CFCS), e colocá-lo na parte externa.",2019-11-29 08:36,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,22.75,,,,"-17.534828808942148, -39.72394543442796",,"Retirada do bebedouro da Recepção da Sala de Conferências e Secretaria (CFCS), colocando-o na parte externa,otimizando layout para maior circulção de pessoas.",Registro para bebedouro,Registro para bebedouro,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019110553,Fornecimento de materiais para compor estoque,2019-11-29 08:16,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,1849.7999999999997,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicitamos o fornecimento dos seguintes materiais para compor estoque:

Caixa condulete 4x2 cinza - 30 und
Adaptador 3/4'' p/ caixa condulete - 30 und
Curva 3/4'' 90º cinza - 20 und
Eletroduto 3/4'' cinza - 10 varas
Cabo 2,5mm azul - 100 m
Cabo 2,5mm verde - 100 m
Cabo 2,5mm preto - 100 m
Tampa RJ45 cat6 simples p/ caixa condulete - 10 und
Tampa RJ45 cat6 dupla p/ caixa condulete - 20 und
Abraçadeira 3/4'' cinza - 50 und
Tampa dupla p/ caixa condulete para tomada - 40 und
Fita isolante 20 m - 10 und
Fita veda rosca - 5 und
Interruptor simples p/ lâmpada - 5 und
Interruptor duplo p/ lâmpada - 5 und
Cano 3/4'' p/ água - 4 varas",Materiais para estoque,"Materiais para estoque                                                                                                             - OBS: Comprar cabos 2,5mm de azul, verde e preto ou vermelho   ",Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2019110554,Instalação de Ponto elétrico e lógico,2019-11-29 09:30,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as),
Gostaria de solicitar mais um ponto de rede lógica e elétrica na ilha de impressão da Propa;
Informo que a ilha de impressão da Reitoria está operacional com duas impressora, porém ligados a uma régua de tomada, sendo assim gostaria de solicitar mais dois pontos elétricos e um lógico.
Em cada ilha será adicionado três impressoras. sendo que uma servirá como scanner de rede.

Desde de já agradeço.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2019110559,Quebra do encanamento - Reitoria,2019-11-29 12:36,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,223.9,,,,"-14.788316740297745, -39.27483123836992",,Solicito conserto de encanamento da Reitoria que quebrou por conta de caminhão munck,Recuperação de sistema hidráulico,Recuperação de sistema hidráulico,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Média
2019110556,Infiltração Parede Sala Colegiado Engenharia Agrícola e Ambiental (CEPEC/CEPLAC/UFSB),2019-11-29 09:56,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezados bom dia,

PROBLEMA: Solicito manutenção pois devido a infiltração os móveis (Armário e divisórias) estão se danificando além de fungar toda a parede, conforme a foto em anexo.
LOCAL: Sala Colegiado Engenharia Agrícola e Ambiental (CEPEC/CEPLAC/UFSB)

Atenciosamente,",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2019110557,Reparo Hidráulico - Cano quebrado: Sala Colegiado Engenharia Agrícola e Ambiental (CEPEC/CEPLAC/UFSB),2019-11-29 10:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezados bom dia,

PROBLEMA: Solicito manutenção Hidráulica devido ao vazamento de água de uma cano no teto caindo sobre a mesa, conforme a foto em anexo.
LOCAL: Sala Colegiado Engenharia Agrícola e Ambiental (CEPEC/CEPLAC/UFSB)

Atenciosamente,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2019110558,Solicitação de suporte técnico,2019-11-29 11:25,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, bom dia!

Solicitamos um suporte para o desentupimento do vaso sanitário da sala do CEP/UFSB, sala do Centro de Formação, ao lado do Setor de Laboratórios. Possivelmente se entupiu com papel.

Att,

Cristina Mota",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019110560,Retirada de Basculante,2019-11-29 14:01,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,318.78,,,,"-17.534235850278133, -39.724091821208056",,"Entre o laboratório de avaliação psicológica e a sala que hoje está destinada ao comitê de ética temos um basculante para arejar o banheiro da sala do comitê. Entretanto, o mesmo interliga as salas e impossibilita o sigilo que os dois ambientes necessitam. Desta forma, solicito que o mesmo seja tampado para que possamos assegurar o sigilo dos ambiente.",Fechamento de basculante; Complementar de Fechamento de Basculante,Fechamento de basculante; Complementar de Fechamento de Basculante,TI / Dados / Rede > Coleta de dados,,0.97,Reclass_LSTM,Baixa
2019110561,Limpeza Ar Condicionado,2019-11-29 14:56,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicita limpeza ar condicionado da Secretaria Executiva, uma vez que Servidor está manifestando alergia a mofo.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019110562,Solicito reparo para o ar condicionado.  Obs.: Parou de funcionar.  Lo,2019-11-29 15:59,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo para o ar condicionado.
Obs.: Parou de funcionar.
Localização: Secretaria Executiva.",,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019120006,Uso do ar condicionado Central,2019-12-02 09:38,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,555.98,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a utilização do ar condicionado central para os dias 30/11/2019 e 01/12/2019 durante o processo de aplicação da prova do concurso público da Prefeitura de Porto Seguro. O período das Provas são de 8:30 a 12:30 no turno da manhã e das 15:00 a 19:00 no turno da tarde, e será utilizado os dois turnos nos dois dias.",Contratação de técnico de refrigeração para ar condicionado central - CSC,Contratação de técnico de refrigeração para ar condicionado central - CSC,Manutenção Preventiva > Ar condicionado central,,0.88,LSTM_BAIXA_CONF,Baixa
2019120020,"Após chuva torrencial (agora 02/12 ,15h21),apresenta goteiras no corredor em frente aos Consultórios e Sala de procedimentos",2019-12-02 15:27,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Após chuva torrencial (agora 02/12 ,15h21),apresenta-se goteiras no corredor em frente aos Consultórios e Sala de procedimentos",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2019120031,Manutenção semanal do gerador  de 55 kVA do CPF,2019-12-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120032,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120033,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-12-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120034,Tratamento químico mensal da água de condensação do ar condicionado central,2019-12-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.84,LSTM_BAIXA_CONF,Baixa
2019120035,Forro caído,2019-12-03 08:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito reparo no forro da sala de artes, que caiu devido às fortes chuvas.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2019120037,Cano com rachaduras,2019-12-03 09:23,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Senhores, bom dia.

Solicito reparo em cano d'água rachado.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Baixa
2019120039,Verificação de ar condicionado.,2019-12-03 09:47,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia.
Preciso que seja feita uma verificação, com urgência, em um aparelho de ar condicionado na coleção mirmecológica. O aparelho instalado no local não está refrigerando corretamente, o que poderá ocasionar danos ao material da coleção.
Agradeço pela atenção.
Alexandre.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2019120040,Vazamento em vaso sanitário,2019-12-03 09:57,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Vaso sanitário do banheiro masculino com vazamento de água.,,,Elétrica > Instalações elétricas,,0.78,Reclass_LSTM,Baixa
2019120050,Solicito manutenção da descarga do 2º mictório do Sanitário Masculino,2019-12-03 13:51,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção da descarga do 2º mictório do Sanitário Masculino do Pav. anexo ao Administrativo - CJA que está vazando.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2019120052,Realocação de fotossensor,2019-12-03 14:06,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito realocação de fotossensor da área externa do IHAC. O local atual encontra-se sob uma sobra, fazendo com que os refletores sejam acionados em horário que ainda possui iluminação natural satisfatória.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2019120054,Pia com vazamento,2019-12-03 14:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,17.57,,,,#N/A,,"Boa tarde,
Uma pia do Laboratório de Carcinologia e Biodiversidade Aquática (CFCAf/CEPLAC) está com vazamento.",Pia com vazamento,Pia com vazamento,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2019120059,"Solicitamos a roçagem de uma área de aproximadamente 1.000 m², próxima",2019-12-03 15:10,Fechado,,,,Campus Jorge Amado,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,202.39,,,,"-14.770309469288907, -39.23560995592077",,"Solicitamos a roçagem de uma área de aproximadamente 1.000 m², próxima ao Baobá, que está plantado na frente do Núcleo Pedagógico, cerca de 50 m da rampa de acesso ao prédio.
O serviço não apresenta grande complexidade para execução, podendo ser realizado com roçadeira costal e concluído em poucas horas.
Atenciosamente,",Roçagem de área,Roçagem de área,Área Externa e Ambiental > Poda de Árvore / Roçagem,,0.23,LSTM_BAIXA_CONF,Baixa
2019120060,Manutenção em Ar,2019-12-03 15:17,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Ar condicionado não está refrigerando, percebemos um odor de componente queimado.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2019120061,Ativação de Pontos lógicos,2019-12-03 15:19,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Gostaria de ativar quatro pontos de rede lógica que se encontram na recepção da reitoria, o intuito é para retirar cabos que estão passando no chão pela sala.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
