ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2019120066,Intalação de 12 tomadas na OcaCorpo,2019-12-03 17:21,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1050.41,,,,"-16.42654858445351, -39.135574841004974",,Formalizo aqui o pedido de instalação de 11 tomadas em cima de cada porta da OcaCorpo (com exceção da porta que tem a lâmpada de saída de emergência) e uma tomada no epicentro do teto. Obrigada!,Instalação de 12 tomadas na OcaCorpo,Instalação de 12 tomadas na OcaCorpo,Elétrica > Instalações elétricas,,0.97,LSTM,Baixa
2019120069,Backup de Planilhas,2019-12-04 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120075,Reestruturação de rede hidráulica,2019-12-04 10:51,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reestruturação da tubulação que alimenta a Reitoria, para verificação mais detalhada do vazamento que está ocorrendo.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,Reclass_LSTM,Baixa
2019120076,Proteção para hidrômetros,2019-12-04 10:54,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,337.37,,,,"-17.534583079307623, -39.723940092553796",,"Solicito a instalação de um painel acrílico para proteção para o quadro de hidrômetros do Laboratório de Habilidades. Os hidrômetros estão sendo constantemente zerados. Devido à altura dos registros presentes no quadro, há a necessidade de que este painel esteja a, no mínimo, 5 cm de altura. Sugiro que o painel seja adquirido junto com uma caixa com trilhos ao invés de um painel parafusado, para facilitar os serviços de manutenção que exijam o fechamento dos registros. Externamente, o quadro de hidrômetros mede 0,5m alt x 1,5m larg, mas o painel precisa passar 10cm em cada lado, totalizando 0,7m alt x 1,7m larg.",Proteção para hidrômetros,Proteção para hidrômetros,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Média
2019120077,Limpeza de calha,2019-12-04 11:08,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53294195326467, -39.72258736378763",,Solicito a limpeza da calha do pavilhão anexo de aulas.,,,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Média
2019120078,Instalação Fabricador de Gelo,2019-12-04 11:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito o acompanhamento para instalação de fabricador de gelo na cantina.

O equipamento foi devolvido pelo antigo cessionário do restaurante e o ponto de água, energia precisam ser revistos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2019120079,Instalar ponto de rede no laboratório de Ecotoxicologia do CFCAf,2019-12-04 12:02,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,Instalar ponto de rede no laboratório de Ecotoxicologia do CFCAf,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2019120090,TOMADA DA LAVA LOUÇA,2019-12-04 23:15,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,81.63,,,,"-16.426141435445587, -39.135649217286215",,"BOM DIA,
VENHO ATRAVÉS DESTE, SOLICITAR UM REPARA NA TOMADA DA LAVA LOUÇA, POIS A TOMADA ENCONTRA-SE DESATIVADA, ASSIM NÃO TEMOS CONDIÇÕES DE SABER O DEFEITO DO EQUIPAMENTO, QUE ESTÁ DESATIVADO.",Reparo em circuito de tomada do lava louça,Reparo em circuito de tomada do lava louça,Elétrica > Instalações elétricas,,0.99,LSTM,Média
2019120091,REPARO TRICOS DAS JANELAS DA COZINHA,2019-12-04 23:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,50.8,,,,"-16.426141435445587, -39.135649217286215",,"BOM DIA,
VENHO ATRAVÉS DESTE, SOLICITAR UM REPARO NOS TRINCOS DAS JANELAS DA COZINHA.",REPARO TRICOS DAS JANELAS DA COZINHA - CSC,REPARO TRICOS DAS JANELAS DA COZINHA - CSC,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2019120098,Pintura de parede com infiltração,2019-12-05 10:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Bom dia, Temos uma sala (sala de coordenação de curso - Engenharia Florestal)com infiltração e mofada. Gostaria de solicitar a pintura da parede mofada e a solução da infiltração. Desde já obrigado.
Ricardo Mesquita",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120099,Solicitação de ponto de internet,2019-12-05 10:17,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,#N/A,,"Bom dia, gostaria de solicitar a instalação de ponto de internet na sala da coordenação do curso de Engenharia Florestal (ou se não for possível a instalação de cabos mais compridos para chegar nos computadores). Desde já obrigado",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120101,Recolocação de câmera.,2019-12-05 10:41,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados
Solicito que seja recolocada a câmera no Laboratório de habilidades, referente ao chamado 2019110450.

Att.
Carlos",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120105,REPARO DE APARELHO DE AR CONDICIONADO.,2019-12-05 16:02,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito o conserto do aparelho de ar condicionado que se localiza na sala de reunião da Diretoria Administrativa. O aparelho liga porém não gela a sala, impossibilitando a realização de reuniões com a porta fechada, pois o calor é demasiado grande.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120110,Ventiladores não funcionam,2019-12-05 20:41,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Os dois ventiladores da sala 03 não estão funcionado.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120117,Instalação de Ponto elétrico e lógico,2019-12-06 14:12,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Necessitamos implantação de cinco pontos de rede lógica e seis de elétrica, no pavilhão administrativo e secretaria acadêmica.
Favor procurar Morbeck para indicação aonde será realizado a instalação.",,,Estrutura Predial > Forro,,0.94,Reclass_LSTM,Baixa
2019120131,Vazamento Em Uma Parede,2019-12-09 08:47,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Vazamento em uma parede ao lado do banheiro masculino no pavilhão da ADM,,,Hidrossanitária > Hidráulica,,0.94,Reclass_LSTM,Baixa
2019120136,Banheiro,2019-12-09 09:55,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Vazamento no banheiro da entrada da PROGEAC, Jorge (ARAÚNA) ciente.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2019120142,"Prezados, boa tarde! Venho solicitar alguma solução possível para o es",2019-12-09 14:01,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,38.93,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, boa tarde! Venho solicitar alguma solução possível para o estado do forro da sala da Assistência Estudantil.
Nas salas do Pórtico, especialmente a sala da Assistência Estudantil, são duas as situações que afetam a condição do forro do teto. Uma é que o vento levanta e desloca parte das placas do forro, deixando a sala descoberta em alguns trecho. Outra é que os gatos que andam sobre o forro por todas as salas do pórtico também têm causado incidentes. Muitas vezes a placa não suporta o peso dos gatos, e eles caem na sala (já aconteceu episódio de cair sobre a cabeça da servidora que ocupa a sala).
Enfim, com as placas deslocadas, o ar condicionado não consegue refrigerar a sala e a servidora fica suscetível a algum acidente com os gatos.

Agradeço a atenção,

Maria Inês",Reparo no forro da sala da Assistência Estudantil,Reparo no forro da sala da Assistência Estudantil,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2019120149,"Boa tarde,     Solicito reparo para o ar condicionado da sala de aula",2019-12-09 16:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,

Solicito reparo para o ar condicionado da sala de aula 7A.
Não está resfriando.",,,Climatização > Ar condicionado,,0.98,LSTM,Média
2019120155,Manutenção semanal do gerador  de 55 kVA do CPF,2019-12-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120156,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-12-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120157,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-12-10 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120158,Instalação de persiana,2019-12-10 07:45,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a instalação de persiana em janela da sala da Coordenação de Projetos e Obras da DINFRA. Já temos uma persiana sobrando aqui na sala, precisa apenas ser instalada.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Média
2019120161,Reparo no portão do campo,2019-12-10 10:57,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,109.56,,,,"-17.53335341230621, -39.72217542816204",,Solicito reparo no portão do campo.,Reparo no portão do campo,Reparo no portão do campo,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2019120162,Bomba inoperante,2019-12-10 11:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,115.44,,,,"-17.534583079307623, -39.723940092553796",,"Ao ligar a bomba que enche a caixa que abastece os sanitários do laboratório de habilidades, ouve um pequeno estouro no quadro. Anderson identificou que o estouro foi no relé falta de fase. Solicito substituição do equipamento danificado.",Reparo em bomba inoperante,Reparo em bomba inoperante,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120166,Porta rangendo,2019-12-10 16:00,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito lubrificação da porta da Secad-CJA, pois a mesma range sempre que é aberta.",,,Elétrica > Nobreak,,0.9,Reclass_LSTM,Baixa
2019120168,Ar condicionado com defeito,2019-12-10 16:43,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,
A pedido do Prof. Dr. Jomar jardim, informo que:
O ar condicionado do herbário não está ligando. O que acarreta transtornos, pois, o mesmo precisa ficar em funcionamento constante para conservação das amostras de plantas do local.

Grata,

Débora Oliveira.",,,Climatização > Ar condicionado,,0.99,LSTM,Média
2019120170,Vistoria instalações Restaurante,2019-12-10 16:44,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.426141435445587, -39.135649217286215",,Solicito relatório de cargas elétricas instaladas no quadro do Restaurante que não fazem parte da infraestrutura. Favor anexar fotografias e as potências relacionadas a estes equipamentos.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120171,Banheiro com defeito,2019-12-10 16:50,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Prezado,
A pedido de Wescley Plácido, venho informar que:
O banheiro do novo espaço do CFCAF, está precisando de manutenção: desentupir o ralo e trocar a peça que fica alocada atrás do vaso sanitário que está ligado com o tubo da descarga, pois o mesmo está com vazamento.

Grata,

Débora Oliveira",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Baixa
2019120173,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120174,Manutenção preventiva bimensal do gerador 170 kVA do CSC,2019-12-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva bimensal do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2019120175,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2019-12-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2019120176,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2019-12-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2019120177,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2019-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120180,Forro do banheiro PCD (Portadores de Necessidades Especiais),2019-12-11 08:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Forro do banheiro PCD (Portadores de Necessidades Especiais)
Observação ( Está se soltando)",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120182,Solicito vistoria/manutenção no Sanitário Feminino do Pav. de Aulas -,2019-12-11 11:18,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Esgoto,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção no Sanitário Feminino do Pav. de Aulas - CJA.
Vaso sanitário do meio (lado direito/do espelho) não está descendo da forma correta.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120188,Tomada para Alimentação da Câmera 05,2019-12-11 15:28,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,6.83,,,,"-16.423822637563376, -39.13549260894328",,"Solicitamos a instalação de uma tomada para alimentação elétrica da Câmera de Segurança nº 05, localizada ao (lado dos banheiros) no Pórtico.",Tomada para Alimentação da Câmera 05,Tomada para Alimentação da Câmera 05,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2019120189,Tomada para Alimentação da Câmera 30,2019-12-11 15:36,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,159.34,,,,"-16.281402, -39.024453",,"Solicitamos a instalação de uma tomada para alimentação elétrica da Câmera de Segurança nº 30, localizada no fundo (da sala de aula principal/telhado) do CUNI Cabrália.",Tomada para Alimentação da Câmera 30,Tomada para Alimentação da Câmera 30,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2019120190,Compra de adubo para correção de fertilidade de solo/substratos no CSC,2019-12-11 15:30,Fechado,,,,Campus Sosígenes Costa,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,653.2,,,,"-16.422665621158817, -39.136300233483034",,"Compra de adubo para correção de fertilidade de solo/substratos no CSC.

1 Saco de 50 kg de NPK 04-14-08
2 Sacos de 50 Kg de NPK 10-10-10",Compra de adubo para correção de fertilidade de solo/substratos,Compra de adubo para correção de fertilidade de solo/substratos,Manutenção Preventiva > Ar condicionado split,,0.96,Reclass_LSTM,Baixa
2019120192,Lâmpadas queimadas,2019-12-11 20:29,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"2 lâmpadas tubular, da sala 04, não estão acendendo.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120198,"Entupimento da pia do banheiro feminino, próximo a sala de conferencia",2019-12-12 09:49,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Entupimento da pia do banheiro feminino, próximo a sala de conferencia.",,,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2019120209,Banheiro,2019-12-12 13:56,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Descarga com defeito, banheiro próximo a entrada do auditório.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120215,Verificação e eventual substituição de reparos Hydra,2019-12-12 17:04,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,50.03,,,,"-14.788316740297745, -39.27483123836992",,"Verificar os dois acionadores de descarga do banheiro masculino do lado esquerdo do prédio da Reitoria (próximo à Progeac), e se necessário, trocar os reparos dos mesmos.",Verificação e eventual substituição de reparos Hydra,Verificação e eventual substituição de reparos Hydra,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2019120231,Vistoria no CUNI Itabuna,2019-12-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019120232,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2019-12-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120233,Carga em Baterias,2019-12-16 00:00,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito que seja feita a carga em 32 baterias de 7Ah/12V.,,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120234,Vistoria no CUNI Ibicaraí,2019-12-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120235,Vistoria no CUNI Porto Seguro,2019-12-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,158.59,,,,"-16.449880252377348, -39.064648619985995",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",Reparo em Janela do CUNI Porto Seguro,Reparo em Janela do CUNI Porto Seguro,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120236,Vistoria no CUNI Teixeira de Freitas,2019-12-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,36.12,,,,"-17.53580309936994, -39.72869079787053",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",Vistoria no CUNI Teixeira de Freitas,Vistoria no CUNI Teixeira de Freitas,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2019120237,Fechamento de porta do elevador com lona,2019-12-16 09:03,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Elevador,,,,21.68,,,,"-14.770309469288907, -39.23560995592077",,Solicito que as portas dos elevadores localizados no Núcleo Pedagógico sejam fechadas com lona para reduzir os danos causados pela chuva.,Fechamento de porta do elevador com lona,Fechamento de porta do elevador com lona,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120240,MUDANÇA DE PAPELEIRA NO BANHEIRO FEMININO,2019-12-16 10:05,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"MUDANÇA DE PAPELEIRA NO BANHEIRO FEMININO. NO ANEXO AO AUDITÓRIO DE CONFERENCIA.
MOTIVO: ATUALMENTE ESTÁ SOBRE O BOJO DA PIA, O QUAL ESTÁ CAUSANDO ENTUPIMENTO DA MESMA, DEVIDO A PEDAÇOS DE PAPEL QUE VAI CAINDO DENTRO.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120244,"A porta da Sala 08, pavilhão de aulas do CJA, precisa de reparo.",2019-12-16 13:09,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"A porta da Sala 08, pavilhão de aulas do CJA, precisa de reparo.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2019120245,"Prezado Rodrigo, favor disponibilizar o colaborador Raimundo (Ar condi",2019-12-16 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezado Rodrigo, favor disponibilizar o colaborador Raimundo (Ar condicionados) para acompanhamento do evento de formatura no dia 18/12/2019 das 18:00 às 22:00.

Grato.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120246,Fechamento de duas salas no NUPED,2019-12-16 14:19,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Fechamento de duas salas do NUPED para deposito de materiais oriundos do antigo Fórum, com madeirite e barrotes de madeira.
Solicito compra de pelo menos 9 madeirites de 2,20x1,10, e 5x3,5 metros de barrotes.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120251,Manutenção semanal do gerador  de 55 kVA do CPF,2019-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120252,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2019-12-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Baixa
2019120253,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2019-12-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.58,LSTM_BAIXA_CONF,Baixa
2019120254,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2019-12-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.73,LSTM_BAIXA_CONF,Baixa
2019120255,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2019-12-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.81,LSTM_BAIXA_CONF,Baixa
2019120256,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2019-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2019120257,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2019-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.

O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,0.63,LSTM_BAIXA_CONF,Baixa
2019120258,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2019-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2019120259,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2019-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2019120260,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2019-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2019120261,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2019-12-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Instalações elétricas,,0.78,Reclass_LSTM,Baixa
2019120262,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2019120263,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado central,,0.97,Reclass_LSTM,Média
2019120264,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2019120265,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019120266,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019120267,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019120268,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2019120269,Manutenção preventiva semanal do gerador 170 kVA do CSC,2019-12-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120270,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2019-12-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2019120271,Ar condicionado da DMCD parou,2019-12-17 08:44,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia.
Ao ligar o ar condicionado da sala hoje pela manhã, o mesmo funcionou normalmente durante alguns minutos, porém parou sozinho e fica mostrando ""EC"" no led, além do ícone de ""ligar"" ficar piscando de forma intermitente. Pelo controle não conseguimos desligar ou religar.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2019120273,Re-fixação de vidros das janelas,2019-12-17 10:05,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,6.48,,,,"-17.533083430502355, -39.72176480207475",,"Prezados, bom dia.
Solicito que sejam re-fixados vidros da secretaria executiva que estão se soltando. Para isso, será necessário adquirir um tubo de cola de silicone.",Fixação de vidros das janelas,Fixação de vidros das janelas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2019120277,Solicito remoção do projetor da Sala 06 - Pentagonal que molhou com as,2019-12-17 13:25,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito remoção do projetor da Sala 06 - Pentagonal que molhou com as chuvas dos últimos dias, o problema do telhado do pavilhão retornou.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120278,Ajuste contratual,2019-12-17 14:29,Fechado,,,,Campus Jorge Amado,,,,,Outros > Outros,,,,380.68,,,,"-14.77147998352185, -39.23434744042999",,Ajuste no valor da medição 24.,Ajuste na medição 24,"Valor de ajuste da medição 24, referente ao quinto termo aditivo do contrato.",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120279,Ajuste contratual,2019-12-17 14:30,Fechado,,,,Reitoria,,,,,Outros > Outros,,,,394.05,,,,"-14.788316740297745, -39.27483123836992",,Ajuste no valor da medição 24.,Ajuste na medição 24,"Valor de ajuste da medição 24, referente ao quinto termo aditivo do contrato.",Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019120280,Ajuste contratual,2019-12-17 14:30,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Outros,,,,1127.41,,,,"-16.423909554595376, -39.13629623502169",,Ajuste no valor da medição 24.,Ajuste na medição 24,"Valor de ajuste da medição 24, referente ao quinto termo aditivo do contrato.",Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120281,Ajuste contratual,2019-12-17 14:30,Fechado,,,,Campus Paulo Freire,,,,,Outros > Outros,,,,648.26,,,,"-17.53335341230621, -39.72217542816204",,Ajuste no valor da medição 24.,Ajuste na medição 24,"Valor de ajuste da medição 24, referente ao quinto termo aditivo do contrato.",Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120285,Esquadria não está fechando,2019-12-18 09:10,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, há uma esquadria aqui na DINFRA, na coordenação de Projetos e Obras, que não está fechando direito, há um parafuso meio solto e é preciso apertá-lo.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120288,Pia entupida,2019-12-18 10:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,Solicito desentupimento de pia do banheiro feminino do bloco administrativo.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120289,Instalação de cabo multiplex entre postes,2019-12-18 10:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,710.24,,,,"-17.534828808942148, -39.72394543442796",,Solicito a instalação cabo multiplex trifásico de 35 mm² para conectar os postes próximos às salas administrativa do CPF II.,Instalação de cabo multiplex entre postes,Instalação de cabo multiplex entre postes,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120292,Banheiro DGP,2019-12-18 11:23,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Marimbondo no banheiro da DGP, sugiro aproveitar o horário do almoço para verificar. Conforme as ações a serem tomadas, avisar aos colegas daquele setor.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120295,Boa tarde     Solicito com urgência a instalação de 03 câmeras no Cent,2019-12-18 16:23,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,#N/A,,"Boa tarde

Solicito com urgência a instalação de 03 câmeras no Centro de Formação Agroflorestais.
Obs.: Retirar as câmeras na sala da PROTIC (DITIC). Gentileza verificar com Débora local da instalação.",,,Outros > Erro de chamado,,0.41,LSTM_BAIXA_CONF,Baixa
2019120296,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2019-12-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120313,Instalação das baterias dos nobreaks,2019-12-19 10:17,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, as baterias dos no-breaks chegaram e temos várias que precisam ser trocadas e se encontram no almoxarifado.
Favor efetuar os testes e troca das novas baterias dos no-breaks.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2019120315,Aplicar folha de vinil branca nos vidros das seguintes salas: sala de,2019-12-19 10:58,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1915.2800000000002,,,,"-17.534828808942148, -39.72394543442796",,"Aplicar folha de vinil branca nos vidros das seguintes salas: sala de discussão, procedimentos 1, 2 e 3.
Aplicar insulfilme nas janelas e visor das salas de tutoria, nas janelas externas da sala de conferência, da sala de discussão e das salas de procedimentos.",Insulfilm em janelas; Complementar de insulfilm para janelas; Reparo em vidro para aplicação de insulfilm,Insulfilm em janelas; Complementar de insulfilm para janelas; Reparo em vidro para aplicação de insulfilm,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2019120319,Troca de fechadura do laboratório LECOMAR na torre 04 do pavilhão de feiras,2019-12-19 18:04,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicitação de troca de fechadura do Laboratório de Ecologia e Conservação Marinha da UFSB, situado no pavilhão de feiras do Campus Sosígenes Costa, Porto Seguro, pois a chave compartilhada entre os usuários foi perdida e devido a existência de equipamentos, computadores, e outros materiais e recursos, gostaríamos de garantir a integridade dos mesmos.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Baixa
2019120321,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2019-12-20 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.97,LSTM,Baixa
2019120324,Infiltração sobre luminária da biblioteca,2019-12-20 13:26,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Reportamos que em virtude das chuvas de hoje, dia 20/12/2019, identificamos infiltração sobre a estrutura que suporta as lâmpadas acima do sofá da Biblioteca do CJA.
Não foi possível notar marcas da infiltração, apenas o forte ruído de água gotejando.
Solicitamos que verifiquem a situação, por gentileza.
Obrigada",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120327,Vistoria no CUNI Coaraci,2019-12-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120328,Vistoria no CUNI Itamaraju,2019-12-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.036210913453534, -39.528234625528555",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",,,Manutenção Preventiva > Vistoria em Instalações,,1,Reclass_LSTM,Média
2019120329,Vistoria no CUNI Santa Cruz Cabrália,2019-12-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,508.16,,,,"-16.281402, -39.024453",,"Solicito a verificação dos seguintes itens:

Fixação de bancadas e pias de banheiros;
Vazamentos nas redes hidrossanitárias;
Nível e abastecimento dos reservatórios;
Entupimento de ralos e válvulas de pias;
Maçanetas e fechamentos das portas;
Funcionamento de iluminação e tomadas;
Infiltrações;
Goteiras nos telhados;
Limpeza nos quadros elétricos.",Vistoria no CUNI Santa Cruz Cabrália,Vistoria no CUNI Santa Cruz Cabrália,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2019120331,Manutenção semanal do gerador  de 55 kVA do CPF,2019-12-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
