ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020010106,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2020-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010107,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2020-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010108,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2020-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010109,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2020-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010110,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2020-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010111,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2020-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010112,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2020-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010113,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2020-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010114,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2020-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020010115,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2020-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010116,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2020-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020010117,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2020-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020010120,Fazer a pintura no piso de cimento grosso do campus que abrange uma ár,2020-01-15 10:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Fazer a pintura no piso de cimento grosso do campus que abrange uma área de aproximadamente 778 metros.
Obs: O piso sem a pintura acumula muita sujeira, tendo a necessidade de lavar todos os dias, atrasando assim outros serviços essenciais para o pequeno número de colaboradores.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020010125,Instalação de prateleiras CFCAm,2020-01-15 13:23,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,683.08,,,,"-16.424036771315144, -39.13615281834591",,"Prezado, boa tarde!
Solicito instalação de prateleiras na sala dos professor do CFCAm, ao lado do banheiro feminino, no bloco administrativo do campus Sosígenes Costa. Dentro das possibilidades, solicito que seja instalada uma prateleira grande sobre cada mesa.
Desde já agradeço,
Atenciosamente",Instalação de Prateleira,Instalação de Prateleira,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2020010127,Forro caindo,2020-01-15 14:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito o reparo no forro da sala do bibliotecário e do museólogo,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020010131,Vazamento em registro - Pav. Feiras - CSC,2020-01-16 08:39,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,43.769999999999996,,,,"-16.423058409985778, -39.136850127779546",,"Solicito correção de vazamento em registro próximo ao Pav. de Feiras.
Caso necessite de algum material, favor informar para que seja emitida a Ordem de Serviço.",Vazamento em registro,Vazamento em registro,Hidrossanitária > Hidráulica,,0.97,LSTM,Baixa
2020010132,Solicito vistoria em 3 câmeras que pararam de funcionar no CJA:  - 2 C,2020-01-16 08:49,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria em 3 câmeras que pararam de funcionar no CJA:
- 2 Câmeras na frente do pavilhão de aulas;
- 1 Câmera no fundo do Pavilhão de aulas próximo da subestação.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2024040116,Biblioteca com infiltração de água,2024-04-09 14:26,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,4953.37,,,,"-14.770883343840165, -39.23605772449692",,"Lateral da Biblioteca próximo ao jardim está infiltrando água da chuva, a água está entrando para dentro da biblioteca por uma infiltração na parede mesmo em chuvas de volume baixo.

Favor verificar",COMPLEMENTAR - Instalação de forro - CJA,"Aditivo de 37,5 m² do material por conta da irregularidade nas dimensões da edificação, ocasionando muito recorte no material",Manutenção Preventiva > Ar condicionado central,,1,Reclass_LSTM,Média
2020010134,Vistoria no Auditório Monte Pascoal 01 e Arraial d'Ajuda 02,2020-01-16 08:57,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,277.99,,,,"-16.425315471783644, -39.1356215455011",,"Prezado,
Com vista à realização de evento no dia 01/02/2020, solicito vistoria no sistemas de ar condicionado, iluminação e parte elétrica do Auditório Monte Pascoal 01 e da sala Arraial d'Ajuda 02, que servirá de apoio ao evento.",Contratação de técnico de refrigeração para ar condicionado central - CSC,Contratação de técnico de refrigeração para ar condicionado central - CSC para 08 horas,Manutenção Preventiva > Ar condicionado central,,1,Reclass_LSTM,Média
2020010135,"Vazamento cifão lavabo,banheiro Masculino próximo á Sala de Conferências",2020-01-16 10:50,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Vazamento cifão lavabo,banheiro Masculino próximo à Sala de Conferências",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2020010142,Placa do forro solta,2020-01-17 10:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Recolocação da placa, do forro, na entrada do auditório CF.",,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Média
2020010148,Manutenção,2020-01-17 15:01,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.281402, -39.024453",,Solicito verificação na rede elétrica da instalação do Rack e a verificação das Lâmpadas e realizar a troca das queimadas e repor as ausentes.,,,Elétrica > Nobreak,,0.88,Reclass_LSTM,Baixa
2020010150,"Prezados,   O Assistente Operacional Tiago Marinho lotado no CUNI Cabr",2020-01-17 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.281402, -39.024453",,"Prezados,

O Assistente Operacional Tiago Marinho lotado no CUNI Cabrália , solicita o reparo de algumas situações apresentadas no CUNI, seguem:

Troca do nobreak do rack;
-Verificação da instalação elétrica do rack;Verificação do ponto de rede na sala do assistente operacional;Disponibilização de uma extensão para o uso nas salas;
Em relação à estrutura do CUNI, será necessário.
- Verificação das lâmpadas queimadas ou ausentes.

Agradecemos desde já.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2020010152,Revisão de pontos na área das novas salas,2020-01-17 16:04,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,

Solicito revisão em alguns pontos no pavilhão de feiras, antes da entrega das novas salas:

1- Nivelamento e rejunte de tampa de tampa de caixa de passagem e revisão do piso tátil na entrada do pavilhão;
2- Fechamento de pontos de piso aberto com placas cegas;
3- Revisão de esquadrias de madeira;
4- Verificar necessidade de proteção nas máquinas dos ar condicionados no piso. Verificar risco de choque elétrico em pessoals, inclusive crianças, que possivelmente acessem o local, bem como risco de dano ao equipamento;
5- Verificar necessidade de instalação de proteção (guarda-corpo) preferencialmente móvel, no desnível da varanda do pavilhão;
6- Fornecimento e Instalação de 10 nichos (4 espaços para folhas A4) e murais de avisos (1 por sala + 4 na área externa) próximo as salas de aulas;
7- Fornecimento e instalação de suporte para TVs;
8- Retirada dos hidrantes a serem desativados (estão atrapalhando o trajeto do piso tátil);",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2020010155,Solicito vedação das janelas do novo espaço de atendimento,2020-01-20 09:04,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,47.21,,,,"-16.424657613462742, -39.135949237122865",,"Para evitar a entrada de animais e insetos peçonhentos, solicito vedar com silicone as referidas janelas",Vedação das janelas,Vedação das janelas,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
2020010156,"Bom dia, o no-break de Mateus da auditoria está com problema na bateri",2020-01-20 09:16,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, o no-break de Mateus da auditoria está com problema na bateria, favor efetuar a troca quando possível.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,Reclass_LSTM,Baixa
2020010157,Construção de uma passarela para acesso à nova entrada da biblioteca,2020-01-20 09:19,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito a construção de uma passarela de acesso à nova entrada da biblioteca utilizando as lajotas que já existem e estão ao lado da biblioteca,,,Manutenção Preventiva > Iluminação,,0.86,Reclass_LSTM,Baixa
2020010159,"Bom dia, favor verificar se o problema do no-break de Luara é bateria,",2020-01-20 10:01,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, favor verificar se o problema do no-break de Luara é bateria, caso seja, favor realizar a troca.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2020010161,"Favor efetuar verificar o no-break de Fábio Corniani na Ouvidoria, tro",2020-01-20 10:15,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor efetuar verificar o no-break de Fábio Corniani na Ouvidoria, trocar a bateria se esse for o problema.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2020010163,Favor efetuar verificar o no-break de da sala de reunião da Dirad tomb,2020-01-20 15:31,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor efetuar verificar o no-break de da sala de reunião da Dirad tombo: 962371, trocar a bateria se esse for o problema.",,,Climatização > Ar condicionado,,0.87,Reclass_LSTM,Média
2020010164,"Favor efetuar verificar o no-break de Haytler na sala da DITIC, trocar",2020-01-20 15:33,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor efetuar verificar o no-break de Haytler na sala da DITIC, trocar a bateria se esse for o problema.",,,Elétrica > Nobreak,,0.44,LSTM_BAIXA_CONF,Baixa
2020010166,Cirtuito B DG,2020-01-20 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O circuito B da sala técnica está em curto, o disjuntor fica desarmando.",,,Elétrica > Instalações elétricas,,0.13,LSTM_BAIXA_CONF,Baixa
2020010167,Ar DG,2020-01-20 16:22,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Os dois aparelhos de ar condicionado da sala técnica entram-se desligados e não estão ligando através do controle remoto.,,,Elétrica > Nobreak,,0.92,Reclass_LSTM,Média
2020010168,Aluguel de máquina circular e compra de pregos e parafusos,2020-01-20 17:03,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,165.93,,,,"-17.53335341230621, -39.72217542816204",,Preciso que seja alugada uma máquina circular para cortar peças de madeira que serão transformadas em mesas para uso comum no Campus e também a compra de pregos e parafusos com a mesma finalidade.,Corte de peças de madeira,Corte de peças de madeira,Manutenção Preventiva > Gerador,,0.99,Reclass_LSTM,Média
2020010169,Manutenção semanal do gerador  de 55 kVA do CPF,2020-01-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020010170,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-01-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020010171,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-01-21 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020010172,Manutenção preventiva mensal de Ar condicionado Central (Chiller),2020-01-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva mensal do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO I .
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Média
2020010173,Manutenção preventiva trimestral de Ar condicionado Central (Chiller) - PMOC,2020-01-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva trimestral do ar condicionado central do CSC de acordo ao arquivo em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"".
O acompanhamento deste chamado deve ser de acordo com as atividades descritas no ANEXO II.
O retorno destas atividades devem ser dados à Coordenação de Manutenção ou à Coordenação de Campus do CSC, de modo que a UFSB tenha ciência das atividades preventivas realizadas no equipamento.
Caso haja alguma necessidade de material(is) para manutenção corretiva, este(s) deverá(ão) ser solicitado(s) de imediato de modo que a aquisição seja o mais rápido possível.
O fechamento deste chamado está condicionado ao retorno deste documento.",,,Manutenção Preventiva > Ar condicionado central,,0.95,LSTM,Baixa
2020010175,"Favor verificar o no-break tombo: 2018003073, caso seja necessário efe",2020-01-21 11:14,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o no-break tombo: 2018003073, caso seja necessário efetuar a troca da bateria, segundo o usuário, não segura carga.",,,Elétrica > Nobreak,,0.18,LSTM_BAIXA_CONF,Baixa
2020010178,Problema na rede elétrica laboratório,2020-01-21 11:48,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá,
Gostaria de solicitar reparo na rede elétrica do laboratório pois as tomadas identificadas por T3 (na sala de apoio aos laboratórios) e outra tomada sem identificação (na sala de triagem), estão constantemente sem corrente elétrica.
Foi observado que toda vez que ligam todas as chaves elétrica do laboratório, essas duas (identificadas até o momento), acabam desligando. Tais tomadas foram projetadas em locais estratégico para receber equipamentos e como não estão funcionando tem causado grande transtorno a rotina do laboratório.
Na oportunidade também gostaria de solicitar a troca de lâmpadas para sala de apoio aos laboratório (laboratório 2). Uma já esta queimada e duas com baixa luminosidade.

Desde já agradeço.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2020010181,Favor efetuar verificar o no-break da sala de aula 08 do pavilhão de a,2020-01-21 13:41,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor efetuar verificar o no-break da sala de aula 08 do pavilhão de aulas tombo: 2016002943, trocar a bateria se esse for o problema.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2020010186,Mictório entupido,2020-01-21 15:42,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Solicito que o mictório no banheiro masculino do Bloco de Aulas 1 seja desentupido.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
2020010194,Instalação de Ponto elétrico e lógico,2020-01-22 10:45,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as),
Solicitamos a instalação de três pontos de rede lógica e elétrica na sala dos professores do pavilhão CJA para implantar a ilha de impressão.
Procurar Bruno ou Fabiano para orientação da localização.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.71,Reclass_LSTM,Baixa
2020010195,Inspeção Iluminação CSC,2020-01-22 11:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,28002.32,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito checagem de toda iluminação do CSC (salas de aula, postes, varandas, banheiros e outras áreas de uso comum) no sentido de antecipar locais que estejam com baixa iluminação ou com lâmpadas queimadas. Estamos na expectativa de início de um novo quadrimestre e essa vistoria/checagem antecipa possíveis problemas.
Solicito também avaliar a necessidade de melhorar a iluminação da varanda próxima ao restaurante do CSC.",Inspeção Iluminação CSC; Inspeção de Iluminação; Complementar de inspeção de iluminação; Compra de luminária pra vias de acesso; Adicional de inspeção de iluminação,"Inspeção Iluminação CSC; Inspeção de Iluminação; Complementar de inspeção de iluminação; Compra de luminárias pra as vias de acesso ao campus, em substituição às já existentes, e complemento de lâmpada; Adicional de inspeção de iluminação",Elétrica > Iluminação,,0.72,LSTM_BAIXA_CONF,Média
2020010196,Inspeçãod e Tomadas de rede Logica em salas de aula,2020-01-22 11:57,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito verificação de pontos de logica das salas de aula, principalmente das salas cabralia.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2020010197,Inspeção Telhado Pav. de  Convenções,2020-01-22 12:07,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Observo que temos enfrentado pingueiras no Pav. de Convenções o que tem gerado infiltrações e danos ao forro e outros problemas.,,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2020010198,Manutenção Banheiros/Bebedouros CSC,2020-01-22 14:04,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,72.72,,,,"-16.423909554595376, -39.13629623502169",,"Solicito verificação de todos os banheiros do campus no sentido de corrigir vazamentos, repor tampas de vaso sanitário, outros.

Quanto aos bebedouros do campus, fazer verificação de torneiras e outras demandas no sentido de evitar vazamentos e também deixar o ""parque"" em condições uso.",Reparo em banheiro,Reparo em banheiro,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2020010199,Limpeza e adequação de espaços CSC,2020-01-22 14:09,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito checagem de tampas de bueiros/caixas de passagem que estão apresentando risco. Sugerimos verificação geral no campus.

Solicitamos limpeza de áreas que apresentam materiais de obra (proximo a horta/restaurante, pav de feiras, outros);

Reposição de placas de forro salas do pórtico (reiteramos a necessidade de instalação de proteção sobre o forro mineral)",,,Elétrica > Nobreak,,0.76,Reclass_LSTM,Baixa
2020010202,Reparo em bomba da torre do ar condicionado central - CSC,2020-01-22 15:32,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,605.28,,,,"-16.424307884397862, -39.136705238608734",,Solicito reparo em bomba da torre do ar condicionado central do CSC,Reparo em bomba da torre do ar condicionado central - CSC,Reparo em bomba da torre do ar condicionado central - CSC,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Média
2020010204,Reparo na bomba de detritos de 10 cv,2020-01-23 09:09,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,10473.880000000001,,,,"-16.424307884397862, -39.136705238608734",,"Reparo na bomba de detritos de 10 CV
manutenção geral
rebobinagem
serviços de torno
peças de estão faltando
solda da tubulação
instalação no local deixando funcionando
corretamente.
Orçamento da ELETROMAX = R$ 4 500,00",Reparo na bomba de detritos de 10 cv - CSC; Reparo na bomba de detritos de 10 cv; Complementar de Reparo na bomba de detritos de 10 cv; Reparo na segunda bomba de detritos,Reparo na bomba de detritos de 10 cv - CSC; Reparo na bomba de detritos de 10 cv; Complementar de Reparo na bomba de detritos de 10 cv; Reparo na segunda bomba de detritos,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020010205,Reparo na bomba de incêndio - CSC,2020-01-23 09:37,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"motor MWM retificar e fazer toda a parte elétrica troca filtros.
manutenção motor de partida bomba injetora.
bomba acoplada manutenção geral.
Painel elétrico refazer todo.
troca do tanque de combustível.
troca do pressostato.
carregador de bateria. 1 bateria 100 Amp.
instalação elétrica geral.
Orçamento da ELETROMAX = R$ 14 000,00",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020010208,Nobreak com defeito,2020-01-23 09:55,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Nobreak apitando sem funcionar.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020010210,Reparo gerador 155 kVA - CSC,2020-01-23 09:43,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,5031.78,,,,"-16.424307884397862, -39.136705238608734",,"Reparo gerador de 155 kVA - CSC

tanque de combustível
carregador de bateria.
instalar em Porto seguro.

orçamento ELETROMAX - R$ 2 400,00",Reparo gerador 155 kVA - CSC; Substituição de bateria de gerador,Reparo gerador 155 kVA - CSC; Substituição de bateria de gerador,Manutenção Preventiva > Gerador,,0.98,LSTM,Média
2020010212,"Favor verificar o no-break que fica ligado à máquina de Iris Lima, na",2020-01-23 10:32,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o no-break que fica ligado à máquina de Iris Lima, na Prosis, caso seja necessário efetuar a troca da bateria, segundo a usuária, não segura carga.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2020010213,"Favor verificar o no-break que fica ligado à máquina de Nailton, na Di",2020-01-23 10:33,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o no-break que fica ligado à máquina de Nailton, na Dirplan, caso seja necessário efetuar a troca da bateria, segundo o usuário, não segura carga.",,,Elétrica > Nobreak,,0.56,LSTM_BAIXA_CONF,Baixa
2020010214,Reparo no forro,2020-01-23 10:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, bom dia!

Solicito a recolocação de duas placas do forro da sala da assistência estudantil, que caíram em decorrência da ventania do dia de ontem.
At.
Maria Inês",,,Estrutura Predial > Forro,,0.85,Reclass_LSTM,Média
2020010216,Substituição de Lâmpadas - Diversas áreas -   1 - Refletor portaria 2,2020-01-23 11:50,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,9381.710000000001,,,,"-16.423909554595376, -39.13629623502169",,"Substituição de Lâmpadas - Diversas áreas -
1 - Refletor portaria
2 - Recepção do pórtico
3 - Corredor do pórtico em cima da câmera
4 - Corredor pórtico em cima da mata medonha
5 - Banheiro pórtico
6 - Corredor adm pro feiras - 80 por cento das lampadas queimadas
7 - Em cima da porta Lab 03
8 - Em cima da porta Lab 02
9 - Em cima da porta 2 do Lab 02
10 - Fundo do laboratório só uma funcionando
11 - Lado Lab 03
12 - Corredor da sala multifuncional",Substituição de Lâmpadas; Complementar de Substituição de lâmpada; Complementar de instalação de lâmpadas; Material complementar para instalação de lâmpadas,Substituição de Lâmpadas; Complementar de Substituição de lâmpada; Complementar de instalação de lâmpadas; Em complemento a OS 133/2020,Elétrica > Iluminação,,0.99,LSTM,Média
2020010219,Substituição de refletor,2020-01-23 14:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,204.93,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição de dois refletores no Campus Paulo Freire
Motivo: Queimados.",Substituição de refletor - CPF,Substituição de refletor - CPF,Elétrica > Iluminação,,0.98,LSTM,Média
2020010222,Solicito manutenção no telhado da parte frontal da Biblioteca - Pav. d,2020-01-24 09:07,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no telhado da parte frontal da Biblioteca - Pav. de Aulas.
Motivo: Com as chuvas de ontem foi muita água gotejou e formou uma grande poça.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2020010223,Lâmpada do Poste queimada,2020-01-24 09:46,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,312.19,,,,"-17.534828808942148, -39.72394543442796",,"Bom dia. Gostaria de solicitar a troca de uma lâmpada do poste da área externa do CFCS.

Anderson já sabe de qual lâmpada se trata.

Atenciosamente.",Lâmpada do Poste queimada - CPF,Lâmpada do Poste queimada - CPF,Elétrica > Iluminação,,0.99,LSTM,Baixa
2020010225,Instalação de Tv na sala do CEP e verificação da porta da sala,2020-01-24 13:00,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Solicitamos a realização da instalação da Tv da sala do CEP/UFSB, sala 02 do Centro de Formação, tendo em vista que a mesma foi instalada em uma posição muito alta e desconfortável para as reuniões.

Além disso, solicito que verifiquem a porta dessa sala pois a mesma não está fechando quando está sem a chave, durante o horário de expediente.
Att,
Cristina Mota",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2020010226,Instalação de suportes de TVs Salas Pav. Feiras,2020-01-24 14:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1610.54,,,,"-16.423058409985778, -39.136850127779546",,"Solicito instalação de 10 suportes nas salas de aulas do pav. Feiras, conforme posição indicada no projeto.",Instalação de suportes de TVs Salas; Instalação de suportes de TVs Salas Pav. Feiras; Complementar de Instalação de suportes de TVs Salas Pav. Feiras,Instalação de suportes de TVs Salas; Instalação de suportes de TVs Salas Pav. Feiras; Complementar de Instalação de suportes de TVs Salas Pav. Feiras,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,Reclass_LSTM,Baixa
2020010227,Dedetização,2020-01-24 14:39,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados(as), diante da infestação de formigas na sala da Secretaria Executiva da Coordenação do CJA, vimos solicitar uma dedetização neste local, a fim de que estes e outros insetos sejam exterminados.
Mesmo após limparmos todas nossas mesas, as formigas vêm dos cantos das paredes e dos fios enrolados embaixo de nossas mesas.
Assim, percebemos que uma simples assepsia nestas superfícies são insuficientes.
Ademais, aproveitando o período de recesso, pedimos que seja feita uma análise e, posteriormente, sejam tomadas as devidas providências.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2020010232,"Bom dia, Diante das chuvas, foi verificado vários pontos de vazamento",2020-01-27 10:25,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,36.010000000000005,,,,"-16.426141435445587, -39.135649217286215",,"Bom dia, Diante das chuvas, foi verificado vários pontos de vazamento no telhado do salão e da cozinha do restaurante. solicitamos o reparo antes do início das aulas a fim de não causar dano, aos alunos e professores ao frequentar o local.

Obrigado!",Reparo em vazamentos,Reparo em vazamentos,Elétrica > Nobreak,,0.82,Reclass_LSTM,Baixa
2020010233,Iluminação das salas do pórtico e parte elétrica.,2020-01-27 10:56,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Iluminação das salas do pórtico e parte elétrica.,,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2020010234,lâmpada de 3º poste de CFCS queimada.,2020-01-27 11:40,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,lâmpada de 3º poste de CFCS queimada.,,,Elétrica > Iluminação,,1,LSTM,Baixa
2020010238,Ar condicionado,2020-01-27 14:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Ar condicionado com defeito, na sala 7A. Não está refrigerando.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020010239,No-break não liga,2020-01-27 14:49,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Nobreak,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Ao retorno das minhas férias verifiquei que o no-break onde ligo meu notebook não estava funcionado. Este no-break é compartilhado entre 2 mesas. O outro usuário ainda está de férias, o que permitiu que eu ligasse meu notebook direto na tomada. No entanto, isto não mais será possível quando o colega retornar de suas ferias e 2 computadores tiver que serem ligados. A Protic do campus já está ciente desta questão. Gostaria de solicitar que esta situação fosse resolvida.
Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2020010243,Reparo de mesa,2020-01-27 15:36,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicita-se o reparo de uma mesa retangular que está no corredor do pavilhão de aulas. O item está com uma das pernas quebradas.
Maiores informações, por gentileza, solicitar ao servidor Antônio Morbeck (apoio administrativo).

No aguardo.",,,Elétrica > Nobreak,,0.87,Reclass_LSTM,Baixa
2020010244,Manutenção semanal do gerador  de 55 kVA do CPF,2020-01-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020010245,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-01-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020010246,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-01-28 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020010247,Substituição de rele das bombas,2020-01-28 09:35,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,314.47999999999996,,,,"-16.423909554595376, -39.13629623502169",,"Solicito substituição de 02 relé das bombas.
Motivo: Queimados.",Substituição de rele das bombas; Complementar de substituição de rele de bombas,Substituição de rele das bombas; Complementar de substituição de rele de bombas,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020010248,Ar condiocionado não refrigera.,2020-01-28 09:37,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,413.03000000000003,,,,"-17.535087645298226, -39.72375232834426",,Ar condiocionado não refrigera.Efeito estufa na Sala que é muito pequena.,Reparo em ar condicionado ,Reparo em ar condicionado ,Climatização > Ar condicionado,,1,LSTM,Média
2020010254,Encontrado goteiras no Lab de Habilidades 3 e no corredor de acesso ao,2020-01-28 11:09,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534583079307623, -39.723940092553796",,Encontrado goteiras no Lab de Habilidades 3 e no corredor de acesso ao mesmo.,,,Estrutura Predial > Infiltração,,0.23,LSTM_BAIXA_CONF,Baixa
2020010260,Incidente no forro da Biblioteca causado por forte chuva  - Dia 27/01/2020,2020-01-28 14:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Boa tarde!
Solicitamos reparos no forro da Biblioteca Paulo Freire, conforme necessidade apresentada na imagem anexa.
Os danos foram causados na tarde de ontem, dia 27/01/20, por forte chuva e por sorte fomos auxiliados prontamente pelos colaboradores Anderson e Manuel durante a chuva e agradecemos muito por isso!
Atenciosamente,
Lorena Moreira
Assistente em administração
Biblioteca Paulo Freire
Campus Paulo Freire
Universidade Federal do Sul da Bahia",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2020010263,Ar condicionado,2020-01-28 15:35,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado da sala 07A continua sem refrigerar.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020010264,Reparo em parede,2020-01-28 16:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito reparo na parede de uma das salas do Centro de Formação, conforme fotos.
Motivo: Água gerou infiltração.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020010273,Solicito a instalação de dois quadros branco pequenos na parte frontal,2020-01-29 15:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a instalação de dois quadros branco pequenos na parte frontal da Sala Multifuncional do Mezanino 2.
Os dois quadros dever ser removidos das salas de reunião do mesmo espaço.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020010275,"Boa tarde,     Fiz uma solicitação em dezembro, porém ela ainda não fo",2020-01-29 16:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Boa tarde,

Fiz uma solicitação em dezembro, porém ela ainda não foi resolvida (GLPI #2019120098). A parede da sala da coordenação do curso de Eng. Florestal na Ceplac está mofada devido a uma infiltração. Gostaria de solicitar pelo menos a pintura por conta do cheiro de mofo na sala.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020010281,Troca de tomada,2020-01-30 09:21,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,277.88,,,,"-16.424657613462742, -39.135949237122865",,Solicito a troca das tomadas do novo espaço de atendimento pelo padrão atual,Troca de tomadas,Troca de tomadas,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2020010284,Fechadura para porta de vidro,2020-01-30 09:43,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,113.39,,,,"-16.424657613462742, -39.135949237122865",,Solicito a colocação de uma fechadura na porta da biblioteca,Fechadura para porta de vidro,Fechadura para porta de vidro,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2020010285,Extensão de tomada,2020-01-30 09:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,62.76,,,,"-16.424657613462742, -39.135949237122865",,Solicito a confecção de uma extensão de tomada para ligar um computador na seção de atendimento na biblioteca,Filtro de linha; Complementar de filtro de linha,Filtro de linha; Complementar de filtro de linha,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2020010300,MANUTENÇÃO DE 20 NOBREAKS,2020-01-30 14:41,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados(a);
Segue abaixo a relação com os tombos e números de serie de 20 nobreaks que precisão de manutenção do campus CSC em Porto Seguro, os mesmos foram entregue para o patrimônio central e estão guardados no almoxarifado.

TOMBO N/S

950097 - 272850057101
2018003062 - 272850056319
962379 - 272850085781
962565 - 272850081021
S/T - 272850056354
962564 - 272850081025
2018003141 - 272850082025
2018007682 - 272890008843
S/T - 272850056329
2018003096 - 272850056335
950146 - 272850057109
962545 - 272850082020
2018008471 - 272850056334
S/T - 272850056318
950047 - 272850056183
962567 - 272850085774
962394 - 272850085179
S/T - 272850057070
2018003179 - 272850085202
2018008467 - 272850081020

OBS: No numero 8 o numero de serie está diferente dos demais.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020010304,Material para estoque,2020-01-30 16:15,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,153.26,,,,"-16.423909554595376, -39.13629623502169",,"Solicito o seguinte material para estoque no Campus Sosígenes Costa:
- 10Und Fita Isolante de 10m.",Material para estoque,Material para estoque,Suprimentos / Apoio Técnico > Materiais,,0.15,LSTM_BAIXA_CONF,Baixa
2020010308,Troca de bateria Nobreak,2020-01-31 10:59,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito a troca da bateria do Nobreak pois não esta segundo carga e as vezes fica apitando. Informo que trata-se da minha máquina que fica na sala do Natic.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2020010309,Mola para fechamento de porta,2020-01-31 11:19,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,143.6,,,,"-16.424036771315144, -39.13615281834591",,"Devido ao grande fluxo de pessoas na sala de apoio administrativo, por sua vez muito abrir e fechar de porta, solicito uma mola para fechamento automático da porta, dessa forma haverá mais economia de consumo do ar-condicionado.",Mola para fechamento de porta,Mola para fechamento de porta,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2020010314,Pia entupida,2020-01-31 15:21,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito desentupimento da pia da Copa na parte superior da Reitoria.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020010315,Nobreak defeituoso - Sala 02,2020-01-31 16:01,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, foi constatado o mal funcionamento do Nobreak da Sala física 02 da reitoria. O mesmo encontra-se apitando. Favor verificar.",,,Elétrica > Nobreak,,0.83,Reclass_LSTM,Baixa
2020010323,Manutenção preventiva SEMESTRAL do gerador 55 kVA do CPF,2020-02-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva semestral do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020003,Instalação dos Quadros de vidro,2020-02-03 09:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,93.19,,,,"-16.423058409985778, -39.136850127779546",,"Solicito a Instalação dos quadros nas novas salas de aula no pavilhão de feiras. Os suportes e espaçadores dos quadros estão na sala do engenheiro Victor Porto.

Obs. As buchas que vieram são especificas para paredes de alvenaria. Como a estruturadas salas não de drywall gesso pode ser que precise de outro tipo de bucha.",Instalação dos Quadros de vidro,Instalação dos Quadros de vidro,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2020020006,Vazamento de água,2020-02-03 09:46,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia. Solicito manutenção no ar-condicionado do Laboratório de Genética, pois está ocorrendo vazamento de água do aparelho de modo que alguns equipamentos foram molhados. No mesmo laboratório a pia mais uma vez está apresentando vazamento. Colocar cola de silicone não está resolvendo o problema e o vazamento atual molhou o armário de tal modo que está estragando a madeira. Por esses motivos justifico o grau elevado de urgência.",,,Hidrossanitária > Hidráulica,,0.68,LSTM_BAIXA_CONF,Baixa
2020020050,Pia da copa,2020-02-05 08:32,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Pia da copa entupida com bastante água.,,,Elétrica > Nobreak,,0.88,Reclass_LSTM,Baixa
