ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020020008,Instalação de suporte para projetor,2020-02-03 10:31,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,65.65,,,,"-16.423058409985778, -39.136850127779546",,"A pedido da coordenação de campus , precisamos realizar a instalação de um projetor no teto de uma das salas novas do pavilhão de feiras.
Para isso precisamos do apoio do pessoal da manutenção.",Instalação de suporte para projetor,Instalação de suporte para projetor,Elétrica > Instalações elétricas,,0.96,Reclass_LSTM,Baixa
2020020018,Pintura sala 107,2020-02-03 14:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,287.36,,,,"-16.425315471783644, -39.1356215455011",,"Solicito uma limpeza com pintura da sala 107 no pavilhão de convenções. Por a sala está sendo utilizada constantemente como sala técnica para manutenção de equipamentos e devido a sala não contar com uma boa circulação de ar e ficou muito tempo sem ser utilizada, houve um acumulo de mofo.",Pintura da Sala 107,Pintura da Sala 107,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2020020019,troca de padrão tomada - Sala 107,2020-02-03 14:38,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,320.25,,,,"-16.423058409985778, -39.136850127779546",,Solicito a troca das tomadas para o padrão novo da sala 107 no pavilhão de convenções. A sala está sento utilizada com sala técnica pela equipe de OPTIC,Troca de padrão tomada - Sala 107; Complementar de Troca de padrão tomada da Sala 107,Troca de padrão tomada - Sala 107; Complementar de Troca de padrão tomada da Sala 107,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2020020020,Basculante - Sala 107,2020-02-03 14:40,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito a troca da vidraça da janela por um basculante para melhorar a circulação de ar no interior da sala. A janela não permite que seja aberta e por a sala está sempre em uso pela equipe de TIC é necessário que a sala tenha uma boa circulação de ar.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020020024,AR CONDICIONADO NÃO GELA,2020-02-03 15:54,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Boa tarde. O ar condicionado da sala de Multimídia (antiga Secad) no pavilhão de aulas não está gelando. Mesmo no 18 a temperatura não fica fria.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020020026,Manutenção semanal do gerador  de 55 kVA do CPF,2020-02-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020027,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020028,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-02-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020029,Tratamento químico mensal da água de condensação do ar condicionado central,2020-02-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2020020030,Limpeza de caixa,2020-02-04 08:35,Fechado,,,,Campus Paulo Freire,,,,,"Suprimentos / Apoio Técnico > Limpeza de equipamentos, ambiente e mobiliário",,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito a limpeza do tanque onde está alocado o reservatório de água de reaproveitamento. O local está acumulando água e folhas e pode ser ponto de foco para a procriação do mosquito transmissor da dengue. Ainda, esta água é oriunda do descarte da água dos telhados. A instalação dos demais filtros, conforme chamado anterior, resolveria este problema.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2020020039,Banheiro com problema,2020-02-04 11:49,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Bom dia,
O cano de um dos vasos sanitários descolou ao dar descarga e com isso está impossibilitado de uso.",,,Elétrica > Nobreak,,0.87,Reclass_LSTM,Baixa
2020020049,Substituição de rele das bombas do Pórtico,2020-02-04 16:42,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,317.59000000000003,,,,"-16.423822637563376, -39.13549260894328",,"Solicito substituição de dois rele das bombas do Pórtico.
Motivo: Queimados.",Substituição de rele das bombas do Pórtico,Substituição de rele das bombas do Pórtico,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2020020054,SOLICITAÇÃO DE REPARO DE AR CONDICIONADO.,2020-02-05 09:08,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito o reparo do aparelho de ar condicionado localizado na sala de reunião da DIRAD, o equipamento continua sem gelar o ambiente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020020055,Troca de lâmpada,2020-02-05 09:15,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Solicito troca de lâmpada queimada na sala de professores, ultima canaleta a direita de quem entra na sala em cima das mesa dos professores Jomar e Ândrea",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2020020056,Aparelho de ar condicionado com problema,2020-02-05 09:24,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as) colegas da Dinfra, bom dia.
Novamente os contato no sentido de buscar uma solução eficaz para o problema que estamos enfrentando com o mau funcionamento do aparelho de ar condicionado no setor. Desde 2019 estamos, paulatinamente recorrendo a vocês para que o aparelho seja reparado e/ou trocado, tendo em vista que o mesmo não está refrigerando a sala.
Segundo relatos de colegas do setor, no mês de janeiro o aparelho foi verificado, mas continua apresentando os mesmos problemas: não está funcionando adequadamente. Somos três pessoas trabalhando no setor, uma sala com aproximadamente 25m2, com janelas voltadas para o hall de entrada: percebam a situação, o ambiente fica insalubre para o trabalho.
A sala conta com um ventilador de teto, mas o problema persiste: o ambiente permanece com a temperatura alta.
Sendo isso para o momento, agradeço a atenção e aguardo resolução do problema.
Abraços.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020020060,"Favor deixar 3 no-breaks dos 19 que vieram de Porto Seguro, com a bate",2020-02-05 10:19,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor deixar 3 no-breaks dos 19 que vieram de Porto Seguro, com a bateria trocada e entregar para Helvis em enviar para a cidade de origem.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2020020061,Instalação de Capela de Exaustão,2020-02-05 10:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,179.97999999999996,,,,"-16.424310442233665, -39.1367972326299",,Bom dia. Solicito a instalação de uma capela de exaustão no Laboratório de Química Ambiental.,Instalação de Capela de Exaustão,Instalação de Capela de Exaustão,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2020020070,Caixa de passagem para fiação dos refletores.,2020-02-05 13:38,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito instalação de caixa de passagem para proteção da fiação dos refletores do IHAC. Atualmente eles encontram-se expostos, atrapalhando o corte da grama e podendo ocasionar outros acidentes.",,,Manutenção Preventiva > Quadros Elétricos,,0.93,Reclass_LSTM,Baixa
2020020071,Atendimento ao TAC CBM,2020-02-05 13:38,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3946.29,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Em 07/07/2017 fomos notificados pelo Corpo de Bombeiros Militares, quanto as inconformidades do CSC. Sabemos que o projeto está em trâmites de aprovação no CBM, porém temos atividades acadêmicas e eventos internos e externos cada vez mais frequentes nas nossas instalações.
Lembro, conforme já apresentado a Diretoria de Infraestrutura em outras ocasiões, que o sistema de Prevenção e Combate a incêndio está inoperantes (elementos da casa de bombas defeituosos, vazamentos na rede externa, etc.)
Dessa forma, sugiro que executemos as ações ao nosso alcance, antes mesmo da aprovação do projeto. No meu entendimento estas ações seriam:

Recuperação dos elementos eletromecanicos da casa de bombas, de modo que os hidrantes existentes ao menos funcionem;
Reparo dos vazamentos externos na rede externa;
Adequação da altura dos extintores (altura máxima de 1,60m;
Sinalização dos extintores que não estiverem sinalizados (piso e parede);
Recuperação das barras antipânico danificadas.",Reposicionamento de Extintores; Reparo em bombas d'agua; Marcação para extintores de incêndio,Reposicionamento de Extintores; Reparo em bombas d'agua; Marcação para extintores de incêndio,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2020020072,"Favor verificar o no-break que fica ligado à máquina de Antônio Jorge,",2020-02-05 13:53,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o no-break que fica ligado à máquina de Antônio Jorge, no DGP, caso seja necessário efetuar a troca da bateria.",,,Hidrossanitária > Hidráulica,,0.91,Reclass_LSTM,Baixa
2020020073,Revisão de salas de aula,2020-02-05 14:02,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Na próxima segunda-feira, 10/02/2020, será iniciado o ano letivo do CSC. Verifiquei diversos pontos que precisam de manutenção nas salas de aula, como tomadas sem placa, lampadas sem acender, eletrodutos soltos. Peço que sejam revisados e corrigidos os sistemas em todas as salas de aula.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2020020074,Vaso sanitário banheiro masculino solto,2020-02-05 14:05,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,17.42,,,,"-17.534235850278133, -39.724091821208056",,"Vaso sanitário do banheiro masculino ao lado dos laboratórios, solto.",Reparo em vaso sanitário,Reparo em vaso sanitário,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2020020077,Remoção de aparelho de ar condicionado,2020-02-05 14:33,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a remoção dos aparelhos de ar condicionado, marca midea, 30.000 btus, do laboratório onde será o ambulatório do curso de medicina para devolução ao patrimônio da universidade.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020020080,Manutenção Ar Condicionado sala de professores CFCAM,2020-02-05 17:37,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"O ar- condicionado não liga, não responde aos comandos enviados pelo controle remoto e nem diretamente no equipamento.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020020081,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / Administrativo CPF,2020-02-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,555.6700000000001,,,,"-17.533274716800296, -39.72248779186285",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na sala do servidor do Bloco Adm. do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / Administrativo CPF,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / Administrativo CPF,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2020020082,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,2020-02-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,555.6700000000001,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do DG do Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2020020083,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do Servidor / Reitoria CJA,2020-02-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,532.5,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na sala do servidor da Reitoria. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do Servidor / Reitoria CJA,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do Servidor / Reitoria CJA,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2020020084,Ampliação de rede de coleta de água pluvial,2020-02-06 08:32,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,2177.32,,,,"-17.53335341230621, -39.72217542816204",,Solicito ampliação de rede de coleta de água pluvial. Serão mais 05 pontos de coleta.,Ampliação de rede de coleta de água pluvial; Complementar de Ampliação de rede de coleta de água pluvial; Complementação - Ampliação de rede de coleta de água pluvial - CPF,Ampliação de rede de coleta de água pluvial; Complementar de Ampliação de rede de coleta de água pluvial; Complementação - Ampliação de rede de coleta de água pluvial - CPF,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2020020087,"Prezados, pedimos a gentileza de consertar a descarga do banheiro que",2020-02-06 09:37,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,50.03,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, pedimos a gentileza de consertar a descarga do banheiro que fica na Diretoria de gestão de Pessoas, pois a mesma não para de vazar água na privada.
Observação: Chamado já atendido e solucionado pelo pessoal da manutenção",Reparo em descarga,Reparo em descarga,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Média
2020020090,"Bom dia     Por gentileza, efetuem a troca das lâmpadas da sala do ass",2020-02-06 10:22,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia

Por gentileza, efetuem a troca das lâmpadas da sala do assessor.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2020020101,"Favor deixar 3 no-breaks dos 4 que vieram de Teixeira de Freitas, com",2020-02-07 08:36,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor deixar 3 no-breaks dos 4 que vieram de Teixeira de Freitas, com a bateria trocada e entregar para Helvis em enviar para a cidade de origem. Qualquer dúvida de quais são os no-breaks, favor perguntar a Helvis.",,,Outros > Erro de chamado,,0.8,Reclass_LSTM,Baixa
2020020103,Disjuntor do ar condicionado desarmando,2020-02-07 09:20,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,446.93,,,,"-17.533274716800296, -39.72248779186285",,"Solicito reparo no disjuntor do ar condicionado da sala do servidor que está desarmando.
Favor informar necessidade de material.",Reparo em ar condicionado; Complementar de Reparo em Ar condicionado,Reparo em ar condicionado; Complementar de Reparo em Ar condicionado,Climatização > Ar condicionado,,0.97,LSTM,Média
2020020105,Ar condicionado,2020-02-07 10:59,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados, o ar condicionado da secretaria acadêmica não está ligando.
Seria possível verificar?",,,Estrutura Predial > Forro,,0.83,Reclass_LSTM,Alta
2020020117,Ligação de Ar Condicionado Central,2020-02-10 09:09,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezado Victor,

solicito a ligação do ar condicionado central fora do horário usual, pois, esta ocorrendo prova de Mestrado no CSC. Por gentileza executar o procedimento desde o horário que esta sendo apresentada a respectiva solicitação (09:11 h).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2020020129,Infiltração em parede de gesso,2020-02-10 10:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

O dreno de um dos ar-condicionados do pavilhão de aulas está vazando para o corredor em frente ao banheiro masculino.
A água está se empoçando no chão e se infiltrando na parede de gesso à frente.

Por gentileza, verificar a situação para evitar danos à mencionada parede e acidentes com pedestres (escorregões, quedas etc)

Informações adicionais, entrar em contato com André (colaborador da empresa Araúna).

No aguardo.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2020020136,Solicitação de manutenção nos parafusos da janela,2020-02-10 13:46,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Olá, boa tarde!

Solicito manutenção nos parafusos das janelas das salas de tutoria, pois os mesmos encontram-se frouxos.

Att.,

Bruna Nico.",,,Elétrica > Iluminação,,0.94,Reclass_LSTM,Baixa
2020020138,Banheiros do pavilhão feiras - iluminação  Banheiros da ADM - Iluminaç,2020-02-10 14:46,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Banheiros do pavilhão feiras - iluminação
Banheiros da ADM - Iluminação
banheiro feminino próximo ao leco mar

Obs. fazer uma revisão geral em todos os banheiros.",,,Elétrica > Iluminação,,0.39,LSTM_BAIXA_CONF,Baixa
2020020149,Solicito uma limpeza no quadro de energia do CUNI Ibicaraí,2020-02-10 18:30,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Solicito uma limpeza no quadro de energia do CUNI Ibicaraí, pois está cheio de formigas com asa.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2020020150,Solicito manutenção no refletor do CUNI Ibicaraí que não liga.,2020-02-10 18:37,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,111.32000000000001,,,,"-14.870897256276933, -39.594953067425706",,Solicito manutenção no refletor do CUNI Ibicaraí que não liga.,Manutenção de refletor,Manutenção de refletor,Elétrica > Iluminação,,0.98,LSTM,Baixa
2020020151,Solicito a troca do sifão na sala do CUNI Ibicaraí,2020-02-10 18:38,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.870897256276933, -39.594953067425706",,Solicito a troca do sifão na sala do CUNI Ibicaraí.,,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Média
2024040115,Substituir o rabicho do vaso sanitário,2024-04-09 14:22,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Substituir o rabicho do vaso sanitário
Um dos vasos sanitários do banheiro feminino está com vazamento e é necessário troca de peça.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,Reclass_LSTM,Baixa
2020020153,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-02-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020154,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-02-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020155,Manutenção preventiva bimensal do gerador 155 kVA do Pavilhão de Aulas do CJA,2020-02-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Pavilhão de Aulas do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020020156,Manutenção preventiva bimensal do gerador 55 kVA da Reitoria CJA,2020-02-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020157,Manutenção preventiva bimensal do gerador 55 kVA do CPF,2020-02-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito manutenção preventiva bimensal do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020158,Manutenção preventiva bimensal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-02-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Solicito manutenção preventiva bimensal do gerador de 75 kVA do Núcleo Pedagógico do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020159,"Pedido de email institucional para curso de 2o ciclo: Som, Imagem e Movimento",2020-02-11 08:28,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, bom dia.
Como coordenador do curso de 2o ciclo Som, Imagem e Movimento gostaria de fazer o pedido de abrir uma conta de email institucional. Creio que sim@ufsb.edu.br seja um nome curto e facil de divulgar. Precisamos ter este email para nosso reconhecimento do curso, assim como divulgações institucionais.

Grato,
Marcelo",,,Hidrossanitária > Hidráulica,,0.9,Reclass_LSTM,Baixa
2020020164,Revisão de cobertura Feiras,2020-02-11 09:44,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,17513.41,,,,"-16.423058409985778, -39.136850127779546",,"Solicito revisão de telhas e cravejamento do telhado do pavilhão de feiras, em especial na área acima das 10 salas novas.",Revisão de Cobertura do Pav. de Feiras,Revisão de Cobertura do Pav. de Feiras,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2020020168,Aparelho parou de funcionar,2020-02-11 12:43,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,322.65,,,,"-14.788316740297745, -39.27483123836992",,O ar condicionado parou de funcionar.,Reparo em aparelho de ar condicionado,Reparo em aparelho de ar condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2020020170,Solicita instalação de software gratuito,2020-02-11 13:35,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Solicito instalação do Software Start 2.3.4.1 (GRATUITO) para pesquisas acadêmicas.
Máquina tombo nº: 2018006872
Grato.",,,Outros > Erro de chamado,,0.28,LSTM_BAIXA_CONF,Baixa
2020020171,Porta que liga a sala da Secretaria Executiva ao corredor do Almoxarifado.,2020-02-11 13:36,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Porta que liga a sala da Secretaria Executiva ao corredor do Almoxarifado.
A maçaneta da porta está solta, não encaixando corretamente e saindo recorrentemente da porta.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,LSTM,Baixa
2020020179,reparo em forro_assistência estudantil,2020-02-11 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, venho comunicar a queda de uma placa do forro da sala da assistência estudantil e solicitar um reparo permanente para o problema, se possível.
Dessa vez, com a abertura da porta da sala, a placa se deslocou e caiu sobre o computador da servidora, derrubando-o. A queda ou o deslocamento da placa acontecem sempre que há vento mais forte.

Agradeço a atenção.
Maria Inês",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020020180,Placa para o CEP/UFSB,2020-02-11 16:20,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,72.68,,,,"-17.535087645298226, -39.72375232834426",,"Prezados, boa tarde!

O Comitê de Ética com Seres Humanos da UFSB (CEP/UFSB) está localizado no Centro de Formação em Saúde, sala 02, porém, em virtude ser um Setor criado há 02 anos não temos uma placa oficial que identifica.
Portanto, solicito um placa oficial para o CEP/UFSB, como as demais placas que constam no Centro de Formação de Saúde.
Att,
Cristina Mota",Placa de identificação; Complementar de placa de identificação,Placa de identificação; Complementar de placa de identificação,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Média
2020020181,Fixar mural em parede,2020-02-11 16:26,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, boa tarde!

Venho solicitar a fixação de mural em parede externa da sala da assistência estudantil. O mural encontra-se dentro da referida sala.

Agradeço!

Maria Inês",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2020020182,Solicito a instalação de lampadas de teto à entrada da biblioteca,2020-02-11 16:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Como a iluminação atual é insuficiente para o uso do espaço, solicito a instalação de lâmpadas à entrada da biblioteca",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2020020185,Reserva de sala para reunião,2020-02-11 20:47,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Gostaria de reservar a sala 12 (CJA) para uma reunião dos/as docentes do CFTCI, a ser realizada no dia 12/02/2020 das 09 às 12h.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,Reclass_LSTM,Baixa
2020020187,Internet sem funcionamento da rede na OcaLab,2020-02-12 08:00,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Prezadxs,
Estamos sem internet na OcaLab - ferramenta indispensavel para as atividades de aula e pesquisa. Hoje a noite teremos CC e gostaria de pedir urgência.
Grato,
Marcelo Wasem
Coordenador da OcaLab",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2020020188,Limpeza de aparelhos de ar condicionado,2020-02-12 08:24,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito a limpeza de 2 aparelhos de ar condicionado, localizados no novo ambiente da biblioteca, que estão empoeirados devido à recente ampliação do ambiente.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020020198,Vazamento no banheiro do Pav. de Feiras - CSC,2020-02-12 09:56,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,210.02,,,,"-16.423058409985778, -39.136850127779546",,Solicito reparo em vazamento nos banheiros masculino e feminino no pav. de feiras do CSC.,Vazamento no banheiro do Pav. de Feiras,Vazamento no banheiro do Pav. de Feiras,Hidrossanitária > Hidráulica,,0.96,LSTM,Baixa
2020020200,Quadro branco,2020-02-12 11:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a instalação de um quadro branco (já disponível no local) na parede interna à sala de Operações de TIC.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2020020210,Instalação de tv,2020-02-12 15:17,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicitação de instalação de tv em duas salas.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2020020211,ar condicionado da sala dos professores de humanidades,2020-02-12 15:25,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,4821.96,,,,"-16.423909554595376, -39.13629623502169",,"O ar não funciona. Fica inviável trabalhar nesse calor sem o ar. Por favor, solucionem o problema o mais rápido possível.
Obrigado.

Vicente Mendes",Reparo em ar condicionados,Reparo em ar condicionados,Climatização > Ar condicionado,,0.99,LSTM,Média
2020020213,Instalação ponto de rede,2020-02-12 15:27,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.784588690412658, -39.04431728226902",,Solicitação de instalação do ponto de rede na sala de apoio para os estudantes.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2020020220,"Favor verificar o no-break (Tombo: 2018003169, S/N: 272850082034) que",2020-02-12 16:22,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar o no-break (Tombo: 2018003169, S/N: 272850082034) que fica ligado à máquina de Milena, na Progeac/DEA, caso seja necessário efetuar a troca da bateria.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2020020222,Solicito vistoria/manutenção no bebedouro no CJA. Motivo: Agua caindo,2020-02-12 17:10,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção no bebedouro no CJA.
Motivo: Agua caindo fraca.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2020020226,Pintura do Piso Cuni Itamaraju,2020-02-12 17:34,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,0,,,,"-17.038150902376028, -39.53177101539528",,"Venho solicitar a pintura do piso da sala do Cuni de Itamaraju. Segue em anexo as fotos de como está o piso.
Material: RESINA ALTA RESISTÊNCIA PARA PISO.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.92,Reclass_LSTM,Baixa
2020020234,FUNCIONAMENTO DO BEBEDOURO DO PAVILHÃO DE AULAS,2020-02-13 08:49,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,favor verificar o funcionamento do bebedouro do pavilhão de aulas cja. prox à entrada do galpão.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.94,Reclass_LSTM,Baixa
2020020238,Solicito vistoria nos aparelhos de ar das Salas 2 e 2A do Pav. Aulas -,2020-02-13 09:43,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nos aparelhos de ar das Salas 2 e 2A do Pav. Aulas - CJA.
Motivo: Não liga.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2020020240,TRAVAR JANELAS BIBLIOTECA,2020-02-13 10:07,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,10.31,,,,"-17.53294195326467, -39.72258736378763",,"Devido à reforma da Biblioteca, gentileza travar as janelas dos fundos (antiga Sala 09) de forma que sejam impedidas de abrir. Esta solicitação faz-se necessária para segurança do acervo. Ressalto que as outras janelas da Biblioteca já estão travadas conforme atendimento de outro chamado.",Travar a janela da biblioteca,Travar a janela da biblioteca,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2020020241,EXTINTORES,2020-02-13 10:25,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Devido à reforma da Biblioteca, gentileza proceder com a retirada de 03 extintores que ficaram ""presos"" no almoxarifado da Biblioteca.",,,Elétrica > Iluminação,,0.9,Reclass_LSTM,Baixa
2020020243,TROCA DE FORRO,2020-02-13 10:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.53294195326467, -39.72258736378763",,Gentileza proceder com a troca de 02 forros da Biblioteca que estão furados. Ressalto que o furo era devido à canos instalados que foram retirados.,,,Elétrica > Nobreak,,0.9,Reclass_LSTM,Baixa
2020020244,Ar condicionado com vazamento,2020-02-13 10:46,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
O ar condicionado do Laboratório Central de Biodiversidade (CFCAf/CEPLAC) está com vazamento.",,,Climatização > Ar condicionado,,0.89,LSTM_BAIXA_CONF,Baixa
2020020245,Ar condicionado Central,2020-02-13 10:54,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

Informo que o sistema de ar condicionado central encontra-se inoperante. Solicita-se o reparo.",,,Climatização > Ar condicionado central,,0.31,LSTM_BAIXA_CONF,Baixa
2020020246,Organização de cabos de rede na sala de engenharia,2020-02-13 11:29,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423058409985778, -39.136850127779546",,Solicito reorganização dos cabos de rede na sala da engenharia.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2020020250,Entupimento de pia,2020-02-13 11:54,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Entupimento da pia, sob a papeleira, do banheiro feminino próximo ao auditório, do CF.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2020020253,Fixação do Huck no Hall ADM,2020-02-13 12:39,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,41.480000000000004,,,,"-16.424036771315144, -39.13615281834591",,Solicito fixação adequada do Huck do Hall administrativo. O Huck tem sido fixado com presilhas e fica ressecadas com o tempo. Constantemente tem havido necessidade de está trocando essas presilhas por se romper. Peço verifique a possibilidade de fixar suporte para fixar o Huck com parafuso.,Fixação do Huck no Hall ADM,Fixação do Huck no Hall ADM,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.87,Reclass_LSTM,Baixa
2020020256,Solicitação de mesa e ponto de rede no laboratório de informática,2020-02-13 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde,
Em visita ao laboratório de informática (Caraíva 2) juntamente com o professor Fabrício, foi comunicado pelo responsável do laboratório que seria possível o uso do mesmo também para pesquisa. Na sala há um espaço lateral em que é possível colocar uma ou duas mesas iguais as que estão com os computadores. Eu trouxe um computador desktop de outra universidade para um projeto de pesquisa, e uma aluno do BI Ciências interessa em usá-lo. Portanto, solicito por gentileza que essa computador possa ser instalado na sala de informática, bem como a colocação de um ponto de rede para ele.
Obrigado.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.89,LSTM_BAIXA_CONF,Baixa
2020020258,AR CONDICIONADO NÃO GELA,2020-02-13 15:34,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Informo que o ar condicionado da sala de Multimídia voltou a não gelar direito, além desse tem outras 3 salas com problema. Segue relação completa:
-Multimidia
-Sala 2 (sala sem janela)
-Sala 7A (laboratório)
-Sala 9",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2020020260,"Prezados,     Solicito conserto de porta de mictório localizada no ban",2020-02-13 15:52,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito conserto de porta de mictório localizada no banheiro que fica ao lado do auditório. Qualquer dúvida, estou à disposição.

Att,",,,Elétrica > Instalações elétricas,,0.92,Reclass_LSTM,Baixa
2020020263,INTERNET,2020-02-13 16:18,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Boa Tarde,
Venho através deste, informar que estamos com problemas na conexão da internet no restaurante, pois utilizamos nas maquinas de cartão, a qual está apresentando instabilidade, causando um grande trastorno para os alunos e servidores, que tem essa opção como pagamento.
Atenciosamente,
José Júnior",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020020268,Senha do portal CFA,2020-02-13 18:04,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezadxs, boa tarde.
Como coordenador do curso SIM e atualmente Decano em exercício do CFA, solicito acesso ao portal do CFA para alterações de informações.
Grato,
Marcelo Wasem",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2020020270,Fechar buraco em uma parede da biblioteca,2020-02-13 18:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,9.03,,,,"-17.53294195326467, -39.72258736378763",,"Boa noite!
Solicitamos, por favor, o serviço de fechamento de buraco em uma parede da nova sala de suporte administrativo da biblioteca. O buraco foi exposto após retirada dos extintores de incêndio.
Agradecemos!
Atenciosamente.
Lorena Moreira
Assistente em administração
Biblioteca Paulo Freire
Campus Paulo Freire
Universidade federal do Sul da Bahia",Fechar buraco em uma parede da biblioteca,Fechar buraco em uma parede da biblioteca,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.95,LSTM_BAIXA_CONF,Baixa
2020020276,"Prezados,     Solicito colocação de fechadura ou cadeado na porta da s",2020-02-14 10:02,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,76.49,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito colocação de fechadura ou cadeado na porta da sala usada pelos terceirizados como ponto de apoio no hall de entrada da reitoria, próximo da mesa de recepção.

Att,

Thiago",Conserto de fechadura,Conserto de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Baixa
2020020277,Ar condicionado Sala CFHS,2020-02-14 10:02,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Informo que o ar condicionado da sala de professores do Centro de formação em Humanidades apresenta defeito.,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2020020278,Ar condicionados Corumbau 1 / Cabrália 2,2020-02-14 10:04,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,506.7300000000001,,,,"-16.425315471783644, -39.1356215455011",,Os condicionadores de ar tipo split das salas Corumbau 1 e Cabrália 2 apresentam defeito.,Reparo em Ar Condicionado,Reparo em Ar Condicionado,Climatização > Ar condicionado,,0.99,LSTM,Média
2020020282,"Boa tarde,     Solicito instalação do suporte para TV em 02 salas de a",2020-02-14 13:21,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.784588690412658, -39.04431728226902",,"Boa tarde,

Solicito instalação do suporte para TV em 02 salas de aula do Cuni de Ilhéus.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020020283,Conserto na porta do armário da copa (Próximo à PROSIS),2020-02-14 13:21,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,23.4,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito conserto no trinco da porta do armário da copa próximo à PROSIS.
Consultar Sandra para tirar quaisquer dúvidas.",Conserto na porta do armário da copa,Conserto na porta do armário da copa,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2020020284,Solicito reparo para o ar condicionado.  Problema: ar liga e depois de,2020-02-14 13:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo para o ar condicionado.
Problema: ar liga e depois desliga sozinho.",,,Climatização > Ar condicionado,,0.97,LSTM,Média
2020020285,Solicito instalação de um ponto de rede.  Para a nova sala dos Decanos,2020-02-14 13:29,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito instalação de um ponto de rede.
Para a nova sala dos Decanos Silvia e Fernando.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.97,LSTM,Baixa
2020020288,Retirada de lâmpadas do setor de apoio administrativo,2020-02-14 14:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caros,

Solicita-se a retirada de 2 lâmpadas do setor de apoio administrativo.

Para informações adicionais, por gentileza, entrar em contato com o servidor Matias Costa.

No aguardo.",,,Elétrica > Iluminação,,0.86,LSTM_BAIXA_CONF,Baixa
2020020300,Bateria Nobreak,2020-02-17 08:34,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado(a),

Solicito atendimento para verificar nobreak, o mesmo começou a apitar constantemente. Aparentemente está com problema na bateria.

Atenciosamente,",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020020302,Aplicação cupinicida na área de convivência,2020-02-17 09:08,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Aplicação cupinicida,,,,587.9300000000001,,,,"-17.534828808942148, -39.72394543442796",,Solicito aplicação de cupinicida nas estruturas de madeira da área externa do Campus Paulo Freire.,Aplicação de cupinicida,Aplicação de cupinicida nas estruturas de madeira da área externa do Campus Paulo Freire,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2020020305,Fornecimento de caixa de forro,2020-02-17 09:28,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,653.02,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicito o fornecimento de uma caixa de forro para compor estoque.",Material para estoque,Material para estoque,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020020311,Maçaneta danificada,2020-02-17 11:22,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53580309936994, -39.72869079787053",,Solicito substituição da maçaneta danificada no CUNI Teixeira de Freitas.,,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2020020317,Instalação de televisores,2020-02-17 14:11,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"prezados, precisamos do apoio da equipe de manutenção para a instalação dos televisores nas salas novas.",,,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2020020318,Realocação,2020-02-17 14:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, precisamos do apoio do pessoal da manutenção para realocação do televisor do administrativo para a sala Guaratinga",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2020020322,Avaliação de árvore,2020-02-17 15:04,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Senhores, boa tarde.

