ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Recentemente um galho de uma das árvores que ficam no estacionamento do IHAC caiu em cima de um carro. Não ocorreram ventos fortes neste dia que pudessem ocasionar a queda deste galho. Solicito avaliação dos engenheiros agrônomos para verificar a necessidade de poda ou remoção desta árvore. Parte do estacionamento foi isolado para que ninguém estacionasse em sua sombra.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2020020327,Verificação de ar condicionado.,2020-02-17 16:05,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde.
Preciso que verifiquem o aparelho de ar condicionado da coleção mirmecológica, pois o mesmo parou de funcionar.
O funcionamento deste aparelho é de extrema importância para a conservação do material que fica nesta sala, por isso peço certa urgência.

Atenciosamente,
Alexandre.",,,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Média
2020020328,Claudia Gonçalves dos Anjos,2020-02-17 16:20,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a instalação de uma tomada no espaço da Coleta Seletiva no Campus CPF.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020020333,Descarga vazando,2020-02-17 21:09,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"No banheiro feminino a descarda da primeira porta está vazando, a água não para de descer.",,,Elétrica > Iluminação,,0.92,Reclass_LSTM,Baixa
2020020334,Fechadura porta,2020-02-17 21:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.809436680601632, -39.27904921187019",,A sala 05 está sem a fechadura na parte da frente. Segue foto anexa.,,,Elétrica > Instalações elétricas,,0.95,Reclass_LSTM,Alta
2020020335,Ventilador não funciona,2020-02-17 21:41,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.809436680601632, -39.27904921187019",,Um dos ventiladores da sala 01 não está funcionando. Os alunos estão reclamando do calor.,,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2020020336,Pia vazando,2020-02-17 23:24,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,11.719999999999999,,,,"-16.42654858445351, -39.135574841004974",,"Olá,
Na OcaLab o sifão da pia instalada está com problemas de vazamento.
Grato,
Marcelo",Substituição de Sifão,Substituição de Sifão,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2020020337,"Pedido de email institucional para curso de 2o ciclo: Som, Imagem e Movimento",2020-02-17 23:30,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424418173969368, -39.13676964434829",,"Prezados, boa noite
Venho tentando fazer a solicitação abaixo e recebo como resposta a mensagem que enviei ao setor errado. Estou tentando por aqui, para ver se meu pedido chega à equipe certa desta vez.

Como coordenador do curso de 2o ciclo Som, Imagem e Movimento gostaria de fazer o pedido de abrir uma conta de email institucional. Creio que sim@ufsb.edu.br seja um nome curto e facil de divulgar. Precisamos ter este email para nosso reconhecimento do curso, assim como divulgações institucionais.

Grato,

Marcelo",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Média
2020020339,Troca de lâmpada,2020-02-18 07:58,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Solicito troca de lâmpada na sala dos professores do CFCAf, ultima lâmpada da sala do lado direito. Há uma semana fo feito o reparo da lâmpada, mas uma das lâmpadas da calha não está acendendo.
Att",,,Elétrica > Iluminação,,0.95,LSTM,Baixa
2020020349,Ar condicionado vazando novamente,2020-02-18 13:38,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

O ar condicionado está vazando novamente no corredor da sala 7 (pavilhão de aulas).
Por gentileza, verifiquem o ocorrido.
Para maiores informações, entrar em contato com André (Araúna).

No aguardo.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020020360,Reparo na fechaduta a chaves quebrou dentro da fechadura,2020-02-18 17:32,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,26.26,,,,"-16.423909554595376, -39.13629623502169",,"E necesario urgencia pra esse serviço sala 107 vai ter que tirar o miolo Pra fazer outra chave.
Resslto que essa sala ten muitos aparelhos como notbook",Reparo em fechadura,Reparo em fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2020020362,Verificação das Tampas de Caixas de escoamento do Pav de Feiras (dentro de novas salas),2020-02-18 17:50,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Prezados,

solicito verificação do encaixe das tampas de caixas de escoamento que estão alocadas nas novas salas de aula do Pav. de Feiras, observamos que algumas tampas estão ""balançando"" quando algum peso (transito de pedestres) está sobre a respectiva tampa.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2020020364,Lâmpadas queimadas,2020-02-18 21:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,3 lâmpadas na sala 05 estão queimadas.,,,Elétrica > Iluminação,,0.99,LSTM,Baixa
2020020365,Ventilador não funciona,2020-02-18 21:06,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Um dos ventiladores da sala 02 não está funcionando bem.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020020367,Não funcionamento ddo Exaustor banheiro def.,2020-02-19 08:14,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Não funcionamento ddo Exaustor banheiro def.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020020369,Ralo da pia da copa com defeito,2020-02-19 08:45,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicito que seja verificado o funcionamento do ralo da pia da copa, entre o pavilhão de aulas e o pavilhão administrativo CJA.
A colaboradora Edilene (Araúna) informou que o ralo está apresentando defeito.

Para informações adicionais, por gentileza, entrar em contato com a r. colaboradora.

No aguardo.",,,Hidrossanitária > Hidráulica,,0.95,LSTM,Média
2020020375,FUNCIONAMENTO DO AR CONDICIONADO SALA 02,2020-02-19 10:15,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"PREZADOS,
favor conferir o funcionamento do aparelho de ar condicionado da sala dois . Necessidade de manutenção.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020020377,Ar condicionado não gela,2020-02-19 10:54,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,196.37,,,,"-17.53335341230621, -39.72217542816204",,Solicito reparo no aparelho de ar condicionado da sala 17 que não está gelando.,Reparo em Ar Condicionado da Sala 17,Reparo em Ar Condicionado da Sala 17,Climatização > Ar condicionado,,1,LSTM,Média
2020020378,Mictórios do banheiro do bloco de aulas 1 entupidos,2020-02-19 11:45,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,Solicito desentupimento de 3 mictórios do bloco de aulas 1. 2 encontram-se totalmente entupidos e 1 encontra-se com baixa vazão.,,,Hidrossanitária > Hidráulica,,0.85,LSTM_BAIXA_CONF,Baixa
2020020380,Temporizador com defeito,2020-02-19 12:36,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,64.2,,,,"-17.534235850278133, -39.724091821208056",,"Solicito reparo em um dos temporizadores da torneira do meio do banheiro masculino, no bloco de laboratórios interdisciplinares e ambulatório. O temporizador não está expandindo completamente, não interrompendo o fluxo de água.",Substituição de torneira,Substituição de torneira,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2020020391,Disjuntores tipo dps queimados,2020-02-19 16:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito a troca de 4 disjuntores do tipo dps queimados do quadro elétrico dos laboratórios de 1º ciclo. Informo que há 1 disjuntor desse tipo em estoque.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020020392,Disjuntores tipo dps queimados - Ambulatório,2020-02-19 16:34,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,418.73,,,,"-17.53488871263804, -39.72388509091665",,Solicito a substituição de 2 disjuntores tipo dps do quadro elétrico do ambulatório de medicina.,Substituição de disjuntor,Substituição de disjuntor,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020020396,Mictório entupido,2020-02-20 07:58,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

Solicito que seja realizado o desentupimento do mictório no banheiro masculino do pavilhão de aulas.

Para maiores informações, por gentileza, entrar em contato com o colaborador André (Araúna).

No aguardo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020020397,Recolocar luminária no hall banheiro feminino/masculino,2020-02-20 08:04,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.535087645298226, -39.72375232834426",,"Recolocar luminária no hall banheiro feminino/masculino, pois a mesma caiu, esta manhã.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2020020400,Problemas na tomada,2020-02-20 10:54,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros/as colegas da DINFRA,

Solicito, por gentileza, que verifiquem o funcionamento da tomada na qual está ligado o no-break utilizado pelas servidoras Luciana Rosa e Thainã Freire. Ontem, o no-break não funcionou e foi trocado. Hoje, 20, quando houve queda temporária de energia no final da manhã, o no-break não sustentou o funcionamento do computador. Assim sendo, acreditamos na possibilidade do problema ser mesmo na tomada.

Grata.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Baixa
2020020403,Solicitação de manutenção nas lâmpadas dos laboratórios,2020-02-20 13:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!
Gostaria de solicitar a manutenção das lâmpadas localizadas dentro dos Laboratórios Interdisciplinares 1 e 2, pois algumas não acendem e outras ficam piscando (sala técnica 1).

Atenciosamente,

Bruna Nico.",,,Elétrica > Instalações elétricas,,0.9,Reclass_LSTM,Baixa
2020020413,Porta do Banheiro Masculino,2020-02-20 16:19,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,30,,,,"-16.423822637563376, -39.13549260894328",,O livre/ocupado para porta do banheiro masculino do pórtico está quebrado. Solicito reparo.,Troca de fechadura tipo livre-ocupado,Troca de fechadura tipo livre-ocupado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2020020414,Sala de Reunião,2020-02-20 16:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito reparo na fechadura da porta da sala de reunião no pavilhão administrativo. A porta não está trancando.,,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020020419,Troca de fechaduras de armários,2020-02-21 07:55,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caros,

Solicita-se a troca de fechaduras dos armários tombo 2016001449 e 2016001444, localizados no almoxarifado central.

Informações adicionais, por gentileza, entrar em contato com o Sr. Agnaldo (Patrimônio reitoria).

No aguardo.",,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2020020420,Paula Messias,2020-02-21 08:13,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezados,

Informo minha remoção do CSC para o CJA conforme Portaria 62/2020.
Informo também que em reunião ordinária do Colegiado do BI-Saúde/CSC ocorrida em 14/02/2020, foi deliberada a minha saída da função de Vice-Coordenação do Colegiado e das demais funções que eu exercia junto ao mesmo.
Sendo assim, solicito que seja removido do meu SIGAA as funções referentes ao Colegiado do BI-Saúde/CSC. São elas:
Secretário 018.744.815-98 Secretaria do Curso: INTERDISCIPLINAR EM SAÚDE – BACHARELADO
Vice-Chefia/Vice-Diretoria 1249090 Unidade: COLEGIADO DO BACHARELADO INTERDISCIPLINAR DE SAÚDE - CSC

Com os mais cordiais agradecimentos,
Paula Peixoto Messias Barreto",,,Manutenção Preventiva > Reservatório,,0.91,Reclass_LSTM,Baixa
2020020424,Lâmpadas queimadas,2020-02-21 10:11,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,

O herbário está com 2 lâmpas queimadas e precisamos fazer a troca.
Chamado a . pedido de Prof. Jomar Jardim.

Grata,",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2020020429,Vazamento de água na parede,2020-02-21 15:46,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,50.61,,,,"-16.424310442233665, -39.1367972326299",,Boa tarde. Está ocorrendo um vazamento de água saindo da parede na junção com a calçada próximo à porta de emergência do Laboratório Interdisciplinar de Ciências 02. Solicito a verificação e reparo. A urgência elevada é devido ao volume relativamente grande de água que está vazando.,Reparo em Vazamento de água na parede,Reparo em Vazamento de água na parede,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2020020432,Manutenção semanal do gerador  de 55 kVA do CPF,2020-02-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020433,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-02-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020434,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-02-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020435,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-02-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020442,Ar condicionado não está gelando bem.,2020-02-27 09:59,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Ar condicionado não está gelando bem.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020020446,"Solicito adequação da rede lógica do CUNI Coaraci na Sala 03, a justif",2020-02-27 11:10,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito adequação da rede lógica do CUNI Coaraci na Sala 03, a justificativa é que o atual cabo que foi instalado em outro período vem de forma solta e terceiros estão conectando em outros equipamentos que comprometem o desempenho da rede.
Instalar os dutos do rack que contem o link até a sala 03.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2020020454,Transferência das 2 gavetas da antiga mesa de trabalho para a nova mesa,2020-02-27 15:30,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Bom dia,
Seguindo instruções da Arlete, solicito a retirada das 2 gavetas da minha antiga mesa de trabalho no NTI (Patrimônio 2015002570) e instalação na nova mesa na ante-sala do Setor de Infraestrutura (Patrimônio 2017009606).
Caso consigam abrir as gavetas sem chaves, agradeço, pois nunca foram encontradas. Eu mesma pretendo ir ao chaveiro antes da instalação para conseguir usá-las.

Grata,

Telma",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Média
2020020466,Manutenção semanal do gerador  de 55 kVA do CPF,2020-02-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020467,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-02-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020468,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-02-28 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020469,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-02-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020020470,Backup de Planilhas,2020-02-28 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2020020471,Porta do Laboratório 3,2020-02-28 07:46,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Porta do Laboratório 3 a fechaduta pelo lado de dentro está perto de cair. Pois os parafusos alguns jà cairam .,,,Manutenção Preventiva > Ar condicionado split,,0.9,Reclass_LSTM,Baixa
2020020479,Instalar tv na sala de aula 10.,2020-02-28 11:58,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Instalar tv na sala de aula 10.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2020020481,Solicito manutenção no ralo do piso da Copa CJA que está voltando água,2020-02-28 12:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito manutenção no ralo do piso da Copa CJA que está voltando água.,,,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2020020484,Solicito manutenção no Aparelho de Ar condicionado da Sala 3A do Pav.,2020-02-28 14:42,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no Aparelho de Ar condicionado da Sala 3A do Pav. Aulas CJA.
Apresenta um erro EC no visor.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020020487,Solicito vistoria nas tomadas que atendem a ilha de usuários (notebook,2020-02-28 15:47,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas tomadas que atendem a ilha de usuários (notebooks) na Biblioteca.
Os 3 Nobreaks com os notebooks não estão carregando/ligando.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2020030001,Limpeza semestral de reservatórios - Bloco Administrativo - CPF,2020-03-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Administrativo do CPF.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2020030005,"Bom dia, favor verificar o no-break de Luciana Rosa na Prosis, caso se",2020-03-02 08:50,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, favor verificar o no-break de Luciana Rosa na Prosis, caso seja necessário, trocar a bateria.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2020030008,Colocação de Ducha Higiênica-Banheiro Feminino,2020-03-02 09:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Colocação de Ducha Higiênica-Banheiro Feminino
Observação- Já existe o ponto de saida pronto.",Instalação de ducha higiênica,Instalação de ducha higiênica,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2020030010,Desinstalação e instalação de ar condicionado,2020-03-02 08:55,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito desinstalação de ar condicionado de 22 mil BTU's e instalação de ar condicionado de 12 mil BTU's na sala de reuniao da PROSIS.,,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2020030022,Nobreak com defeito,2020-03-02 10:40,Fechado,,,,Reitoria,,,,,Elétrica > Nobreak,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia, possuímos um nobreak aqui no setor que não está segurando a carga quando falta energia, gostaria que enviassem alguém para verificar o motivo do problema.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,Reclass_LSTM,Média
2020030027,Instalação de Pia,2020-03-02 13:53,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535087645298226, -39.72375232834426",,Solicitamos instalação de pia em sala de TAE's no CFCS.,,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2020030029,Manutenção dos ventiladores,2020-03-02 14:30,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.870897256276933, -39.594953067425706",,"Os ventiladores do cuni estão precisando de manutenção.

Acredito que deva ser sujeira. Todos ligam, mas não ventilam. Os alunos tem reclamado bastante e os professores também.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.37,LSTM_BAIXA_CONF,Baixa
2020030031,Ar condicionado não funciona,2020-03-02 14:37,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados colegas da Dinfra, boa tarde.
Gostaria de saber informações a respeito de minha solicitação de troca do aparelho de ar condicionado da ACS. Há alguma previsão para que ocorra? Estamos passando por sérias dificuldades aqui no setor em função do mau funcionamento do aparelho.
O ventilador de teto instalado não está dando conta. Vocês teriam alguma outra solução para o caso, enquanto o aparelho não é trocado?

Grata pela atenção, aguardo.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020030032,Ar condicionado,2020-03-02 14:48,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Boa tarde. o ar condicionado da sala 08A não está refrigerando bem.,,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2020030033,Vazamento.,2020-03-02 14:52,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,33.22,,,,"-16.423058409985778, -39.136850127779546",,"Boa Tarde!

Em frente ao pavilhão de feiras, próximo ao estacionamento saindo da UFSB, encontra- se um grande vazamento de água.",Reparo em vazamento,Reparo em vazamento,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Média
2020030046,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2020-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020030047,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2020-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030048,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2020-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020030049,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2020-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020030050,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2020-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020030051,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2020-03-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030052,Plano de manutenção preventiva de sistemas hidrossanitários - Laboratório CEPLAC CFCTAF CJA,2020-03-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,#N/A,,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,LSTM,Baixa
2020030053,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão Administrativo CJA,2020-03-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,LSTM,Baixa
2020030054,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Aulas CJA,2020-03-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,LSTM,Baixa
2020030055,Plano de manutenção preventiva de sistemas hidrossanitários - Pavilhão de Serviços CJA,2020-03-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.99,LSTM,Baixa
2020030056,Plano de manutenção preventiva de sistemas hidrossanitários - Reitoria CJA,2020-03-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,0.98,LSTM,Baixa
2020030057,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Administrativo CPF,2020-03-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo.
Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,LSTM,Baixa
2020030058,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Anexo de Aulas CPF,2020-03-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,LSTM,Baixa
2020030059,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,2020-03-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,76.08000000000001,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,Inspeção diária das instalações prediais - Bloco de Aulas 1 CPF,Manutenção Preventiva > Vistoria em Instalações,,1,LSTM,Baixa
2020030060,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,2020-03-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,37.36,,,,"-17.53318988361887, -39.72242666524693",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco de Aulas 2 CPF,Manutenção Preventiva > Vistoria em Instalações,,1,LSTM,Baixa
2020030061,Plano de manutenção preventiva de sistemas hidrossanitários - Bloco Docente CPF,2020-03-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito vistoria nas instalações hidrossanitárias de acordo ao documento em anexo. Após tarefa, a UFSB deverá ser informada sobre a necessidade de manutenções preventivas ou corretivas.",,,Manutenção Preventiva > Vistoria em Instalações,,1,LSTM,Baixa
2020030065,Solicitação de caminhão para transporte de material,2020-03-03 09:44,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Transporte,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito contratação de serviço de caminhão para transporte de material da Nova Reitoria para o Fórum de Itabuna.,,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020030071,Instalação emergencial de cortinas,2020-03-03 11:36,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1006.11,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a instalação emergencial de cortinas nos consultórios do Laboratório de Habilidades, nos consultórios da fachada interna do ambulatório de medicina, nos consultórios e recepção da clínica escola de psicologia. A emergência se dá devido a necessidade de iniciar o programa de estágio nas clínicas escolas para as turmas de medicina e psicologia.",Fechamento provisório de janelas,Fechamento provisório de janelas,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2020030072,Reparo nas Válvulas,2020-03-03 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Boa tarde!

Banheiro feminino no pavilhão administrativo, precisa ver reparos nas válvulas de alguns box.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030073,Reparos em Válvulas,2020-03-03 13:46,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,50.03,,,,"-16.423058409985778, -39.136850127779546",,"Boa Tarde!

No banheiro feminino próximo ao primeiro bloco de sala de aula com urgência reparo de válvula no ultimo box. Escorrendo bastante água no vaso sanitário.",Reparo em válvulas no banheiro feminino,Reparo em válvulas no banheiro feminino,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2020030074,Banheiro,2020-03-03 14:21,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Senhores boa tarde,
Favor verificar a iluminação do banheiro próximo a entrada do auditório, luzes não acendem.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030075,Caixa de passagem aberta,2020-03-03 14:24,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito o fechamento de caixa de passagem próximo ao bloco de manutenção.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030078,Reparo na fechadura consultório 02,2020-03-03 15:07,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Reparo na fechadura consultório 02, próximo a sala de conferencia do CF.",,,Estrutura Predial > Infiltração,,0.78,Reclass_LSTM,Baixa
2020030080,Aparelhos de ar condicionado do pavilhão de aulas,2020-03-03 15:41,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito verificação dos aparelhos de ar condicionado da biblioteca, bem como de algumas salas de aula do pavilhão. Os aparelhos desligaram de forma independente e não estamos conseguindo ligar novamente.
Dos quatro aparelhos da biblioteca apenas o aparelho da Sala de Processamento Técnico continua funcionando normalmente.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2020030083,Reparo na pia consultório 02,2020-03-03 16:40,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,7.45,,,,"-17.534828808942148, -39.72394543442796",,"Reparo na pia (está havendo vazamento) consultório 02 , no CF próximo a sala de conferência.",Reparo na pia consultório 02,Reparo na pia consultório 02,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Média
2020030086,Instalação de Destilador,2020-03-04 07:49,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,298.21999999999997,,,,"-16.424310442233665, -39.1367972326299",,Solicito a instalação de um destilador no Laboratório Interdisciplinar de Ciências II. Será necessário suportes para instalar o equipamento na parede.,Instalação de destilador,Instalação de destilador,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2020030087,Reparo paredes do Auditório e Secretaria,2020-03-04 08:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,40.5,,,,"-17.534828808942148, -39.72394543442796",,Reparo paredes do Auditório e Secretaria,Reparo em paredes do Auditório e Secretaria,Reparo em paredes do Auditório e Secretaria,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Média
2020030088,"Bom dia, preciso que verifique o condicionador de ar da sala da Dastic",2020-03-04 08:40,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, preciso que verifique o condicionador de ar da sala da Dastic, pois está em 17 graus e gelando quase nada, sendo que antes ficava em 24 e gelava a ponto de ter que aumentar a temperatura.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020030098,Substituição de torneira do banheiro feminino,2020-03-04 10:15,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,136.54,,,,"-17.53318988361887, -39.72242666524693",,"Solicito substituição da torneira do banheiro feminino do pavilhão de aulas 1.
Motivo: Torneira com defeito (não fecha).",Substituição de torneira do banheiro feminino,Substituição de torneira do banheiro feminino,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2020030101,Consertar o trilho do portão que dá acesso a feira agroecológica.,2020-03-04 10:30,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,193.36,,,,"-17.534828808942148, -39.72394543442796",,Consertar o trilho do portão que dá acesso a feira agroecológica.,Conserto de trilho do portão,Conserto de trilho do portão,Manutenção Preventiva > Reservatório,,0.94,Reclass_LSTM,Baixa
2020030115,Solicito vistoria da iluminação das seguintes áreas:  Corredor de aces,2020-03-04 14:13,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,186.18,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria da iluminação das seguintes áreas:

Corredor de acesso aos sanitários do Pav. Administrativos;
Frente do Pavilhão de Aulas;
Corredor das salas 07 à 12 Pa. Aulas;
Lateral do Pav. Administrativo/Estacionamento/Acesso ao Fundo.

Recebido o relato dos seguranças que algumas das lâmpadas desses locais não ascendem.",Refletores no pavilhão de aulas,Refletores no pavilhão de aulas,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2020030116,finalização da adequação dos gabinetes de docentes no herbário,2020-03-04 14:43,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Projeto,,,,0,,,,#N/A,,"Venho por meio deste solicitar que sejam tomadas as seguintes ações para adequação dos gabinetes destinados aos docentes da ufsb no herbário do cepec:

Remoção do sistema de ar-condicionado central e forro dos gabinetes
Reforma das instalações elétricas e de lógica
Instalação dos equipamentos de ar-condicionado",,,Estrutura Predial > Infiltração,,0.93,Reclass_LSTM,Baixa
2020030117,As tomadas das salas 1 e 2 não estão funcionando.,2020-03-04 14:50,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,As tomadas das salas 1 e 2 não estão funcionando.,,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2020030123,Hidrante sem tamopa,2020-03-04 16:21,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.423822637563376, -39.13549260894328",,Verificou-se que há um hidrante sem a tampa no pórtico.,,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2020030137,Requisição de cabos de alimentação padrão nacional,2020-03-05 10:45,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,455.57,,,,"-16.424310442233665, -39.1367972326299",,Solicito a substituição dos cabos de alimentação de pino chato dos microscópios estereoscópios lotados no Laboratórios de Ciências para cabos pino redondo padrão nacional.,Troca de alimentação para padrão nacional,Troca de alimentação para padrão nacional,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2020030145,Ar não está resfriando,2020-03-05 13:54,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Prezado,

Estou abrindo este chamado a pedido da Profa. Lívia Rego, é o ar da sala de aula 2 que não está refrigerando.

Grata,

Débora Oliveira",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030148,BEbedouros,2020-03-05 15:08,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"O bebedouro localizado na entrada da PROGEAC está entupido e o bebedouro da copa precisa de um transformador, o que está lá não funciona.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020030152,Ventilador,2020-03-05 18:54,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito, se possível, que seja retirado um dos ventiladores da sala 05 para ser colocado na sala 03 que continua sem nenhum.
obs: os professores e alunos estão reclamando do calor na sala 03.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2020030155,Manutenção semanal do gerador  de 55 kVA do CPF,2020-03-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030156,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-03-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030157,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-03-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030158,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-03-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030163,Goteira no Consultório 2,2020-03-06 09:02,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534828808942148, -39.72394543442796",,Goteira no Consultório 2,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030165,Vazamento em descarga do banheiro feminino,2020-03-06 09:40,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo na descarga do banheiro feminino na entrada da Reitoria, próximo à plataforma elevatória.
Motivo: Está com vazamento.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2020030169,"Bom dia,  De acordo com a solicitação do Decano Daniel Piotto, Venho p",2020-03-06 10:32,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia,
