ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
De acordo com a solicitação do Decano Daniel Piotto, Venho pedir reparo para os cinco aparelhos de ar condicionado que estão localizados na biblioteca do CFCAF.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030171,Solicito impermeabilização e pintura para as salas do colegiado do CFC,2020-03-06 10:44,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Solicito impermeabilização e pintura para as salas do colegiado do CFCAF.
Obs.: Parede mofada.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030172,Solicito reparo para os dois aparelhos de ar condicionado das salas do,2020-03-06 10:49,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,Solicito reparo para os dois aparelhos de ar condicionado das salas do colegiado do CFCAF.,,,Climatização > Ar condicionado,,0.98,LSTM,Média
2020030176,Goteira no teto do Laboratório,2020-03-06 14:02,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,35.47,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!

Gostaria de solicitar manutenção no teto do Laboratório Interdisciplinar 2, pois o mesmo possui uma goteira.

Atenciosamente,

Bruna Nico.",Reparo em goteira no laboratório,Reparo em goteira no laboratório,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030184,Limpeza semestral de reservatórios - CFCS (antigo DERBA) - CPF,2020-03-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito limpeza do reservatório localizado na área externa do CFCS
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.92,Reclass_LSTM,Baixa
2020030185,Limpeza semestral de reservatórios - Bloco de Serviços - CSC,2020-03-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito limpeza dos reservatório 1, 2, 3 e 4 localizados no Bloco de Serviços do CSC.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Baixa
2020030186,Limpeza semestral de reservatórios - Pavilhões - CJA,2020-03-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito limpeza dos reservatório 1 e 2, localizados nos Pavilhões do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020030187,"Infiltração parede Secretaria,sob janela",2020-03-09 07:47,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.535087645298226, -39.72375232834426",,Infiltração parede Secretaria sob janela,,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2020030195,Ar Condicionado Não Está Gelando.,2020-03-09 11:09,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,258.04,,,,"-17.534828808942148, -39.72394543442796",,"O AR condicionado dos consultórios 01 e 03, do CF, área próxima a sala de conferência, não estão gelando.",Complemento de gás em ar condicionado,Complemento de gás em ar condicionado,Climatização > Ar condicionado,,1,LSTM,Baixa
2020030199,Instalação,2020-03-09 11:48,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Instalar os negatoscópios que estão na sala de tutoria nas salas da clínica de medicina.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030202,Forro danificado pela chuva,2020-03-09 14:08,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O forro da Secad está comum a placa desabando por causa da umidade.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030203,Ar condicionado sala 12,2020-03-09 14:10,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,O aparelho da sala 12 não está funcionando.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030206,Bebedouro não funciona,2020-03-09 14:18,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Não está saindo água do bebedouro.
Obs: o tanque de água está cheio.",,,Hidrossanitária > Hidráulica,,0.72,LSTM_BAIXA_CONF,Baixa
2020030212,Ar-condicionado com defeito,2020-03-09 15:08,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Boa tarde. O ar-condicionado do Laboratório Herbário não está ligando. Solicito manutenção. A urgência elevada se deve ao fato desse laboratório ser utilizado para armazenamento de folhas para análise e o ar-condicionado fica ligado ininterruptamente para evitar propagação de fungos.,,,Climatização > Ar condicionado,,0.99,LSTM,Média
2020030214,Lâmpada queimada,2020-03-09 15:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.809436680601632, -39.27904921187019",,Na sala 02 tem uma lâmpada que está queimada.,,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2020030215,Pingueira na sala,2020-03-09 15:28,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.809436680601632, -39.27904921187019",,"A sala 04 está com pingueira caindo sobre a calha da lâmpada led, e está molhando o chão.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2020030230,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030231,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030232,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030233,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030234,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030235,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030236,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030237,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2020-03-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030238,Limpeza semestral de reservatórios - Bloco Docentes - CPF,2020-03-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito limpeza dos reservatório 1 e 2, localizados no Bloco Docentes do CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Hidrossanitária > Hidráulica,,0.6,LSTM_BAIXA_CONF,Baixa
2020030239,Limpeza semestral de reservatórios - Reitoria - CJA,2020-03-10 00:00,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito limpeza do reservatório superior, localizado na Reitoria do CJA.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Elétrica > Iluminação,,0.93,Reclass_LSTM,Baixa
2020030250,"Prezadas/os, ontem, abruptamente, o condicionar de ar do Setor de Apoi",2020-03-10 11:42,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezadas/os, ontem, abruptamente, o condicionar de ar do Setor de Apoio Acadêmico do Campus Paulo Freire parou de funcionar.

O Setor presta atendimento ao público de 8h às 22h, com presença frequência de muitas pessoas no mesmo espaço, e a ausência do ar condicionado tem dificultado as atividades laborais que desenvolvemos.

Conto com o retorno célere para o caso.

Atenciosamente,
Ivonete Susmickat",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020030251,Torneiras entupidas,2020-03-10 11:49,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, o desentupimento das torneiras localizadas no laboratório interdisciplinar 1. O fluxo de água encontra-se reduzido, com características de entupimento por areia/barro, dado a coloração da água.

at.te
Renê Moura",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Baixa
2020030270,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2020-03-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030271,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2020-03-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030272,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2020-03-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030273,Limpeza semestral de reservatórios - Reservatório inferior - CPF,2020-03-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito limpeza do reservatório localizados no CPF.
Seguir as seguintes instruções:
1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030275,"Goteiras no Auditório próximo ao Ar Condicionado Entrada lado Esquerdo,goteiras no Consultório 2 e 3",2020-03-11 08:42,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Goteiras no Auditório próximo ao Ar Condicionado Entrada lado Esquerdo,goteiras no Consultório 2 e 3",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030279,Vazamento de água,2020-03-11 10:15,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"O laboratório GPCBio do CFCaf (Ceplac) está com dois vazamentos de água, um é do ar-condicionado e o outro é na parede em baixo da pia.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.88,Reclass_LSTM,Baixa
2020030282,RETIRAR QUADRO BRANCO DA PAREDE,2020-03-11 11:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentileza retirar o quadro branco fixado na Biblioteca (antiga Sala 09). Ele não possui utilidade no espaço e está atrapalhando a organização do layout do setor.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,Reclass_LSTM,Baixa
2020030283,TROCAR SUPORTE DE TV DE LUGAR,2020-03-11 11:33,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Prezados, gentileza trocar o suporte da TV da Biblioteca de lugar. Orientaremos o local em que deve ser instalado.",,,Hidrossanitária > Hidráulica,,0.98,Reclass_LSTM,Média
2020030289,Problema com Ar condicionado,2020-03-11 14:41,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Necessitamos da verificação dos ar condicionados localizados na sala dos servidores (máquinas)da Protic, os mesmo não estão resfriando de forma adequada.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2020030292,REPARO EM TOMADAS,2020-03-11 14:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,25.51,,,,"-16.426141435445587, -39.135649217286215",,"BOA TARDE, VENHO ATRAVÉS DESTE, SOLICITAR O REPARO DA TOMADA QUE LIGAMOS O BUFFET, POIS A MESMA ESTÁ EM CURTO, E REPARO DE UMA TOMADA DUPLA DA COZINHA QUE ESTÁ QUEBRADA.

OBRIGADO!",Reparo em Tomadas,Reparo em Tomadas,Elétrica > Instalações elétricas,,0.97,LSTM,Média
2020030302,Prateleira do armário,2020-03-11 16:30,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Olá,

solicito que seja feita a manutenção em um dos armários da OCA das artes, onde uma das prateleiras internas cedeu e caiu, e precisa ser pregada novamente

atenciosamente,
Ariane de Souza Stolfi",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.78,Reclass_LSTM,Média
2020030303,Ajustar  Fechadura de Armário Sala de professores 02,2020-03-11 16:37,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Prezadxs,
Boa tarde!
Peço a gentileza em realizar se possível, um ajuste na fechadura do armário cuja tombo: nº 2017008072 localizado na sala de professores 02.

Qualquer dúvida, estarei à disposição !

Abraços Sinalizados em Libras!
Jaqson A. Santos",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Alta
2020030307,Limpeza semestral de reservatórios - Pavilhão de Aulas 1 - CPF,2020-03-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito limpeza dos reservatório 1, 2 e 3, localizados no Pavilhão de Aulas 1 do CPF.

Seguir as seguintes instruções:

1 - Examinar as condições do acesso ao reservatório, avaliando se há segurança em utilizar o acesso;
2 - Informar o dia e hora de quando será feito o serviço;
3 - Esvaziar e limpar um reservatório por vez;
4 - Tirar fotografias do estado do reservatório antes do serviço;
5 - Efetuar limpeza geral do reservatório;
6 - Verificar se há vazamentos, rachaduras, se há dejetos e/ou substâncias poluentes e retirar;
7 - Tirar fotografias do estado do reservatório após o serviço;
8 - Seguir instruções de acordo com o documento em anexo.",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2020030309,Gostaria de solicitar apoio para troca de quadros brancos que estão se,2020-03-12 09:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Gostaria de solicitar apoio para troca de quadros brancos que estão sendo reinstalados no Campus Paulo Freire;
- Serão removidos os dois quadros brancos da Sala de Aula 18 e um será instalado na seção de Patrimônio do Campus;

Na sala 18 será instalado um novo quadro branco de tamanho maior, que foi retirado da Biblioteca CPF;
O quadro pequeno restante será enviado para o CFCS;

* Todas as movimentações já foram autorizadas pela coordenação.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2020030312,Analisar a troca do ar condicionado por um de menor capacidade,2020-03-12 09:26,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor verificar a possibilidade de troca do aparelho de ar condicionado da sala do administrativo da PROTIC para um de menor capacidade, o qual tem instalado um de 18.000 BTU, muito potente para o tamanho da sala.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2020030315,Solicito reparo no forro da sala Barrolândia e Ciências ambientais.,2020-03-12 10:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito reparo no forro da sala Barrolândia e Ciências ambientais.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030318,GOTEIRA NO ALMOXARIFADO LOCALIZADO NO GALPÃO DA COORDENAÇÃO DO CJA,2020-03-12 11:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.770309469288907, -39.23560995592077",,"Prezados;
Venho por meio deste informar que no almoxarifado localizado no galpão da coordenação de campus do cja, está com goteiras, no local á vários materiais de consumo de papel que não podem ser molhados.
OBRIGADO!",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030322,Goteira molhou interruptor da sala dos professores,2020-03-12 13:24,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Caros,

A pedido do Prof. Fernando Soares, informo que uma goteira molhou um interruptor na sala dos professores (pavilhão de aulas).
Solicito, cordialmente, que seja verificada a situação, reparando o interruptor e as goteiras no teto da sala, a fim de evitar acidentes e maiores danos à estrutura e patrimônio institucional.

No aguardo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030328,Infiltração sala Trancoso,2020-03-12 15:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,43.71,,,,"-16.424310442233665, -39.1367972326299",,"O teto da sala da Coleção de Zoologia que fica próxima da sala Trancoso está com infiltração e caindo muita água. Existem bancada, armários e equipamentos que estão sendo afetados.",Reparo em forro de gesso,Reparo em forro de gesso,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030329,Instalação de janela,2020-03-12 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Projeto,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de janela ou basculante na Coleção de Zoologia, visando maior circulação de ar.
A coleção de Zoologia encontra-se próxima da sala Trancoso",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030332,Fornecimento de refletores,2020-03-12 16:15,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,683.1,,,,"-17.535306322127855, -39.72446535585202",,Fornecer 8 refletores LED de 30W para instalação no sistema de iluminação externa da clinica escola de psicologia.,Fornecimento de refletores,Fornecimento de refletores,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020030336,Manutenção semanal do gerador  de 55 kVA do CPF,2020-03-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030337,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-03-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020030338,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-03-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020030339,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-03-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020030341,"Prezada e Prezado,     Solicito o apoio para instalação física de supo",2020-03-13 09:47,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezada e Prezado,

Solicito o apoio para instalação física de suporte de datashow na entrada do campus IHAC para evento a ser realizado nesta data das 16h as 21h.
Grato pelo apoio,
Welt
Assistente Social
Campus Paulo Freire",,,Manutenção Preventiva > Ar condicionado split,,0.91,Reclass_LSTM,Baixa
2020030342,Retirada de lona da entrada da Reitoria,2020-03-13 10:27,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito retirada da lona que contém as informações da UFSB na entrada da Reitoria,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030348,Banheiro Feminino-Pavilháo Clínica Escola,2020-03-13 11:58,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,22.5,,,,"-17.534828808942148, -39.72394543442796",,Banheiro Feminino-Pavilhão Clínica Escola,Reparo em válvula,Reparo em válvula,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030361,Plotagem em porta de vidro,2020-03-13 15:09,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,171.9,,,,"-17.534828808942148, -39.72394543442796",,"Senhores, solicito plotagem de identificação para a porta de vidro da clínica escola de psicologia, semelhante a que possuímos no pavilhão docente. Segue foto em anexo da entrada do pavilhão docente.",Plotagem em porta de vidro; Complementar de Plotagem em Porta de Vidro,Plotagem em porta de vidro; Complementar de Plotagem em Porta de Vidro,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030364,Goteiras,2020-03-13 16:18,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.870897256276933, -39.594953067425706",,Com as chuvas dos últimos dias a sala 01 do cuni de Ibicaraí apresentou goteiras em diversos pontos da sala. Os alunos se reposicionaram como puderam mas é preciso manutenção.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030365,Solicito reparo em armários,2020-03-13 16:32,Fechado,,,,Campus Jorge Amado,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,349.33,,,,"-14.77147998352185, -39.23434744042999",,Solicito reparo em armários no pavilhão administrativo.,Reparo em armários,Reparo em armários,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.41,LSTM_BAIXA_CONF,Média
2020030406,Ar condicionado,2020-03-16 16:29,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Após uma queda de energia, o ar condicionado da Secretaria Executiva parou de funcionar, não liga.",,,Manutenção Preventiva > Ar condicionado split,,0.92,Reclass_LSTM,Baixa
2020030413,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030414,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030415,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030416,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030417,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030418,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2020-03-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030419,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030420,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030421,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2020-03-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020030422,Entupimento de pia,2020-03-17 08:06,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Entupimento de pia (próxima a papeleira de toalhas), do banheiro feminino próximo ao auditório do CF.",,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Média
2020030423,Manutenção na pia do banheiro feminino,2020-03-17 08:08,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Ola, bom dia!
Solicito a manutenção na pia do banheiro feminino localizado no bloco de Habilidades, pois a mesma está entupida.

Atenciosamente,

Bruna Nico.",,,Manutenção Preventiva > Extintor,,0.96,Reclass_LSTM,Baixa
2020030424,Compra de gás refrigerante R410 e R22,2020-03-17 08:45,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,1244.7999999999997,,,,"-14.77147998352185, -39.23434744042999",,Solicito compra de gás refrigerante R410 e R22 para equipamentos de ar condicionado.,gás refrigerante R410 e R22,gás refrigerante R410 e R22,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020030441,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2020-03-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020030442,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2020-03-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030457,Manutenção semanal do gerador  de 55 kVA do CPF,2020-03-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030458,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-03-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030459,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-03-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030460,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-03-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020030461,Solicitação de computador para trabalho,2020-03-20 00:43,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"-rezados,

atuo como professora em regime de dedicação exclusiva, desde o dia 04/10/2018 no CFCAm no campus Sosígenes Costa. E desde então utilizava um notebook pessoal para todas as minhas atividades de ensino, pesquisa, extensão e orientações (acadêmica, IC e extensão). No entanto, ele deixou de funcionar prejudicando muito a execução de minhas tarefas profissionais. Sou coordenadora de um projeto de pesquisa (com saídas de campo mensais) e de dois projetos de extensão, responsável pelo quadro semanal UFSB no AR na rádio de maior audiência da região de Porto Seguro, coordenadora da Bahia no Projeto CORE (Fapesp 2019-2024), além de coordenadora do curso de Oceanologia desde setembro de 2019, que está em processo de Reconhecimento pelo MEC, entre outros encargos. Tais tarefas exigem o uso excessivo de um computador, por isso gostaria de solicitar que me fosse disponibilizado um computador de mesa (desktop) o mais rápido possível.
Agradeço desde já a atenção e conto com a compreensão de vocês.
Fico à disposição para qualquer esclarecimento.
Juliana Quadros",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020030474,Manutenção preventiva Mensal - Ar condicionado Split System - Reitoria CJA,2020-03-23 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020030475,Manutenção bimensal do gerador 155 kVA do CSC,2020-03-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva bimensal do gerador de 155 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo I, pág. 04 e 05. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Média
2020030503,Ar condicionado sala Barra Velha,2020-03-25 14:53,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,Informo que o ar condicionado da sala barra velha está pendurado. provavelmente algum gato caiu em cima. Solicito o reparo.,,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2020030550,Reparo em bomba do Poço Artesiano,2020-03-31 10:07,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,11156.04,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reparo na bomba do poço artesiano.
Motivo: A mesma desprendeu-se do cabo-guia e precisa ser içada.",Reparo em Bomba do Poço Artesiano; Complementar de Reparo em Bomba do Poço Artesiano; Complementar de Reparo em Poço Artesiano,Reparo em Bomba do Poço Artesiano; Complementar de Reparo em Bomba do Poço Artesiano; Complementar de Reparo em Poço Artesiano,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2020040005,Criação de conta Google for Education,2020-04-01 11:33,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados/as,
Venho solicitar criação de conta no Google for Education para solicitar abertura de processo de compra de bibliografia para o curso de Antropologia junto à biblioteca.
Atenciosamente,
Pedro Fonseca Leal
Coordenador do Bacharelado em Antropologia
Portaria Nº 860/2018 - Reitoria",,,Elétrica > Iluminação,,0.95,Reclass_LSTM,Baixa
2020040007,Pedido de conta GFE,2020-04-01 13:19,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Caros,
gostaria de abrir uma conta Google for education. Como devo proceder?
O endereço poderia ser: carolinabessa@...
Obrigada!
Profa Carolina Bessa (UFSB/CSC)",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2020040038,CONTA GOOGLE,2020-04-06 10:46,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53335341230621, -39.72217542816204",,GOSTARIA DE SOLICITAR UMA CONTA GOOGLE PARA ACESSAR PLANILHA NA BIBLIOTECA,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020040047,Solicito disponibilização de 1 sala para reunião de Liga Academica de,2020-04-07 10:08,Fechado,,,,Campus Paulo Freire,,,,,Outros > Erro de chamado,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito disponibilização de 1 sala para reunião de Liga Academica de Endocrinologia e Metabologia hoje , as 19:00",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020040056,Solicitação de Email institucional,2020-04-07 19:37,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia:

Solicito a criação de um email para o curso Artes do Corpo em Cena para uso institucional do mesmo enquanto colegiado.
Se for possível; artesdocorpo@csc.ufsb.edu.br

Atenciosamente

Éder Rodrigues
Coordenador do Curso Artes do Corpo em Cena",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020040059,Tomada da Geladeira no Laboratório Interdisciplinar 2.,2020-04-08 09:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezado,

A alguns dias eu identifiquei que a geladeira da sala técnica 2 do Laboratório Interdisciplinar 2 não estava funcionando.

Após algumas averiguações, eu consegui usar algumas extensões e ligar a geladeira em outra tomada, e percebi que a mesma estava funcionando perfeitamente, sendo que desse modo, o problema está provavelmente na tomada.

Sendo assim, solicito a averiguação e possível conserto da tomada atrás da geladeira na Sala Técnica 2 do Laboratório Interdisciplinar 2.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.95,LSTM,Baixa
2020040060,DPS - Dispositivo de Proteção a Surtos,2020-04-08 09:30,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Com as recentes aquisições, chegaram aos laboratórios do CPF alguns equipamentos de alto custo bastante sensíveis, no quais a manutenção e/ou reparo se tornam por vezes inviável (seja pelo custo da manutenção ou devido ser o equipamento importado, aumentando o valor de peças ou reparos).

