ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Desse modo, foi sugerido pelo técnico que veio recentemente instalar dois Ultrafreezers -86ºC que fosse instalado na rede elétrica dos laboratórios da UFSB um DPS (Dispositivo de Proteção a Surtos), a fim de se diminuir eventuais danos decorrentes de flutuações na rede elétrica (três fontes de balanças analíticas já queimaram no laboratório 2 devido flutuações na rede elétrica).

Desse modo, eu venho aqui perguntar qual a possibilidade da instalação desse dispositivo na rede elétrica do pavilhão de laboratórios do CFCS.

Quaisquer dúvidas ou esclarecimentos, estou a disposição.

Atenciosamente.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020040078,Recarga de extintor no CJA,2020-04-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,2515.42,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores.
Considerar os extintores localizados nos pavilhões administrativo, serviços, aulas e laboratório da CEPLAC
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores no Campus Jorge Amado,"1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável o fornecimento de extintores de reserva enquanto os extintores estiverem sendo carregados.
2 - A prestadora deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total dos serviços.
3 - Os extintores do Campus Jorge Amado compreendem também os extintores que estão localizados nos laboratórios da UFSB no CEPEC/CEPLAC",Elétrica > Iluminação,,0.96,Reclass_LSTM,Média
2020040080,Recarga de extintor na Reitoria,2020-04-13 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3327.67,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores na Reitoria,"1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável o fornecimento de extintores de reserva enquanto os extintores estiverem sendo carregados.
2 - A prestadora deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total dos serviços.",Elétrica > Iluminação,,0.96,Reclass_LSTM,Média
2020040106,Manutenção sala mata medonha,2020-04-16 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Reajustar suportes dos projetores da sala para as transmissão aos Cunis;
Verificar passagem de cabos",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.38,LSTM_BAIXA_CONF,Baixa
2020040107,Sistema  de tubulação para saída de Gases - Capela de Exaustão,2020-04-16 09:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,174.65,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@,

Recentemente adquirimos uma Capela de exaustão de gases para o laboratório interdisciplinar 2. Tal equipamento já vem com o motor para exaustão. Todavia, precisaremos adequar uma tubulação simples para lançar os gases para fora do laboratório. Já existe o ponto de exaustão na sala técnica 3 do laboratório interdisciplinar 2. Porém, devido a finalidade do equipamento (trabalhar com ácidos e bases fortes voláteis), tal saída não atende a demanda, sendo necessárias as adequações aqui solicitadas.

Solicito também um ponto de tomada de uso exclusivo para esse equipamento, uma vez que ele ficará fixo no mesmo local.
Assim sendo, solicito a avaliação e instalação da tubulação.

Atenciosamente.",Sistema de tubulação para saída de gases - CFCS,Sistema de tubulação para saída de gases - CFCS,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.19,LSTM_BAIXA_CONF,Baixa
2020040108,Instalação de Tomada para Ultrafreezer -86 - Laboratório interdisciplinar 1.,2020-04-16 09:15,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,28.979999999999997,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@,

Adquirimos recentemente 2 utrafreezers -86ºC. Os mesmos serão alocados no laboratório interdisciplinar 2. Todavia, só existe uma tomada disponível para esses equipamentos.

Desse modo, solicito a instalação de mais uma tomada no Laboratório Interdisciplinar 1.

Atenciosamente.",Instalação de tomada para Ultrafreezer - CFCS,Instalação de tomada para Ultrafreezer - CFCS,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2020040116,Manutenção semanal do gerador  de 55 kVA do CPF,2020-03-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040117,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-03-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040118,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-03-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040119,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-03-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040120,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-02-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040125,Substituição de rele foto célula,2020-04-20 10:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição de rele foto célula de um poste no Campus Paulo Freire.
Motivo: Não está funcionando",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2020040145,Instalação de lâmpadas na Biblioteca,2020-04-23 11:40,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"com a expansão do acervo, faz-se necessária a instalação de novas luminárias nos corredores das estantes.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2020040146,Instalação de refletores na passarela da biblioteca,2020-04-23 11:43,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito a instalação de refletores na passarela de acesso a biblioteca, sua proximidade com a mata oferece o risco da presença de animais peçonhentos. Como a noite a passarela fica muito escura, pode esconder esses animais.",,,Elétrica > Iluminação,,0.96,LSTM,Baixa
2020040147,Instalação de interruptor paralelo,2020-04-23 11:49,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito a mudança de local do interruptor que desliga as lâmpadas da biblioteca,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020040159,Problema na tomada que alimenta o Armario de Redes do Pórtico,2020-04-24 14:35,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito checagem da Tomada/Circuito que alimenta o Armário de Redes do Pórtico, pois, esse já vem apresentando problemas há algum tempo e a recorrência tem se acentuado.",,,Elétrica > Instalações elétricas,,0.96,LSTM,Baixa
2020040162,Manutenção semanal do gerador  de 55 kVA do CPF,2020-04-24 17:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040163,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-04-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040164,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-04-24 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040165,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-04-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040166,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-04-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020040170,substituição de Lâmpada,2020-04-27 09:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533203281201462, -39.72195105177306",,"Solicito substituição de lâmpada na Copa do Campus Paulo Freire.
Motivo: Queimada.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2020040171,Substituição de Lâmpada,2020-04-27 09:19,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito substituição de lâmpada no corredor do Anexo de Aulas do Campus Paulo Freire.
Motivo: Queimada.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2020040176,Limpeza e substituição de telhas quebradas,2020-04-28 09:38,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito limpeza dos telhados do Campus Paulo Freire e substituição de telhas que estejam quebradas após serviço de poda.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,Reclass_LSTM,Baixa
2020040178,Limpeza e manutenção de telhado,2020-04-28 09:47,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a limpeza e arrumação das telhas dos telhados da copa e da cobertura do gerador, devido aos serviços de poda recentemente realizados.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.75,Reclass_LSTM,Baixa
2020040180,Vazamento em registro no banheiro. Feminino próximo a torre da Lecomar,2020-04-28 17:12,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,155.10000000000002,,,,"-16.423058409985778, -39.136850127779546",,"Vazamento em registro no banheiro. Feminino próximo a torre da Lecomar
Material necessário
1 Registro de 3/4
2 Adaptadores de 3/4
1 Luva de corre de 3/4
3 veda vaso",Reparo em vazamento de registro de banheiro,Reparo em vazamento de registro de banheiro,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2020040183,Mangueira do ar condicionado,2020-04-29 10:30,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Prezados:

A mangueira do ar condicionado da sala da Secretaria Executiva se soltou e quando ligamos o aparelho fica pingando água dentro da sala, próximo a uma tomada

Solicitamos o reparo

Atenciosamente,",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2020040195,Mangueiras de silicone para Equipamento,2020-04-30 10:08,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,59.31999999999999,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Precisamos de mangueiras de silicone para colocar um equipamento do laboratório interdisciplinar 2 em funcionamento. O mesmo destila água e precisamos dessa mangueira para que a água residual do processo seja descartada.

Desse modo, precisamos de mangueira de silicone.

Solicito que, se possível, Anderson venha no Laboratório Interdisciplinar 2 para que possa nos assessorar em especificações da mangueira (material em silicone, calibre, comprimento, etc).

Atenciosamente.",Instalação de mangueira para equipamento,Instalação de mangueira para equipamento,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020040196,Troca de Lâmpada no Poste ao lado da Guarita,2020-04-30 10:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezad@,

A lâmpada do poste que fica ao lado da Guarita no CFCS queimou.

Solicito a troca da lâmpada.

Atenciosamente.",,,Elétrica > Iluminação,,0.97,LSTM,Baixa
2020040197,Substituição de luminária e lâmpadas,2020-04-30 10:28,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,10.42,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição de luminária e lâmpadas no corredor do Campus Paulo Freire.
Motivo: Queimadas.",Substituição de luminária e lâmpadas,Substituição de luminária e lâmpadas,Elétrica > Iluminação,,1,LSTM,Média
2020040198,Recarga de extintores,2020-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores do CSC, que em sua maioria têm validade para Maio/2020.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020040199,Instalação de porta cadeado,2020-04-30 12:10,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,15.9,,,,"-16.423058409985778, -39.136850127779546",,"Prezados, a fim de aumentar a segurança no armazenamento de alguns equipamentos gostaria de solicitar a instalação de um porta cadeado em um armário grande atualmente localizado na sala Pindorama( LAB Saúde), pois temos nesse armário vários equipamentos pequenos e de valor elevado.",Instalação de porta cadeado,Instalação de porta cadeado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Baixa
2020050001,Manutenção semanal do gerador  de 55 kVA do CPF,2020-05-01 17:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050002,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-05-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050003,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-05-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050004,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-05-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050005,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-05-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050007,Luiz Norberto Weber,2020-05-02 09:45,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de desumidificador e ´prateleiras na Coleção de Zoologia, visando preservação da coleção e aumento de área de alocação de material de coleção. A coleção de Zoologia encontra-se próxima da sala Trancoso",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050009,Recarga de extintor no CSC,2020-05-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,9700.050000000001,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CSC; Complementar de Recarga de Extintores - CSC,Recarga de Extintores - CSC; Complementar de Recarga de Extintores - CSC,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050029,Substituição de Refletores,2020-05-05 09:14,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,334.53999999999996,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição de 4 refletores, sendo 03 próximos ao campo de futebol e 01 no fundo do Anexo de Aulas.
Motivo: Queimados.",Substituição de Refletores,Substituição de Refletores,Elétrica > Iluminação,,0.98,LSTM,Média
2020050035,Supressão de Árvore no Hospital Municipal de Teixeira de Freitas,2020-05-05 15:50,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito serviço de supressão de árvore no Hospital Municipal de Teixeira de Freitas, conforme fotos e autorização em anexo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050039,Reparo em vazamento na cumeeira,2020-05-06 10:20,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,25.9,,,,"-17.534828808942148, -39.72394543442796",,Solicito reparo em vazamento na cumeeira do telhado da Clínica Escola de Psicologia e substituição de forros danificados.,Reparo em vazamento na cumeeira,Reparo em vazamento na cumeeira,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050041,Pintura de paredes com tinta antimofo,2020-05-06 12:35,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,184.99,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a pintura das paredes com tinta anti mofo na Coleção de Zoologia, visando preservação da coleção e do espaço A coleção de Zoologia encontra-se próxima da sala Trancoso",Pintura de parede - CSC,Pintura de parede - CSC,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.27,LSTM_BAIXA_CONF,Baixa
2020050042,Armários do laboratório de Zoologia,2020-05-06 13:25,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a instalação de armários abaixo das bancadas do laboratório de Zoologia, visando preservação de material e aumento de área de alocação de material do laboratório.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Média
2020050049,Limpeza de telhado,2020-05-07 10:15,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Solicito limpeza do telhado das Salas de Tutorias, pois há folhas impedindo o escoamento da água.",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.31,LSTM_BAIXA_CONF,Baixa
2020050052,Instalação de tomada dupla,2020-05-07 14:27,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,31.76,,,,"-17.535087645298226, -39.72375232834426",,"Solicito instalação de tomada dupla na sala usada pelo Decanato de Saúde, no Centro de Formação.",Instalação de tomada dupla,Instalação de tomada dupla,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2020050053,Instalação de ponto de elétrica,2020-05-07 14:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.533083430502355, -39.72176480207475",,Solicito instalação de ponto de elétrica na sala do Decano.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050059,Manutenção semanal do gerador  de 55 kVA do CPF,2020-05-08 17:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050060,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050061,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-05-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050062,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-05-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050063,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-05-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050064,Substituição de madeiras do telhado do Laboratório 2,2020-05-11 11:11,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,370.07,,,,"-17.534235850278133, -39.724091821208056",,"Solicito substituição do telhado do Laboratório 2, por motivos de rachadura e vazamento,em conforme fotos em anexo.",Substituição de Madeira do Telhado do Laboratório,Substituição de Madeira do Telhado do Laboratório,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2020050067,Recarga de extintor no CPF,2020-05-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,4622.15,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores CPF,"1 - Não será permitido a ausência total de extintores enquanto o serviço é feito. Desejável fornecer extintores de reserva enquanto os extintores estão recarregando;
2 - A prestadora de serviço deve fornecer, ao final do serviço, uma planilha contendo os dados de cada extintor e o quantitativo total de serviços;
3 - Os extintores do Campus Paulo Freire compreendem também os extintores que estão localizados nos laboratórios e salas da UFSB no Centro de Formação em Saúde - CFS (Antigo DERBA)",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050102,Problema no recebimento de e-mails,2020-05-14 16:30,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Boa tarde,
Utilizo o e-maill ""pablo.barreto@cja.edu.br"" e alguns e-mails do domínio ""@ufsb.edu.br"" não estão chegando, segundo informado por colegas. Gostaria que verificassem, pois estou trabalhando remotamente e dependo do bom funcionamento dessas comunicações.
Grato.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050105,Infraestrutura para passagem da Fibra òtica,2020-05-14 17:20,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,76.11,,,,"-16.449880252377348, -39.064648619985995",,"Olá Victor, tudo bem?
Paulo, técnico da OI, que vistoriou o CUNI PORTO, sugeriu que seja feita a infraestrutura com eletrodutos e caixas de passagens sobre o forro das salas para a passagem da fibra óptica OI até o Rack. No momento só existe infra na área externa até um dos pilares do pavilhão de aula.
Att.,",Infraestrutura para Fibra Ótica,Infraestrutura para Fibra Ótica,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050108,Adequação das intalações das salas de aula do CUNI Eunápolis,2020-05-15 07:50,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito encaminhamentos para adequações da infraestrutura física das Salas de Aula que onde serão implatadas o Cólegio Universitario UFSB (Colégio Integrado de Eunapolis - R. Maria Quitéria, 281 - Centro, Eunápolis - BA, 45820-000):

Revisão de Telhado;
Projeto Lógico (posicionamento de rack, pontos de logica) - articular com equipe de TIC campus/PROTIC;
Projeto multimidia (posicionamento de TV's, Computador, Projetor, outros) - articular com equipe de TIC campus/PROTIC;
Projeto Eletrico (tomadas, avaliação da rede, instalação de ventiladores, melhoria da iluminação, outros);
Confecção de Janela com Grade de Segurança na sala do Assistente Operacional visando melhorar circulação de ar. Na respectiva sala estará alocado os equipamentos de TIC, solicitamos ainda uma bascula ou sair de ar para garantir troca termica nos dias em que a sala estará fechada;
Alocação de ponto de agua para bebedouro;
Placa (Padrão CUNI);
Outros;

Observo que o Engenheiro Victor Acompanhou a visita e esta apto para solicitar outros itens.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020050114,Manutenção semanal do gerador  de 55 kVA do CPF,2020-05-15 17:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050115,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050116,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-05-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050117,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-05-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050118,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-05-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050120,Fornecimento de caixas de forro,2020-05-18 10:12,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,1632.05,,,,"-17.53335341230621, -39.72217542816204",,"Solicito fornecimento de caixas de forro mineral, para reposição de placas danificadas nas salas de tutoria e para compor estoque.",Fornecimento de Forro,Fornecimento de Forro,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020050121,Trilho do portão de entrada danificado,2020-05-18 10:15,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,386.59000000000003,,,,"-17.534828808942148, -39.72394543442796",,Solicito substituição do trilho do portão de entrada do IHAC que encontra-se danificado.,Reparo em trilho do portão,Reparo em trilho do portão,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020050145,Infraestrutura para o Link de dados,2020-05-22 09:46,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,297.62,,,,"-16.281402, -39.024453",,"Prezados,
Após vistoria da OI ao CUNI Cabrália, foi sinalizado pelo técnico Paulo que não existe infraestrutura para passagem da FIBRA até a sala de apoio, onde se encontra o RACK da UFSB.
Diante disso, solicito que seja verificado a viabilidade da criação da infraestrutura necessária para passagem da FIBRA da operadora até o Rack da UFSB.
Att.,",Infraestrutura para o Link de dados,Infraestrutura para o Link de dados,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020050146,Bom Dia!  Prezados.  Solicito instalação de suporte e eletroduto para,2020-05-22 10:16,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,77.35000000000001,,,,"-17.036210913453534, -39.528234625528555",,"Bom Dia!
Prezados.
Solicito instalação de suporte e eletroduto para receber cabeamento de Fibra Ótpica no Cuni em Itamaraju.

Att.

Carlos",Instalação de suporte para fibra,Instalação de suporte para fibra,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020050150,Manutenção semanal do gerador  de 55 kVA do CPF,2020-05-22 17:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050151,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-05-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050152,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-05-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050153,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-05-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050154,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-05-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050171,Descupinização de madeira,2020-05-26 14:10,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Aplicação cupinicida,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a descupinização e aplicação de cupinicida no local onde são armazenados os materiais da coleta seletiva solidária.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020050193,Substituição de capacitor de ar condicionado,2020-05-28 16:27,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,57.45,,,,"-17.533274716800296, -39.72248779186285",,Solicito substituição de um capacitor do ar condicionado da SECAD.,Reparo em Ar Condicionado,Reparo em Ar Condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2020050200,Manutenção semanal do gerador  de 55 kVA do CPF,2020-05-29 17:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020050201,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-05-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050202,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-05-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050203,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-05-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020050204,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-05-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060001,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2020-04-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060002,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060003,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2020-04-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060004,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2020-04-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060005,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2020-04-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060006,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060007,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2020-04-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060008,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2020-04-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060009,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
