ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020060010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2020-04-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2020-04-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2020-04-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2020-04-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2020-04-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2020-04-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2020-04-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2020-04-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020060026,Backup de Planilhas,2020-06-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020060075,Manutenção semanal do gerador  de 55 kVA do CPF,2020-06-05 17:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060076,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060077,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-06-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060078,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-06-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060079,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-06-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060081,Tratamento químico mensal da água de condensação do ar condicionado central,2020-06-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020060102,Adequações Cuni Eunápolis,2020-06-09 17:01,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,17800.840000000004,,,,"-16.381244291782618, -39.589120860150686",,"Solicito a execução das adequações do Cuni Enápolis, conforme solicitado via memorando.
Peço prioridade aos serviços referentes a infraestrutura de redes, para entrada da fibra óptica. A OI está agendada para fazer a ligação na próxima segunda-feira, desse modo precisamos estar com o rack instalado, bem como os dutos.",Adequações Cuni Eunápolis,Adequações Cuni Eunápolis,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020060106,Execução de base para container,2020-06-10 11:28,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,4538.72,,,,"-16.423909554595376, -39.13629623502169",,"Solicito execução de base para container, conforme projetos em anexo.",Execução de base para container,Execução de base para container,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020060112,Verificação e adequações diversas,2020-06-10 17:53,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,7312.53,,,,"-17.886258737153273, -39.848623404456525",,Verificação e adequações diversas no novo Cuni Posto da Mata.,Adequações CUNI Posto da Mata; Adequações diversas no CUNI Posto da Mata; Adequações diversas no CUNI Posto da Mata; Complementar de Adequações Diversas no CUNI Posto da Mata,Adequações CUNI Posto da Mata; Adequações diversas no CUNI Posto da Mata; Instalações elétricas; Complementar de Adequações Diversas no CUNI Posto da Mata,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020060117,Manutenção semanal do gerador  de 55 kVA do CPF,2020-06-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060118,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060119,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-06-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060120,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-06-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060121,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-06-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060155,Solicito vistoria/manutenção do telhado do Pav. Aulas junto ao condomí,2020-06-16 18:06,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito vistoria/manutenção do telhado do Pav. Aulas junto ao condomínio por se tratar de casos recorrentes.
- Mezanino 1 e Sala 07 do Pav. Aulas - CJA",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020060171,Manutenção semanal do gerador  de 55 kVA do CPF,2020-06-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060172,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-06-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2020060173,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-06-19 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060174,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-06-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060175,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-06-19 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020060177,Bom Dia!     Um dos aparelhos de ar condicionado da sala de maquinas p,2020-06-19 10:22,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,645.2900000000001,,,,"-17.533274716800296, -39.72248779186285",,"Bom Dia!

Um dos aparelhos de ar condicionado da sala de maquinas parou de funcionar, ele já vinha apresentando um barulho muito alto e vibrando com muita intensidade, peço que verifiquem.

Att.

Carlos",Reparo em Ar Condicionado na Sala do Servidor ,Reparo em Ar Condicionado na Sala do Servidor ,Climatização > Ar condicionado,,0.98,LSTM,Média
2020060197,Solicitação de instalação de torneira,2020-06-23 10:51,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Olá, bom dia!

Gostaria de solicitar a instalação de uma torneira próximo ao reservatório de água localizado ao lado do Laboratório de Habilidades. A torneira será utilizada para facilitar a limpeza das janelas do fundo desse pavilhão.

Att.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,Reclass_LSTM,Baixa
2020060196,Revisão instalação Elétrica - UBS/Centro,2020-06-23 10:40,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.531555186735233, -39.7451955692442",,Solicito revisão da instalação elétrica da UBS Centro. Verificar material para instalação de ar condicionado de 9 mil BTU's.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Média
2020060200,Substituição de lâmpadas queimadas,2020-06-23 11:53,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a substituição de 4 lâmpadas queimadas, uma em frente ao pavilhão administrativo do CFCS e três em frente ao pavilhão de laboratórios.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2020060225,Manutenção semanal do gerador  de 55 kVA do CPF,2020-06-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060226,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-06-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2020060227,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-06-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060228,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-06-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020060229,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-06-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070001,Backup de Planilhas,2020-07-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,TI / Dados / Rede > Coleta de dados,,0.12,LSTM_BAIXA_CONF,Baixa
2020070007,Manutenção elétrica no Cuni de Itamaraju,2020-07-01 15:18,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,147.53,,,,"-17.036210913453534, -39.528234625528555",,"Prezados (as), boa tarde!

Venho informar que a escola (Complexo Integrado de Educação de Itamaraju) a qual a UFSB tem parceria passou por uma reforma. Diante disso, a parte elétrica da sala do cuni foi alterada, os ventiladores estão sendo ligados ao mesmo tempo que a televisão, também foram retirados os controles chave para ventiladores de parede (esse mudanças ocorreram durante a pandemia). Peço que enviei um técnico para analisar essa situação.",Manutenção elétrica no CUNI Itamaraju,Manutenção elétrica no CUNI Itamaraju,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2020070025,Manutenção semanal do gerador  de 55 kVA do CPF,2020-07-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020070026,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.

Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020070027,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-07-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020070028,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-07-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070029,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-07-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070054,Manutenção do bebedouro,2020-07-06 17:11,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,511.31,,,,"-17.53335341230621, -39.72217542816204",,Solicito manutenção do bebedouro. Alguns servidores relataram gosto de ferrugem na água.,Manutenção do bebedouro,Manutenção do bebedouro,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020070055,Reparo em fechadura,2020-07-06 17:15,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53318988361887, -39.72242666524693",,Solicito reparo ou substituição da fechadura da sala 2. A chave quebrou dentro da fechadura.,,,Elétrica > Instalações elétricas,,0.97,Reclass_LSTM,Baixa
2020070057,Tratamento químico mensal da água de condensação do ar condicionado central,2020-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2020070058,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2020-07-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,Reclass_LSTM,Baixa
2020070061,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2020-07-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.76,Reclass_LSTM,Baixa
2020070071,INSTALAÇÃO DO PISO DE ALTA RESISTÊNCIA DO LEMMAC SOSÍGENES COSTA (OCA 02),2020-07-08 22:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"PREZADO/A,
O LABORATÓRIO DE EDUCAÇÃO MATEMÁTICA E MODELAGEM COMPUTACIONAL (LEMMAC) DO IHAC SOSÍGENES COSTA (PORTO SEGURO) É ESTRUTURADO COM BASE EM DEFINIÇÕES DO PPC DA LI EM MATEMÁTICA E COMPUTAÇÃO E DE SEU REGIMENTO INTERNO PARA QUE POSSUA AMPLA FLEXIBILIDADE EM SUAS DISPOSIÇÕES DE LAYOUT E PARA QUE SEJA AMPLAMENTE FREQUENTADO PELA COMUNIDADE UNIVERSITÁRIA.
EM FEVEREIRO DE 2019, POR OCASIÃO DA APRESENTAÇÃO DO RELATÓRIO DE REQUALIFICAÇÃO DA INFRAESTRUTURA DO CURSO AO MEC, MEDIANTE APLICAÇÃO DE PROCESSO SANEADOR, CONSIDERADA IMINÊNCIA DE VISITA DOS AVALIADORES DO CURSO, O LABORATÓRIO, INSTALADO NA OCA 02 DO COMPLEXO DE OCAS DO CAMPUS SOSÍGENES COSTA, PASSOU POR OBRAS PARA A INSTALAÇÃO PROVISÓRIA DE TOMADAS ELÉTRICA E PONTOS DE REDE EM SEU PISO, SOB AS ILHAS DE TRABALHO.
ESSAS INSTALAÇÕES, REALIZADAS COM CALHAS ELÉTRICAS DE PISO, DESQUALIFICAM A ESTÉTICA DO ESPAÇO, DIFICULTAM ADAPTAÇÕES DE LAYOUT, DIFICULTAM O ACESSO DE CADEIRANTES AO LABORATÓRIO, E PODEM CAUSAR ACIDENTES. ALÉM DISSO, O PISO DO LABORATÓRIO, DE BAIXA QUALIDADE DE RESISTÊNCIA, ENCONTRA-SE DEGRADADO, COM RACHADURAS, BURACOS, DESFAZENDO-SE.
TENDO EM VISTA QUE ESPAÇO DIALOGA COM A IDENTIDADE DO CURSO, E QUE, MESMO APÓS A INAUGURAÇÃO DO NÚCLEO PEDAGÓGICO DO CAMPUS, O MESMO PERMANECERÁ ASSOCIADA AO CURSO, SOLICITO A INSTALAÇÃO DE PISO DE ALTA RESISTÊNCIA COM A DISPOSIÇÃO DE TOMADAS ELÉTRICAS E PONTOS DE REDE NO PISO, SEM ELEVAÇÕES. A LOCALIZAÇÃO DAS TOMADAS E PONTOS DE REDE PODE SEGUIR A MESMA DISPOSIÇÃO DA ESTRUTURA PROVISÓRIA, CADA LOCALIZAÇÃO COM 02 TOMADAS E 02 PONTOS DE REDE, TOTALIZANDO 12 TOMADAS E 12 PONTOS DE REDE DE PISO, 01 LOCALIZAÇÃO CENTRAL, E OUTRAS 05 DISPOSTAS RADIALMENTE, COMO VÉRTICES DE UM PENTÁGONO REGULAR A MEIA DISTÂNCIA ENTRE O CENTRO E AS PAREDES DA OCA.
ABRO ESSE CHAMADO NESTA PLATAFORMA CONFORME ORIENTAÇÃO DA PROPA PARA A REALIZAÇÃO DE SERVIÇOS JUNTO A DEMANDA DE PLANEJAMENTO DE COMPRAS, E QUE FOI REPASSADA PELA COORDENAÇÃO DE LABORATÓRIOS DO CAMPUS. APRESENTO A DEMANDA NA QUALIDADE DE GESTOR DO LABORATÓRIO.
INFORMO, SERIA INTERESSANTE APROVEITAR O PERÍODO DE SUSPENSÃO DAS ATIVIDADES DE ENSINO-APRENDIZAGEM NO CAMPUS PARA A REALIZAÇÃO DESSAS OBRAS.
COLOCO-ME À DISPOSIÇÃO PARA MAIS INFORMAÇÕES.
UM ABRAÇO,
BILZÃ ARAÚJO",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2020070072,REFORMAS DE QUALIFICAÇÃO DA INFRAESTRUTURA DO LEMMAC SOSÍGENES COSTA (OCA 02),2020-07-08 23:54,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"PREZADO/A,
O LABORATÓRIO DE EDUCAÇÃO MATEMÁTICA E MODELAGEM COMPUTACIONAL (LEMMAC) DO IHAC SOSÍGENES COSTA (PORTO SEGURO) INSTALADO NA OCA 02 DO COMPLEXO DE OCAS DO CAMPUS SOSÍGENES COSTA NECESSITA DE QUALIFICAÇÃO DE SUA INFRAESTRUTURA FÍSICA PARA MELHOR AMBIÊNCIA DE SEUS USUÁRIOS E MELHOR CONSERVAÇÃO DE SEUS EQUIPAMENTOS. POR SUA LOCALIZAÇÃO, PELAS POSSIBILIDADES DE DISPOSIÇÃO DE LAYOUT, EM AMBIENTE QUASE-CIRCULAR, PELAS POSSIBILIDADES PEDAGÓGICOS RESULTANTES, PELO SEU SIMBOLO ENQUANTO HABITAÇÃO (KIJEME) E TERRITÓRIO, CONCORDANTE COM O PPC DO CURSO QUE O GERENCIA E SEU REGIMENTO INTERNO, E PELA IDENTIDADE CONSTRUÍDA COM SEUS USUÁRIOS E COLABORADORES, ENTENDE-SE QUE, MESMO APÓS A INAUGURAÇÃO DO NÚCLEO PEDAGÓGICO DO CAMPUS, ONDE SÃO PREVISTO NOVOS ESPAÇOS PARA O LEMMAC, ESTE LEMMAC, NA OCA 02, PERMANECERÁ ASSOCIADA AO CURSO, ATENDENDO À COMUNIDADE UNIVERSITÁRIA DO CAMPUS.
PORTANTO, SOLICITO O PROJETO E IMPLEMENTAÇÃO DAS SEGUINTES REFORMAS PARA A QUALIFICAÇÃO DE SUA ESTRUTURA.

SUBSTITUIÇÃO DAS PORTAS VENEZIANAS POR PORTAS DE VIDRO COM MADEIRA COM SISTEMA DE ABERTURA POR BARRAS ANTI-PÂNICO. O OBJETIVO É ASSEGURAR POSSIBILIDADES DE CONTROLE NA CIRCULAÇÃO DE AR, UMIDADE, POEIRA, DETRITOS E INSETOS. ATUALMENTE, SEMPRE QUE OCORRE O CORTE DE GRAMA NO ENTORNO, O LABORATÓRIO ACUMULA FRAGMENTOS QUE O INVADEM ATRAVÉS DAS VENEZIANAS. EM DIAS DE CHUVA, O AMBIENTE SE TORNA ÚMIDO, O QUE PREJUDICA A VIDA ÚTIL DE EQUIPAMENTOS. EM DIAS QUENTES, NÃO HÁ A POSSIBILIDADE DE CLIMATIZAÇÃO ADEQUADA. NÃO SÃO SUFICIENTES OS VENTILADORES. INSETOS TRANSITAM NO AMBIENTE SEM QUALQUER RESTRIÇÃO. CHEGA A SER INSUPORTÁVEL A PERMANÊNCIA NO AMBIENTE NO INÍCIO DA NOITE DEVIDO AOS MOSQUITOS. ARANHAS SE INSTALAM ONDE QUEREM, INCLUSIVE EM EQUIPAMENTOS. ANIMAIS PEÇONHENTOS PODEM OFERECER RISCOS À SAÚDE DOS USUÁRIOS DO LABORATÓRIO. COM A SUBSTITUIÇÃO DAS VENEZIANAS POR PORTAS DE VIDRO E MADEIRA EM TODOS AS LATERAIS, PASSA A EXISTIR A POSSIBILIDADE DE CLIMATIZAÇÃO DO AMBIENTE, REDUZ-SE A UMIDADE, SUJIDADE, E TRANSITO DE INSETOS, DÁ MAIOR VISIBILIDADE, ACRESCENTA À ILUMINAÇÃO, E AINDA PODE-SE CONTROLAR A ABERTURA DO AMBIENTE COMO SE QUEIRA. A INSTALAÇÃO DE SISTEMA DE ABERTURA POR BARRAS EM 03 DAS 12 LATERAIS DO ESPAÇO FAZ-SE NECESSÁRIO ANTES A RISCOS DE INCIDENTES, DADA A PERDA DE ORIENTAÇÃO EM PERMANÊNCIAS PROLONGADAS NO ESPAÇO, DEVIDO A SUA MULTIDIRECIONALIDADE. MEDIANTE ESTUDO DA INSOLAÇÃO NO AMBIENTE, E NAS LATERAIS ONDE ESTÃO FIXADAS POR SUPORTE AS TVS, CASO RESULTE EM MENORES CUSTOS, PODE-SE OPTAR PELO FECHAMENTO DE ALGUMAS DE SUAS LATERAIS, COMO NA OCA MAIOR (OCA 01). SEGUE EM ANEXO ALGUNS MODELOS DE PORTAS DE VIDRO COM MADEIRA, E POSSIBILIDADES DE ABERTURA ADEQUADAS ÀS LATERAIS DA OCA.
INSTALAÇÃO DE FORRO ISOLANTE. ALÉM DE POSSIBILITAR A INSTALAÇÃO DE SISTEMA DE CLIMATIZAÇÃO, SOMANDO-SE À SUBSTITUIÇÃO DAS PORTAS VENEZIANAS, A INSTALAÇÃO DE FORRO DIMINUIRÁ A INCIDÊNCIA DE RESÍDUOS DE PIAÇAVA, GOTÍCULAS DE CHUVA E EXCREÇÕES DE ANIMAIS NO AMBIENTE (MORCEGOS, PÁSSAROS ETC). CORRENTEMENTE, MESMO COM A LIMPEZA DO AMBIENTE DUAS VEZES POR SEMANA, FREQUENTEMENTE NOS DEPARAMOS COM ESSES MATERIAIS SOBRE AS MESAS, TECLADOS, EQUIPAMENTOS ETC. SÃO ÓBVIOS OS PREJUÍZOS AO USO DO ESPAÇO, À VIDA ÚTIL DE SEUS EQUIPAMENTOS, E OS RISCOS A SAÚDE DOS USUÁRIOS. ACREDITO QUE AS LUMINÁRIAS INSTALADAS ATUALMENTE NO AMBIENTE PODERÃO SER MANTIDAS NO AMBIENTE.
INSTALAÇÃO DE SISTEMA DE CLIMATIZAÇÃO. CUMPRIDAS AS ETAPAS 1 E 2, ACIMA DESCRITAS, TORNA-SE POSSÍVEL A INSTALAÇÃO DE SISTEMA DE CLIMATIZAÇÃO DO AMBIENTE, QUE MELHORÁ AINDA MAIS A AMBIÊNCIA DOS USUÁRIOS E A CONSERVAÇÃO DO LABORATÓRIO E DE SEUS EQUIPAMENTOS. EQUIPAMENTOS ELÉTRICOS, ELETRÔNICOS, COMPONENTES ELETRÔNICOS, METAIS, FILAMENTO PARA IMPRESSÃO EM 3D, PLACAS DE MDF, ETC, MATERIAIS E EQUIPAMENTOS QUE COMPÕEM E SÃO AMPLAMENTE UTILIZADOS NO LEMMAC, TENDEM A SE DEGRADAR RAPIDAMENTE EM AMBIENTES QUENTES E ÚMIDOS, DEVENDO OS CUSTOS DECORRENTES DE REPAROS E SUBSTITUIÇÕES SEREM DIMINUÍDOS, SENDO COMPENSADO EM MÉDIO PRAZO OS VALORES INVESTIDOS NA QUALIFICAÇÃO DO LABORATÓRIO. PARA O CUMPRIMENTO DESTA ÚLTIMA ETAPA, INCLUÍMOS NO PROCESSO DE COMPRAS 2021 A AQUISIÇÃO DE AR CONDICIONADO SPLIT DE 36000 BTUS PARA INSTALAÇÃO NO LEMMAC.

ABRO ESSE CHAMADO NESTA PLATAFORMA CONFORME ORIENTAÇÃO DA PROPA PARA A REALIZAÇÃO DE SERVIÇOS JUNTO A DEMANDA DE PLANEJAMENTO DE COMPRAS, E QUE FOI REPASSADA PELA COORDENAÇÃO DE LABORATÓRIOS DO CAMPUS. APRESENTO A DEMANDA NA QUALIDADE DE GESTOR DO LABORATÓRIO.
INFORMO, SERIA INTERESSANTE APROVEITAR O PERÍODO DE SUSPENSÃO DAS ATIVIDADES DE ENSINO-APRENDIZAGEM NO CAMPUS PARA A REALIZAÇÃO DESSAS OBRAS.
COLOCO-ME À DISPOSIÇÃO PARA MAIS INFORMAÇÕES.
UM ABRAÇO,
BILZÃ ARAÚJO
#5f146b4c-d9d62df8-5f0685f382e3a8.90088417#
#5f146b4c-d9d62df8-5f0685fb2023e3.12888293#
#5f146b4c-d9d62df8-5f068601ed3d35.44214065#
#5f146b4c-d9d62df8-5f06860ff324e7.77940091#
#5f146b4c-d9d62df8-5f068615400012.16511860#",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020070080,Manutenção semanal do gerador  de 55 kVA do CPF,2020-07-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020070081,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-07-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070082,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-07-10 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070083,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-07-10 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070084,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-07-10 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070089,REDEFINIÇÃO DE SENHA DO GOOGLE FOR EDUCATION,2020-07-10 10:16,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Carlos,
Bom dia!
Tudo bem?
Preciso redifinir minha senha para o email cristina.pazo@gfe.ufsb.edu.br
Muito Obrigada.
Cristina Pazó",,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2020070095,Compra de materiais de estoque para o CSC,2020-07-10 18:19,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,2909.84,,,,"-16.423909554595376, -39.13629623502169",,Solicito compra de material de estoque para o CSC. A compra dos materiais deverá seguir o descrito na Ordem de serviço.,Compra de materiais de estoque para o CSC,Compra de materiais de estoque para o CSC,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,Reclass_LSTM,Baixa
2020070116,"Prezadxs,   Estou fazendo o curso de capacitação FERRAMENTAS GOOGLE, G",2020-07-14 10:58,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezadxs,
Estou fazendo o curso de capacitação FERRAMENTAS GOOGLE, GRAVAÇÃO E EDIÇÃO DE AU las proporcionado pela UFSB. Estamos aprendendo a criar salas virtuais através da conta google for education. No entanto, na minha conta não é possível criar turmas. O professor disse que eu deveria abrir um chamado no helpdesk, pois poderia ser que eu estou cadastrado como aluno e não professor. Será que vcs conseguem me ajudar?",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2020070119,Mudança de Perfil do Google Classroom,2020-07-14 11:43,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa tarde,

Desejo solicitar a minha mudança de perfil de ""Aluno"" para ""professor"" no Google Classroom!
A primeira entrada que eu fiz eu selecionei a opção errada e agora é necessário que os administradores da conta façam a alteração!

Agradeço!
Att,
Prof. Pâmela Peregrino",,,Manutenção Preventiva > Ar condicionado split,,0.98,Reclass_LSTM,Baixa
2020070147,Manutenção semanal do gerador  de 55 kVA do CPF,2020-07-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020070148,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070149,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-07-17 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070150,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-07-17 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
