ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020070151,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-07-17 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070169,Plug tomada,2020-07-20 16:29,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,802.5400000000001,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde senhores, gostaria de solicitar 50 plugs marcho de 20A para serem inseridos nas tomadas da sala dos servidores.",Fornecimento de Plug 20A,Fornecimento de Plug 20A,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020070178,Google Classroom - alteração de perfil de aluno para professor,2020-07-21 09:45,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Bom dia,

Realizei o Chamado - ID: 2019090618, que consta como resolvido, porém ainda não consigo criar uma turma no Google Classroom.
Em anexo envio a captura da tela de hoje!

Grata,
Pâmela
#fed94615-d9d62df8-5f16e229f41684.05881821#",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020070180,Instalação de dispenser,2020-07-21 10:09,Fechado,,,,Campus Sosígenes Costa,,,,,"Instalação de Acessórios e Mobiliário > Instalação/reparo de equipamentos (Suportes de TV, acessórios de banheiro e quadro branco)",,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito a instalação dos dispense enviados pela empresa Liderança para os banheiros. São dispense para toalha de papel e para sabão e alcool gel.

Os equipamentos estão com Elionaria.",,,"Instalação de Acessórios e Mobiliário > Instalação/Reparo de Equipamentos, Acessórios e Mobiliários",,0.41,LSTM_BAIXA_CONF,Baixa
2020070195,Montagem de beliches e instalação de dispensers de papel e alcool,2020-07-22 01:48,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a montagem dos beliches nos dormitórios do Hospital Regional e instalação dos dispensers de papel e álcool nos ambulatórios.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020070200,Dobradiça da cancela,2020-07-22 16:57,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,62,,,,"-16.420061877245463, -39.136391365397536",,Solicito reparo na cancela da entrada de veículos grande na portaria do campus Sosígenes Costa. Uma das dobradiças da cancela se rompeu. Conforme fotos anexadas,Reparo em dobradiça da cancela; Complementar de Reparo em dobradiça da Cancela,Reparo em dobradiça da cancela; Complementar de Reparo em dobradiça da Cancela,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2020070216,Manutenção semanal do gerador  de 55 kVA do CPF,2020-07-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020070217,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-07-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020070218,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-07-24 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070219,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-07-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070220,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-07-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,41.370000000000005,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070234,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2020-07-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020070235,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2020-07-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020070246,Reforço em prateleiras,2020-07-27 16:23,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito reforço em uma prateleira de um dos armários de madeira da biblioteca,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020070262,"Olá,   Gostaria de solicitar reparo na pia do laboratório multidiscipl",2020-07-28 16:50,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,30.84,,,,"-16.424310442233665, -39.1367972326299",,"Olá,
Gostaria de solicitar reparo na pia do laboratório multidisciplinar 02 do CSC. A urgência neste reparo se justifica pelo vazamento que esta tendo danificando os armários da pia e a interdição do uso tem prejudicado o serviço de quem necessita usar aquele local.
Desde já agradeço, segue fotos em anexo.",Reparo na pia do laboratório,Reparo na pia do laboratório,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2020070264,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2020-07-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020070268,Revisão da rede elétrica dos laboratórios,2020-07-29 12:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia. Solicito revisão da rede elétrica dos Laboratórios do Bloco A (Sala Interdisciplinar I e II, Laboratório de Microbiologia que era a Sala Técnica A, e laboratórios de Oceanologia Química e Química Ambiental, que eram as Salas Técnicas B e C). As lâmpadas desse bloco estão piscando e foram trocadas recentemente. Hoje um freezer parou de funcionar, pode ser coincidência, mas também pode ter sido a oscilação rede elétrica. Tem aparelhos que quando são ligados, ocorre o desarme do interruptor responsável por uma parte das tomadas. A urgência alta deve-se ao fato dos valores de vários equipamentos utilizados nos laboratórios serem elevados.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020070272,Ar condicionado não refrigera.Temperatura não cai.,2020-07-29 14:11,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,350.99,,,,"-17.535087645298226, -39.72375232834426",,Ar condicionado não refrigera.Temperatura não cai.,Reparo em ar condicionado,Reparo em ar condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2020070287,Manutenção semanal do gerador  de 55 kVA do CPF,2020-07-31 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070288,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-07-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070289,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-07-31 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070290,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-07-31 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020070291,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-07-31 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080002,dificuldade para indicar bolsista,2020-08-02 21:05,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Prezadas(os),
Meu projeto de pesquisa de iniciação científica foi aprovado no Edital 05/2020, da PROPPG.
No entanto, quando fui indicar o estudante para a bolsa, apareceu a mensagem abaixo.
Como o prazo final para a indicação é amanhã, gostaria de uma orientação sobre como proceder.
Aproveito a oportunidade para me desculpar por ter preenchido de forma errada os campos obrigatórios Tipo e Categoria, mas não sabia o que fazer.
Agradeço a atenção.
Fábio da Silva Bozza

Comportamento Inesperado!
O sistema comportou-se de forma inesperada e por isso não foi possível realizar com sucesso a operação selecionada.

Pedimos desculpas por eventuais transtornos. Entre em contato com a PROTIC e relate este erro através do helpdesk -> https://helpdesk.ufsb.edu.br/",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020080003,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2020-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080004,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080005,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2020-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080006,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2020-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080007,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2020-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080008,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080009,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2020-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2020-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2020-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2020-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2020-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2020-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2020-08-03 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2020-08-03 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080025,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2020-08-03 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080026,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2020-08-03 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020080027,Backup de Planilhas,2020-08-03 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2020080038,Instalação de dispenser de papel e um bebedouro,2020-08-03 15:36,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito a instalação de dispensers de papel e um bebedouro no Hospital Municipal.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2020080039,Adequações no Hospital Municipal,2020-08-03 15:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,194.36,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a execução das adequações abaixo no Hospital Municipal:
1 - uma pedra de granito para suporte do microondas;
2 - cortinas blackout para as janelas;
3 - box para o banheiro.",Instalação de suporte para microondas,Instalação de suporte para microondas,Posto de trabalho > Contratação de Posto de trabalho,,0.97,Reclass_LSTM,Baixa
2020080040,Bancada de apoio para o Lab. Morfofuncional,2020-08-03 15:42,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6581.35,,,,"-17.534582646209113, -39.72461446135704",,"Solicito a mudança da pia do lab. morfofuncional por uma de bancada com 1,70 x
0,60 para suporte ao laboratório.

RESPOSTA:
Boa tarde,
Segue projeto para aprovação (anexo), conforme solicitado.
Pablo Barreto

Prezados, segue em anexo o projeto revisado com a inserção de reforços para o drywall, bem como previsão de mãos-francesas maiores (500 mm) para o suporte da bancada.
Att,
Pablo Barreto (em 15/10/2020)",Bancada de apoio para o Lab. Morfofuncional; Complementar de Bancada de Apoio para Lab. Morfofuncional; Sifão para pia,Bancada de apoio para o Lab. Morfofuncional; Complementar de Bancada de Apoio para Lab. Morfofuncional; Sifão para pia,Hidrossanitária > Hidráulica,,0.81,Reclass_LSTM,Baixa
2020080046,Solicito desobstrução do cano que coleta a água do corredor de acesso,2020-08-04 13:47,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito desobstrução do cano que coleta a água do corredor de acesso aos sanitários/pav. anexo ao administrativo CJA.
Está entupido.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080048,Instalação/reparo Ar Condicionado,2020-08-04 14:55,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,196.37,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, venho solicitar a instalação do ar condicionado da sala de saúde/enfermagem, que encontra-se parcialmente desmontado.
Agradeço!
Maria Inês",Reparo em ar condicionado,Reparo em ar condicionado,Climatização > Ar condicionado,,1,LSTM,Média
2020080049,Troca de miolo de porta,2020-08-04 15:03,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,231.52,,,,"-16.423822637563376, -39.13549260894328",,"Prezados, venho solicitar a troca do miolo da porta da sala da assistência estudantil. Em função da ocorrência de um furto na sala durante o período da pandemia, consideramos prudente realizar a troca da chave. Também fomos orientados nesse sentido pelo coordenador de campus.

At.

Maria Inês",Substituição de fechadura,Substituição de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2020080053,Remoção de TV e dispensers de papel,2020-08-05 10:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a remoção da TV e de 2 dispensers de papel localizados no laboratório interdisciplinar 2, que será usado como o laboratório da COVID. O sr. Paulo Borges, coordenados do campus, solicitou que esses equipamentos fossem armazenados na sala dele.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080059,Problema de Iluminação do CFCS,2020-08-05 16:12,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,As lâmpadas do CFCS não estão funcionando. Necessita de uma manutenção nos postes próximos do bloco de habilidades,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080064,Tratamento químico mensal da água de condensação do ar condicionado central,2020-08-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Baixa
2020080070,Manutenção semanal do gerador  de 55 kVA do CPF,2020-08-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020080071,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-08-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020080072,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-08-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080073,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-08-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020080074,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-08-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080122,Deslocamento de bancadas do lab interdisciplinar 2,2020-08-12 11:39,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,291.28,,,,"-17.534235850278133, -39.724091821208056",,"Solicito o deslocamento das bancadas do laboratório interdisciplinar 2 para o laboratório morfofuncional. Os pés das bancadas não entram no corredor de acesso ao laboratório morfofuncional, portanto será necessário serviço de serralheria para corte dos pés e confecção de luvas para que esses pés tornem-se móveis.",Deslocamento de bancadas do lab interdisciplinar 2,Deslocamento de bancadas do lab interdisciplinar 2,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080078,"Prezados, bom dia!     Está ocorrendo o vazamento do ar na sala do ser",2020-08-07 11:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados, bom dia!

Está ocorrendo o vazamento do ar na sala do servidor. Gentileza verificar. Agradeço!",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020080094,Goteiras,2020-08-10 11:24,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito o reparo do telhado da biblioteca, existem muitas goteiras por todo o prédio",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080121,Vazamento de água,2020-08-12 11:16,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caros,

Foi informado pelo colaborador André (Empresa Liderança) que o técnico da EMASA identificou um consumo de água superior ao normal, pela leitura do hidrômetro da Universidade, em 12/08/20.

Solicito, por gentileza, a verificação das instalações hidráulicas institucionais, a fim de sanear algum possível vazamento ou, não havendo avarias, informar ao servidor Gioto Novais (DIRAD).

No aguardo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080123,Vazamento em sanitário,2020-08-12 11:40,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito reparo no vaso sanitário da guarita do CFCS, que está vazando água por baixo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080131,Designar prof. Augustin de Tugny como gestor da conta de email do BI Artes CSC bi.artes.csc@ufsb.edu.br,2020-08-13 12:14,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Designar prof. Augustin de Tugny como gestor da conta de email do BI Artes CSC bi.artes.csc@ufsb.edu.br
segue link da portaria
https://www.ufsb.edu.br/cfartes/images/CF-Artes/PDFS/EPArtes/2020/0182020_-_Nomear_Coordena%C3%A7%C3%A3o_e_Vice-Coord_do_BI_Artes_CSC.pdf",,,Elétrica > Instalações elétricas,,0.93,Reclass_LSTM,Baixa
2020080088,Contratação de pedreiro para o Campus Jorge Amado,2020-08-09 20:51,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,27859.5,,,,"-14.77147998352185, -39.23434744042999",,Solicito contratação de pedreiro para o campus jorge amado,Contração de pedreiro para o CJA,Contratação de pessoal para o CJA,Posto de trabalho > Contratação de Posto de trabalho,,0.98,LSTM,Baixa
2020080089,Contratação de pedreiro para o Campus Sosígenes Costa,2020-08-09 20:54,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,27859.5,,,,"-16.423909554595376, -39.13629623502169",,Solicito contratação de 2 pedreiros para o campus sosígenes costa.,Contratação de 2 pedreiros para o CSC,Contratação de pessoal para o CSC,Posto de trabalho > Contratação de Posto de trabalho,,0.99,LSTM,Baixa
2020080135,Dispenser de sabonete,2020-08-13 15:03,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito, por gentileza, manutenção do dispenser para sabão líquido, do banheiro feminino, ao lado da clínica médica, no CFCS. O mecanismo não está operante e a clínica médica está em atendimento, gerando fluxo e demanda imediata.

At.te

Renê Moura",,,Climatização > Ar condicionado,,0.93,Reclass_LSTM,Baixa
2020080138,Manutenção semanal do gerador  de 55 kVA do CPF,2020-08-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080139,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-08-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080140,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-08-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080141,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-08-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080142,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-08-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080150,Remoção de algumas torneiras dos bebedouros,2020-08-14 14:22,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,45.61,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a remoção das torneiras dos bebedouros que lançam jato de água para cima, a fim de evitar contaminações pelo coronavírus.",Remoção de torneiras de bebedouro,Remoção de torneiras de bebedouro,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2020080173,Criar google for ducation,2020-08-17 13:19,Fechado,,,,Reitoria,,,,,Outros > Erro de chamado,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Favor Criar Google for education.
Nome: Patrícia Aurelia Del Nero (Professora)
Celular (31) 99125-8488",,,Hidrossanitária > Hidráulica,,0.99,Reclass_LSTM,Média
2020080197,Substituição de fechadura na sala 18,2020-08-19 09:25,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,76.49,,,,"-17.53318988361887, -39.72242666524693",,"Solicito substituição de fechadura na sala 18.
Motivo: miolo com defeito",Substituição de fechadura na sala 18,Substituição de fechadura na sala 18,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.96,LSTM,Média
2020080204,Fechadura danificada,2020-08-20 02:01,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito substituição da fechadura da sala 18, que encontra-se danificada.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080205,Limpeza de calha,2020-08-20 02:03,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.53294195326467, -39.72258736378763",,Solicito limpeza da calha do pavilhão anexo de aulas.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080217,Vedação com tela dos portões da sede do CFCAf,2020-08-20 12:12,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,72.27000000000001,,,,#N/A,,"Devida a recorrente entrada de gatos dentro da unidade e sujeira gerada pelos animais, solicito que sejam instaladas telas de arame com malha nos dois portões de acesso a sede do CFCAF fina para evitar a entrada dos animais",Tela para proteção de portão,Tela para proteção de portão,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080224,Manutenção semanal do gerador  de 55 kVA do CPF,2020-08-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080225,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-08-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
