ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020080226,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-08-21 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080227,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-08-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080228,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-08-21 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080246,Alimentação elétrica para o laboratório de Ecologia Marinha,2020-08-24 10:09,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,15587.27,,,,"-16.422665621158817, -39.136300233483034",,"Realizar:

Escavação de área para instalação de tubos e caixas elétricas para abastecimento elétrico do Laboratório de Ecologia Marinha do CSC.
Envelopamento de parte da tubulação pelo risco de crescimento de raízes
Construção de calha de passagem elétrica na passarela de acesso aos Laboratórios
Lançamento de cabos elétricos",Serviços de conexão elétrica pro Laboratório de Ecologia Marinha e Infraestrutura para futuros laboratórios; Complemetar de conexão elétrica do LECOMAR,Serviços de conexão elétrica pro Laboratório de Ecologia Marinha e Infraestrutura para futuros laboratórios; Complemetar de conexão elétrica do LECOMAR,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2020080247,"A pedido dos colaboradores do Serviços Gerais, solicito vistoria/manut",2020-08-24 11:16,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,46.589999999999996,,,,"-14.788316740297745, -39.27483123836992",,"A pedido dos colaboradores do Serviços Gerais, solicito vistoria/manutenção na torneira do sanitário PNE da reitoria a água está caindo direto.",Reparo em Torneira,Reparo em Torneira,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2020080251,"A pedido da equipe de Serviços Gerais, solicito a vistoria dos transfo",2020-08-24 11:53,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A pedido da equipe de Serviços Gerais, solicito a vistoria/manutenção dos transformadores/geladeira dos espaços da Reitoria:

COPA
DIRPLAN

Motivos não estão funcionando.",,,Elétrica > Instalações elétricas,,0.61,LSTM_BAIXA_CONF,Baixa
2020080261,Instalação de ar condicionado,2020-08-25 09:37,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações.
Com base no Acordo de Cooperação firmado entre a Universidade Federal do Sul da Bahia - UFSB e a Comissão Executiva do Plano da Lavoura Cacaueira sob Processo SEI/MAPA: 21084.000190/2017-17, foi firmado o Primeiro Termo Aditivo de Cooperação Técnica entre a UFSB e o Laboratório de Mirmecologia da CEPLAC que encontra-se em anexo.
Solicito, por gentileza, a instalação de aparelhos de ar condicionado no laboratório de mirmecologia.
O referido laboratório possui uma das mais importantes coleções mirmecológicas do Brasil e do mundo (considerada a segunda maior da América Latina), servindo como referência para estudantes de graduação e pós graduação bem como para pesquisadores do Brasil e de outros países. A conservação do acervo da coleção, que se encontra neste laboratório, precisa de refrigeração constante, mas o aparelho de ar condicionado instalado na sala da coleção não está funcionando e não possui mais condições de ser consertado.
Neste mesmo laboratório, o Professor Alexandre Arnhold, que é curador da coleção, possui uma sala onde está lotado, e também precisa de refrigeração.
Desta forma, temos a necessidade de dois aparelhos de 30.000 BTUs para a coleção e um aparelho de 9.000 BTUs para a sala.
Desde já agradeço pela atenção,
Abraços,
Alexandre.",,,TI / Dados / Rede > Coleta de dados,,0.96,Reclass_LSTM,Baixa
2020080269,Alimentação lógica para o LECOMAR,2020-08-25 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Realizar:
Escavação, instalação de tubos, envelopamento onde necessário, reaterro, e lançamento de fibra óptica pra o LECOMAR.",,,Hidrossanitária > Hidráulica,,0.96,Reclass_LSTM,Baixa
2020080279,Desentupimento de Mictórios,2020-08-26 11:38,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,22.5,,,,"-17.53335341230621, -39.72217542816204",,"Solicito desentupimento de mictórios no Campus Paulo Freire, conforme imagens.",Desentupimento de Mictórios,Desentupimento de Mictórios,Elétrica > Instalações elétricas,,0.99,Reclass_LSTM,Baixa
2020080280,Solicito manutenção na torneira do banheiro do Centro de Formação,2020-08-26 11:55,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito manutenção na torneira do banheiro do Centro de Formação
Motivo: Está vazando água.",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2020080281,Solicito retirada de torneira sem uso,2020-08-26 11:55,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito retirada de torneira sem uso no Centro de Formação e isolamento da tubulação.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080292,"Bom Dia!  Solicito a passagem de 04 cabos UTP, para instalação de pont",2020-08-27 10:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,39.24,,,,"-17.534828808942148, -39.72394543442796",,"Bom Dia!
Solicito a passagem de 04 cabos UTP, para instalação de pontos de rede na Clinica de psicologia.
Att.
Carlos",Passagem de cabo UTP,Passagem de cabo UTP,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080297,Folha do forro,2020-08-27 13:36,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Boa tarde,

Solicito, por gentileza, a recolocação da folha do forro do auditório no CFCS.

Segue registro.

At.te

Renê Moura",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080298,Troca de torneira,2020-08-27 13:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,39.92,,,,"-17.534828808942148, -39.72394543442796",,"Boa tarde, prezados.

Consulto possibilidade de substituição de torneira anexada à guarita para que seja possível a utilização da mangueira, e consequentemente, do jato compressor de água. O modelo atual não é compatível com as demais torneiras do CFCS e inviabiliza a utilização da mangueira no referido espaço.

at.te

Renê Moura",Troca de Torneira,Troca de Torneira,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2020080300,Manutenção semanal do gerador  de 55 kVA do CPF,2020-08-28 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080301,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-08-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080302,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-08-28 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080303,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-08-28 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080304,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-08-28 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020080307,Retirada de equipamentos hidráulicos,2020-08-28 08:50,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,780.56,,,,#N/A,,"Retirada de equipamentos hidráulicos do banheiro do Lab de Madeiras, para eventual reaproveitamento.",Remoção de entulho no CJA,Remoção de entulho no CJA,Elétrica > Iluminação,,0.95,Reclass_LSTM,Média
2020080308,Iluminação do corredor de acesso restaurante X biblioteca,2020-08-28 09:17,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito mudança do acionamento da iluminação do corredor de acesso Restaurante X Biblioteca. Mesmo em tempos de pandemia está sendo contante a presença in loco de servidores na Biblioteca do Campus. Foi reportado pela vigilância que não esta sendo feito o acionamento, pois, os interruptores estão dentro do restaurante, nesse sentido solicito: mudança do posição dos disjuntores ou acionamento via foto-celula.",,,Estrutura Predial > Forro,,0.85,Reclass_LSTM,Baixa
2020080309,Reforma em Barracão,2020-08-28 09:58,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,11574.15,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reforma em Barracão de obras, contemplando os seguintes itens:
Recuperação de estrutura de maderit
Aplicação de cupinicida3
3und Mictório
3 und Válvula de descarga do Mictório
5 Und Torneira para pia
5 Und válvulas de pia
5 und Sifões
5 und Joelhos
2 und Descarga completa
Fazer ligação de água fria
3 Und de chuveiro
3 und compensado para box de banheiro
7 und Lampadas
1 und Pilar",Reforma em barracao; Remoção de entulho,Reforma em barracao; Remoção de entulho,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080310,Interruptor de acendimento Biblioteca,2020-08-28 11:44,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,12.57,,,,"-16.423909554595376, -39.13629623502169",,Solicito alteração de posicionamento dos interruptores de acionamento das lampadas da biblioteca para a atual posição da recepção.,Substituição de interruptor,Substituição de interruptor,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020080311,Cópia de chaves,2020-08-28 14:48,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,63.66,,,,"-17.534828808942148, -39.72394543442796",,Solicito a cópia de 4 chaves do Laboratório de Habilidades.,Reparo em fechadura,Reparo em fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2020080337,Fechamento com tela de área do espaço de leitura,2020-08-31 23:51,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,470.51,,,,"-16.424657613462742, -39.135949237122865",,"Analisar melhor metodologia para realizar o fechamento da área sob a loja do espaço de leitura, onde fica o museólogo, que é uma área aberta, para evitar entrada de insetos. Verificar se pode ser atendido com tela antimosquito, e o necessário para realizar a instalação da mesma.",Fechamento com tela de área do espaço de leitura,Fechamento com tela de área do espaço de leitura,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090001,Emassamento e pintura das portas,2020-09-01 00:05,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,6551.01,,,,#N/A,,"Emassar e pintar as portas, pois o acabamento está ruim, das portas do CFCAf que necessitarem.
Antonio pode contabilizar para emissão da OS.",Emassamento e Pintura em Laboratórios; Complementar de Emassamento e Pintura de Laboratório,Emassamento e Pintura em Laboratórios; Complementar de Emassamento e Pintura de Laboratório,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090003,Backup de Planilhas,2020-09-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.9,Reclass_LSTM,Baixa
2020090007,Solicito troca de registro no banheiro masculino,2020-09-01 14:58,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,77.52,,,,"-16.425315471783644, -39.1356215455011",,"Solicito troca de registro no banheiro masculino do pavilhão de convenções, conforme foto em anexo.
Motivo: Vazamento.",Troca de registro de banheiro,Troca de registro de banheiro,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2020090017,Instalação de tomadas,2020-09-02 10:37,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,579.4999999999999,,,,"-16.424036771315144, -39.13615281834591",,"Prezada DINFRA,

solicitamos a instalação de 05 (cinco) tomadas de energia para as câmeras e o Access Point ligados ao Rack do pavilhão administrativo, situado no setor de operações de TIC.
Att.,",Instalação de Tomada,Instalação de Tomada,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2020090027,Checagem do Circuito de Tomadas da Sala dos Professores do CFCAM,2020-09-02 12:11,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito a Checagem do Circuito de Tomadas da Sala dos Professores do CFCAM, pois, um número expressivo de no-break desta sala vem apresentando mal funcionamento ou se tornaram inoperantes, nós últimos dias!",,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,0.76,Reclass_LSTM,Baixa
2020090043,Manutenção semanal do gerador  de 55 kVA do CPF,2020-09-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090044,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-09-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090045,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-09-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090046,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-09-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090047,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-09-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090050,Solicitação de email Google for education,2020-09-04 09:55,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia!
Solicito criação de email institucional na plataforma Google for Education.
Grata pela atenção! Espero que se encontrem bem!!!",,,Elétrica > Instalações elétricas,,0.94,Reclass_LSTM,Média
2020090063,Tratamento químico mensal da água de condensação do ar condicionado central,2020-09-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Elétrica > Nobreak,,0.79,Reclass_LSTM,Média
2020090071,"Solicitação de limpeza, terraplanagem e instalação de ponto de água e luz em área experimental",2020-09-09 07:37,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Prezado (a),

Eu tenho um projeto aprovado em edital Universal do CNPq (MCTIC/CNPq 28/2018 - Processo: 433173/2018-1) que conta com R$ 16.300,00 para instalação de uma estufa para crescimento de plantas. Caso seja montada, esta estrutura ficará como bem permanente da UFSB , sendo, portanto, de suma importância para nossa instituição, que atualmente não possui nenhuma estrutura de viveiro florestal para pesquisa científica/aulas. Eu já tenho organizado o orçamento e a empresa que fará este serviço de montagem da estufa, porém preciso que a UFSB me apoie indicando uma área da nossa instituição que seja limpa, terraplanada e com ponto de água e luz para instalação da estufa.
A área pretendida para instalação desta estufa está descrita abaixo em forma de coordenadas geográficas de seus vértices e encontra-se esquematizada no documento em anexo ""Mapa-Viveiro-Florestal-UFSB"".
Nesse sentido, venho solicitar limpeza, terraplanagem e instalação de ponto de água e luz na área pretendida. É possível? Caso não seja possível, o recurso será devolvido ao CNPQ.

Agradeço de antemão pela atenção.

Atenciosamente,

Prof. Andrei Nunes",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020090074,Acesso ao Google Gsuite,2020-09-09 10:43,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Preciso urgente para conferencias e tutorial o acesso ao Google Gsuite para apresentações e reuniões de atividades acadêmicas.

Att.
Antonio Gois",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090095,Refletor com defeito.,2020-09-10 16:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito reposição de refletor defeituoso no campo ao lado da biblioteca.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090096,Reposição de forro danificado.,2020-09-10 16:45,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534235850278133, -39.724091821208056",,Solicito reposição de forro danificado na recepção do ambulatório de medicina.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090098,Manutenção semanal do gerador  de 55 kVA do CPF,2020-09-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090099,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-09-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090100,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-09-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090101,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-09-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090102,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-09-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090107,Avarias no Sigeventos,2020-09-11 18:06,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezadxs, saudações!
Alguns usuários estão se cadastrando no Sigeventos, mas não estão recebendo o e-mail de confirmação para validarem o cadastro. Dessa forma, não estão conseguindo se inscrever nos eventos.
Fico no aguardo.
Atenciosamente,
Prof. Paulo de Tássio Borges da Silva",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.92,Reclass_LSTM,Alta
2020090109,Solicitação de fechadura para porta,2020-09-12 14:47,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,76.49,,,,"-17.534828808942148, -39.72394543442796",,Solicito fechadura completa para sala do CFCS onde ficarão guardados os computadores.,Substituição de fechadura,Substituição de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2020090113,Sifão da Pia do LAB I,2020-09-14 13:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,24.92,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, reparo ao Sifão da Pia do LAB I. Suspendemos, temporariamente, o acesso ao LAB I, visto que este é o único disponível, hoje, para atividades de ensino e pesquisa. Portanto, se possível, realizar a tarefa em caráter de urgência.

at.te

Renê Moura",Substituição de válvula de pia,Substituição de válvula de pia,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2020090119,Colocação de algumas telhas colonial,2020-09-14 17:41,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-17.534828808942148, -39.72394543442796",,Reparar o telhado da sala no CFCS onde ficarão os computadores com a colocação de algumas telhas que estão faltando.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090120,Instalação de porta copos,2020-09-14 17:47,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Instalar um porta copos já existente, no CFCS, ao lado do bebedouro próximo a clínica.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090124,Ar Condicionado da Sala do Data Center com Mau Funcionamento,2020-09-15 08:49,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Ar condicionado da Sala do Data Center na Reitoria está apresentando mau funcionamento e não está refrigerando o ambiente. Solicitamos o reparo com urgência pois os servidores estão operando sob stress térmico, sendo que um teve desligamento abrupto devido ao calor.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020090125,Ar condicionado com problema,2020-09-15 09:16,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
O ar condicionado da sala do servidor está com problema, o Adriano se encontra nessa manhã na sala, vejam a possibilidade do atendimento, devido a urgência",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020090129,Portão da Extrema,2020-09-15 12:04,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.422665621158817, -39.136300233483034",,"Foi relatado pela vigilância danos no portão que fica na extrema com Bira (Inho), que o portão está danificado e encontrava-se aberto.
Peço a verificação do estado do portão e que seja realizado as intervenções necessária para sanar o problema.
Peço que seja providência algo para que o portão possa ser trancado, pois ouvi relatos que o mesmo não possui nada para trancar e fica apenas encostado sem nada que dificulte sua abertura.",,,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2020090130,Readequação de espaço na ceplac para criação de laboratório.,2020-09-15 12:36,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,5899.23,,,,#N/A,,"Saudações.
Gostaria de solicitar o desmonte de equipamentos obsoletos na ceplac e readequação do espaço, que fica anexo ao laboratório de mirmecologia, para criação do laboratório de proteção florestal.
Atenciosamente,
Alexandre.",Readequação de espaço para laboratório; Complementar de Readequação de Espaço para Laboratório,Readequação de espaço para laboratório; Complementar de Readequação de Espaço para Laboratório,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Média
2020090136,Falha Crítica de Alimentação Elétrica no Data Center,2020-09-16 08:50,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Ontem a tarde e hoje de madrugada houve falha no fornecimento elétrico da concessionária e o sistema redundante de nobreak suportou a infraestrutura por apenas 5 minutos e todos os equipamentos desligaram abruptamente. Gostaríamos que fosse analisado com urgência o mecanismo de tolerância a falhas elétricas com acionamento automático do gerador para evitar que os equipamentos da universidade passem por este tipo de incidente que pode reduzir ou até acabar com a vida útil dos componentes mais sensíveis como placas mãe e discos dos servidores. Segue em anexo o log do sistema de monitoramento dos servidores. O horário está em UTC, com 3 horas adicionais. As falhas foram ontem 14:36 e hoje 00:56.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090140,Problema com nobreack,2020-09-16 10:58,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Estamos com problemas com o nobreack da sala do servidor apresentando falhas, nesse momento o Rafael está verificando, peço atenção a esse chamado, pois tivemos três interrupções de energia entre os dias 15 à 16/09 e os equipamentos foram desligados automaticamente. Hoje a tarde o Adriano estará na UFSB, caso queiram intervir para correção das falhas",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090142,Consertar o ar condicionado do Laboratório de Ecotoxicologia na CEPLAC,2020-09-16 20:21,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa noite!
Gostaria que consertasse o ar condicionado do Laboratório de Ecotoxicologia na CEPLAC.
Agradeço.
Att.,",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090147,Manutenção semanal do gerador  de 55 kVA do CPF,2020-09-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020090148,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-09-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020090149,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-09-18 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090150,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-09-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090151,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-09-18 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090172,"Bom dia, informo que as baterias de no-breaks chegaram e temos que mar",2020-09-21 11:31,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, informo que as baterias de no-breaks chegaram e temos que marcar a substituição das baterias dos no-breaks de grande porte e de usuários.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090173,"A pedido da equipe de Serviços Gerais, solicito vistoria em uma tornei",2020-09-21 11:32,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,71.88,,,,"-14.788316740297745, -39.27483123836992",,"A pedido da equipe de Serviços Gerais, solicito vistoria em uma torneira do sanitário masculino da Reitoria.
Motivo: Está vazando.",Reparo em registro de mictório,Reparo em registro de mictório,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090178,Checagem dos Circuitos que alimentam os No-break da Sala Técnica,2020-09-21 14:51,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicitamos a Checagem dos Circuitos que alimentam a Sala Técnica, pois, as oscilações elétricas vem disparando alertas em um dos no-break de 6KVA.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090191,Queda de quadro branco da parede,2020-09-23 10:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Bom dia, prezados,
Primeiramente, peço desculpas por não saber em qual categoria enquadrar.

Solicito, por gentileza, o reparo frente a queda de quadro branco da sala de tutoria número 9.
Ao que parece, os locais de apoio, no quadro, aos parafusos não resistiram e o quadro despencou.

at.te

Renê Moura",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090199,USO DO AUDITÓRIO VIRTUAL,2020-09-24 13:53,Fechado,,,,Campus Sosígenes Costa,,,,,Outros > Erro de chamado,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

No dia 29 de setembro, terça-feira, às 19h, estarei realizando um evento, aprovado pelo Colegiado de Direito, intitulado (os) Direito Achados nos Muros, com a ajuda e apoio do discente Diego Márcio Ferreira Casemiro .

Gostaríamos de saber a possibilidade de espelhar o link do Google Meet no Auditório Virtual da UFSB, no Youtube. Por um grande gentileza.

Agradeço atenção e aguardo retorno.

Cordialmente,
Cris.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090203,Manutenção semanal do gerador  de 55 kVA do CPF,2020-09-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020090204,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-09-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090205,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-09-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090206,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-09-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090207,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-09-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020090227,Instalação de tomada,2020-09-29 15:43,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Para uso de dispositivo de rede, solicitamos instalação de tomada 220v na Clinica de Psicologia - CFCS.
Local: Final do corredor principal, instalar no teto ou próximo ao mesmo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020090231,Maçaneta da Porta do Setor de Laboratórios - Quebrada,2020-09-30 14:47,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"A maçaneta do Setor de Laboratórios está quebrada, de modo que quando vamos abrir a porta, as partes (interna e externa) se soltam.

Desse modo, solicito que caso seja possível, a maçaneta seja consertada.

Atenciosamente.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2020100001,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2020-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100002,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100003,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2020-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100004,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2020-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100005,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2020-10-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100006,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100007,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2020-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100008,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2020-10-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100009,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2020100010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2020100011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2020-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
