ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020100012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2020-10-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2020-10-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,0.99,LSTM,Baixa
2020100016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2020-10-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2020-10-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2020-10-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2020-10-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2020-10-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020100026,Backup de Planilhas,2020-10-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Alta
2020100036,Manutenção semanal do gerador  de 55 kVA do CPF,2020-10-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100037,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100038,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-10-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100039,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-10-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100040,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-10-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100044,"Bom dia, prezadas e prezados!!     Tudo de bem, tudo de boa com vocês?",2020-10-02 10:36,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia, prezadas e prezados!!

Tudo de bem, tudo de boa com vocês?

Gostaria de ter acesso a um email institucional da G suite for education.
É do meu interesse gravar os encontros via google meet no próximo quadrimestres,
contudo ainda não tenho email de acesso ao G suite.
Caso seja possível, segue proposta de login: rafaeldosprazeres

Agradeço bastante, bom dia e se cuidem!
Respeitosamente,
Rafael dos Prazeres",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100049,Odor fétido no Pavilhão de Laboratórios de Habilidades Médicas,2020-10-03 10:12,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezad@,

Informo que o pavilhão dos laboratórios de habilidades médicas (provavelmente no forro, no início do corredor que dá acesso aos laboratórios) está exalando um forte odor fétido.

Desse modo, solicito averiguação.

Atenciosamente.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100057,Tratamento químico mensal da água de condensação do ar condicionado central,2020-10-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.98,LSTM,Baixa
2020100058,Reparos Cuni Eunápolis,2020-10-06 09:11,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Vistoria em Instalações,,,,0,,,,"-16.381244291782618, -39.589120860150686",,"Após vistoria dos serviços realizados no cuni Eunápolis foram verificados alguns pontos que precisam ser corrigidos:

Um dos pontos de lógica previstos em projeto não foi instalado;
Instalação dos pontos de lógica no hack não foram executados;
Necessidade de melhorias na pintura;
Forro da sala de apoio precisa ser limpo (lodo escorrendo pela parede)/
Foram verificadas lâmpadas sem funcionamento nas novas luminárias.

Solicito a correção dos pontos citados.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100065,Pintura do teto do laboratório da madeira - herbário,2020-10-06 18:18,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,Necessidade de pintura do teto do laboratório da madeira - herbário no CFCAf,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.92,Reclass_LSTM,Baixa
2020100083,Manutenção semanal do gerador  de 55 kVA do CPF,2020-10-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100084,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-10-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100085,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-10-09 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100086,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-10-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100087,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-10-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100090,Bebedouro não está gelando,2020-10-09 10:30,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Bom dia, prezados!

Informo, que o bebedouro localizado na área externa no pavilhão de laboratórios no CFCS (corredor da Clínica Médica, LabI e LabII), não está gelando. Solicito, por gentileza, avaliação e manutenção do item.

At.te

Renê Moura",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020100092,Troca de lâmpada,2020-10-09 10:34,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, substituição de lâmpada queimada no CFCS, mais precisamente na altura do chuveiro de emergência e lava-olhos, conforme figura anexa.

at.te

Renê Moura",,,Elétrica > Iluminação,,0.86,Reclass_LSTM,Baixa
2020100099,Laboratório apresentando mofo,2020-10-09 20:06,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Infiltração,,,,0,,,,#N/A,,"Boa noite,
O Laboratório de Carcinologia do CFCAf/CEPLAC está apresentando mofo embaixo de uma das pias, conforme imagem anexa, contudo não consegui identificar se existe algum tipo de infiltração. Dessa forma, gostaria de solicitar a avaliação do local.
Grata!",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020100100,Laboratório com lâmpada queimada,2020-10-09 20:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa noite,
A sala de preparo de amostras do Laboratório Central de Biodiversidade do CFCAf/CEPLAC está com uma das lâmpadas queimadas.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2020100101,Extintores de incêndio,2020-10-09 20:14,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Boa noite,
Os Laboratórios de Carcinologia e Central de Biodiversidade do CFCAf/CEPLAC possuem alguns extintores de incêndio que estão alocados no chão desses espaços. Contudo, gostaria de solicitar que seja feita uma avaliação nesses locais para que esses itens possam ser instalados nas paredes. Ainda, um dos extintores de água do Laboratório Central de Biodiversidade está com a mangueira danificada (imagem anexa).
Grata!",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100119,Infiltração em forro na Clínica Médica.,2020-10-14 08:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, verificação da origem e correção da infiltração na Clínica Médica, consultório 03.

at.te

Renê Moura",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100121,Ar condicionado não gela,2020-10-14 09:56,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,292.59000000000003,,,,"-17.534583079307623, -39.723940092553796",,"Bom dia, prezados!

Solicito, por gentileza, a verificação dos ares-condicionados, localizados nos consultório 03 e 04, do prédio do laboratório de habilidade (auditório). Atendimentos clínicos estão sendo realizados nas salas, contudo, há queixas de que os aparelhas não estão em pleno funcionamento.

at.te

Renê Moura",Reparo em ar condicionados,Reparo em ar condicionados,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100129,Instalação de quadro e TV,2020-10-14 14:34,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.535306322127855, -39.72446535585202",,Solicito a instalação de um quadro e uma televisão na Clínica Escola de Psicologia.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100136,Chuveiro da guarita com resistência queimada.,2020-10-15 10:15,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,27.490000000000002,,,,"-17.534828808942148, -39.72394543442796",,Solicito fornecimento e instalação de resistência elétrica no chuveiro da guarita.,Reparo em instalação de chuveiro,Reparo em instalação de chuveiro,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100149,Manutenção semanal do gerador  de 55 kVA do CPF,2020-10-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020100150,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100151,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-10-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020100152,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-10-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100153,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-10-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100163,Solicitação de usuário para o SIGAA,2020-10-17 12:07,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Olá, equipe, bom dia. Sou o novo professor substituto contratado para a área de linguagens. Até onde fui informado, ainda não tenho cadastro para acessar o SIGAA, solicito o meu acesso ao portal, já que não posso fazer manualmente!",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2020100166,Troca de lâmpada de Refletor,2020-10-19 08:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, substituição da lâmpada situada na área externa do CFCS, próxima às salas de tutoria, conforme imagem anexada.

at.te

Renê Moura",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2020100175,Infiltração recorrente na Biblioteca,2020-10-19 11:50,Fechado,,,,Reitoria,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Estamos novamente com diversas infiltrações no teto da Biblioteca do CJA. Essas ocorrências, já atingiram o acervo e equipamentos eletrônicos do setor e a qualquer momento podem causar danos irreparáveis.
Já fizeram reparos, contudo a infiltração se repete nos mesmos locais. O setor comporta todo o acervo de livros técnico-científicos tombados do CJA e eles sofrerão danos irreparáveis se forem atingidos por infiltração. Ressalto que livros danificados pela umidade não podem ser reintegrados ao acervo.
Peço que verifiquem uma solução permanente, pois apesar do espaço ser temporário corremos o sério risco de perder parte do acervo antes de ter oportunidade de mudar para o espaço definitivo.
Por enquanto seguimos com medidas paliativas que comprometem as atividades presenciais que estamos realizando apesar da pandemia, mas elas não são suficientes para garantir a integridade de toda a coleção de livros.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100194,Material para estoque,2020-10-20 20:59,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,417.95000000000005,,,,"-16.423909554595376, -39.13629623502169",,"Solicitação dos seguintes materiais para estoque:

Cimento
Cal

Atenciosamente.",Material para Estoque,Material para Estoque,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100207,Acesso ao e-mail institucional para acesso aos recursos do Google for Education,2020-10-21 13:18,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Boa tarde!
Estou precisando de liberação de acesso ao e-mail institucional da UFSB para que eu tenha acesso aos recursos do Google for Education.
Desde já, muito obrigado.
Prof. Paulo de Tássio B. da Silva",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100206,Ar condicionado com problema,2020-10-21 12:13,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados(as),
Estamos com problemas com o ar condicionado na sala dos servidores, não está gelando como deveria, temperatura da sala está quente.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020100210,"Boa tarde, gostaria que fosse verificado o condicionador de ar da sala",2020-10-21 14:25,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria que fosse verificado o condicionador de ar da sala da Dastic, não está gelando.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020100211,"Boa tarde, gostaria que fosse trocada a bateria de um no-break que se",2020-10-21 14:27,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, gostaria que fosse trocada a bateria de um no-break que se encontra na Dastic.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Baixa
2020100212,Aparelhos de ar condicionado pararam de funcionar.,2020-10-21 14:39,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Boa tarde.
Dois aparelhos de ar condicionado localizados no laboratório de mirmecologia pararam de funcionar. Estes equipamentos são essenciais para a conservação das formigas que estão depositadas na coleção deste laboratório e também de alguns equipamentos como as lupas.
Peço que por gentileza verifiquem os aparelhos de ar condicionado.
Desde já agradeço,
Muito obrigado.
Atenciosamente,
Alexandre.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2020100218,Solicito a criação de meu GMail institucional. Se possível criar como,2020-10-21 20:44,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito a criação de meu GMail institucional. Se possível criar como ""cesarteixeira""",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.89,Reclass_LSTM,Média
2020100238,Manutenção semanal do gerador  de 55 kVA do CPF,2020-10-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020100239,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-10-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100240,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-10-23 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100241,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-10-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100242,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-10-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100246,Queda do forro do laboratório de genetica e entrada de agua,2020-10-23 10:19,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia!
Esta manhã o pesquisador Ricardo Dias, pos-doc do laboratorio de Ecologia e Conservação Marinha da UFSB, ao chegar no laboratorio de Genetica foi supreendido com as chapas de gesso acartonado caidas em cima de equipamentos e bancada e os equipamentos (termociclador e o real time) encharcados com a água da chuva. Não sabemos ainda se os equipamentos foram danificados e qual é a extensão do problema, mas é imprescindível que ações sejam tomadas para solucionar o problema de entrada de água da chuva pelo telhado, evitando que novos incidentes como esse ocorram. Peço por favor que tais prodecimentos sejam feitos o quanto antes evitando novos prejuizos para o laboratório!
Aguardo definições!
Att
Fabiana Félix",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100249,Revisão na Parte Elétrica no Laboratório Interdisciplinar 1,2020-10-23 15:49,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@,

Temos observado uma inconstância elétrica no Laboratório Interdisciplinar 1 nos últimos dias.

Uma fileira de lâmpadas (três lâmpadas) não está mais acendendo. Somado a isso, a tomada em que está ligado o freezer horizontal está falhando, de modo que por vezes o mesmo desativa, descongelando o material que está armazenado e comprometendo a qualidade os materiais de pesquisa.

Dessa forma, solicito com urgência uma revisão elétrica geral no laboratório interdisciplinar 1, averiguando-se tomadas e iluminação, a fim de que não haja prejuízo nas atividades que vêm sendo desenvolvidas, uma vez que devido a reforma do outro laboratório, este é o único que temos disponível e que está, atualmente, abarcando todas as pesquisas desenvolvidas no Campus Paulo Freire.

Atenciosamente.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100261,Reparos,2020-10-26 10:14,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia. Devido as fortes chuvas ocorridas em Porto Seguro desde sexta-feira, serão necessários alguns reparos. Na Sala Técnica 02, que está funcionando provisoriamente como Setor de Laboratórios, caiu uma placa do forro. No Laboratório de Genética e Biologia Molecular a água molhou parte do forro e equipamentos. A urgência alta de deve ao fato de existirem equipamentos muito caros nesse laboratório. Solicito reparos e, se possível, alguma medida que previna os equipamentos serem molhados, já que existe previsão de mais chuva.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020100266,Solicitação de reparo no forro do banheiro,2020-10-26 14:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,228.85,,,,"-17.534828808942148, -39.72394543442796",,"Olá, boa tarde!
Gostaria de solicitar o reparo no forro do banheiro feminino, localizado ao lado do Laboratório Interdisciplinar 2. O mesmo encontra-se trincado e ""estufado"". Seguem em anexo as fotos.

Atenciosamente,

Bruna Nico.",Reparo em Forro de Gesso,Reparo em Forro de Gesso,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2020100288,Manutenção em portas e cadeados,2020-10-28 16:22,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,306.75,,,,"-16.281402, -39.024453",,Solicito reparo no porta cadeado na portas das salas do cuni cabrália. O assistente operacional relatou que precisa de novos cadeados também para reposição do antigos.,Instalação de Cadeado e porta-cadeado,Instalação de Cadeado e porta-cadeado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,1,LSTM,Baixa
2020100289,Sala 107,2020-10-28 16:29,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito verificação no aparelho de ar condicionado da sala 107. O aparelho deveria ficar ligado constantemente e encontra se desligado e não conseguimos ligar com o controle.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Baixa
2020100298,Manutenção de ar-condicionado,2020-10-29 10:22,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Bom dia. Solicito manutenção no ar-condicionado do Laboratório de Genética e Biologia Molecular que parou de funcionar. Este laboratório deve ficar bastante refrigerado por ser um ambiente que possui amostras sensíveis à temperatura ambiente ou de grau mais elevado. Mesmo que as amostras permaneçam em freezers, ao serem retiradas para análise, devem encontrar um ambiente de temperatura mais amena para evitar a rápida degradação da amostra.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Baixa
2020100306,Manutenção semanal do gerador  de 55 kVA do CPF,2020-10-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020100307,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100308,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-10-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100309,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-10-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100310,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-10-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020100314,Fusão de Fibra,2020-10-31 11:09,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,443.4,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito recuperação da fibra que interliga o datacenter/Reitoria com a coordenação de campus, a qual encontra-se rompida.
Obs: Simom e Rafael estão cientes do problema",Fusão de fibra,Fusão de fibra,Hidrossanitária > Hidráulica,,0.95,Reclass_LSTM,Baixa
2020110003,Backup de Planilhas,2020-11-02 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,TI / Dados / Rede > Coleta de dados,,0.23,LSTM_BAIXA_CONF,Baixa
2020110008,Intervenções no setor de Aquicultura - Parceria UFSB/CEPLAC,2020-11-03 15:54,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,968.6700000000001,,,,#N/A,,"Prezados, considerando a necessidade de adequações mínimas no espaço físico do Setor de Aquicultura da CEPLAC para atender demandas de pesquisa e ensino na área, solicito as intervenções indicadas abaixo.
Etapa 1
Prédio principa l:
Troca de viga de sustentação de reservatório de água
Pequenos reparos em piso e paredes
Pintura interna e externa de paredes
Pequenos reparos e pintura de portas e janelas de madeira
Pintura de portões
Pintura de pilar e portão principal
Instalação de placas de identificação nos espaços
Disponibilização de rede de internet da UFSB
Disponibilização de linha VOIP
Instalação de condicionador de ar na sala de estudantes
Adição de pontos de energia para notebooks e equipamentos inferiores a 100W em todas as salas
Adição de pontos de energia para 4 freezers e refrigeradores na Sala de larvas e alevinos
Ponto de energia para equipamento de 1500W no laboratório úmido

Etapa 2
Prédio principal:
Instalação de bancada de granito no laboratório seco
Instalação de bancada de granito com duas cubas no laboratório molhado
Iluminação externa com refletores
Sistema de monitoramento por câmeras
Substituição de portas e janelas danificadas

Prédio anexo
Reparo de trincas e rachaduras
Regularização e pequenos reparos no piso
Pintura interna e externa

Área de tanques
Iluminação com refletores
Manutenção de tanques (escavação e recomposição de taludes)
Instalação de bombas de água",Substituição de viga de madeira,Substituição de viga de madeira,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.4,LSTM_BAIXA_CONF,Média
2020110021,Disparo de extintores,2020-11-04 12:16,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,181.75000000000003,,,,"-17.535087645298226, -39.72375232834426",,"Solicito recarga de 2 extintores e reparo na trava de outros 2. Há 4 extintores na frente das salas administrativas do CFCS e, segundo o vigia, 2 dos extintores dispararam sozinho ontem a noite, e os outros 2 estavam sem as travas de segurança.",Recarga de Extintores,Recarga de Extintores,Estrutura Predial > Forro,,0.87,Reclass_LSTM,Média
2020110023,Fechadura de janela com defeito,2020-11-04 15:01,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534583079307623, -39.723940092553796",,Solicito o reparo da fechadura de uma janela do LAHA que não está fechando.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2020110036,"Boa tarde.  Eu consigo acessar o Helpdesk, mas não consigio acessar me",2020-11-05 12:53,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.
Eu consigo acessar o Helpdesk, mas não consigio acessar meu email institucional via Wemail da UFSB, com minha mesmo o mesmo login e senha do Helpdesk.
O que fazer.
Obrigado.
Atenciosamente,
Juvino Alves Filho.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2020110042,Manutenção semanal do gerador  de 55 kVA do CPF,2020-11-06 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110043,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110044,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-11-06 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110045,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110046,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-11-06 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110047,Tratamento químico mensal da água de condensação do ar condicionado central,2020-11-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110051,Goteira na Biblioteca,2020-11-06 10:55,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito conserto do telhado da biblioteca, há muitas goteiras.",,,Climatização > Ar condicionado,,0.95,Reclass_LSTM,Baixa
