ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020110052,Contenção de respingos de chuva,2020-11-06 11:02,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424657613462742, -39.135949237122865",,Solicito a colocação de calha para contenção de respingos da chuva que caem do telhado no chão gerando respingos que escorrem pelas janelas da biblioteca e adentram o espaço alagando o chão.,,,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2020110063,Ar condicionado com problemas,2020-11-09 08:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

verificar a situação do ar condicionado na sala de DASTIC.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.97,Reclass_LSTM,Baixa
2020110064,Nobreak,2020-11-09 08:31,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Gentileza verificar a situação do nobreak na sala do DATA CENTER.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.95,Reclass_LSTM,Baixa
2020110065,Novbreack com problema,2020-11-09 08:43,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Estamos com problema no nobreack da sala do servidor, solicitamos verificação também do circuito que alimenta o mesmo.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.98,Reclass_LSTM,Baixa
2020110068,Arrumar o ar condicionado do Laboratório de Ecotoxicologia,2020-11-09 11:33,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia!
Gostaria que arrumassem o ar condicionado do Laboratório de Ecotoxicologia.
Eles não estão funcionando.
Agradeço.
Att.,",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020110072,Sanitário vazando,2020-11-10 09:24,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,16.15,,,,"-17.533274716800296, -39.72248779186285",,Solicito reparo em um vaso sanitário do banheiro feminino que está vazando.,Reparo em vaso sanitário,Reparo em vaso sanitário,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2020110073,Troca de lâmpadas,2020-11-10 09:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, substituição de três (03) lâmpadas queimadas situadas em:

01: corredor das tutorias;
02: corredor dos laboratórios interdisciplinar I e II, e da Clínica Médica.

At.te

Renê Moura",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110080,Desvio de rede de drenagem e esgoto,2020-11-11 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,409.05000000000007,,,,"-16.423909554595376, -39.13629623502169",,"Desvio da rede de drenagem ou esgoto que passa sob a area do LAB NEA.
Arquivos em anexo.",Desvio de rede de drenagem e esgoto,Desvio de rede de drenagem e esgoto,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110082,Compra e plantio de mudas - paisagismo da Área de convivência - CPF,2020-11-11 12:27,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,1303.94,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a compra e plantio de 3 mudas de plantas parao paisagismo da área de convivencia do Campus Paulo Freire
1 Jasmim (Gardenia jasminoides)
2 Jabuticabeira (Plinia cauliflora)
1 Ipê Rosa (Handroanthus spp.)

As mudas devem apresentar altura superior a 1,5 m, torrão bem estruturado e em bom estado fitossanitário.

Anexo planta com a locação das plantas.",Compra e Plantio de Mudas,Compra e Plantio de Mudas,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110085,Impermeabilização calhas Laboratório,2020-11-11 15:13,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,1100.3500000000001,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,

Após as chuvas das últimas semanas verificamos que quando saturada a calha do laboratório de primeiro ciclo que cruza a sala de genética e do herbário fica gotejando dentro sala. Solicito que façamos uma impermeabilização na calha. Sugiro aplicarmo uma manta aluminizada.",Impermeabilização de calha do Lab. Genética,Impermeabilização de calha do Lab. Genética,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110086,Placas de forro para substituição,2020-11-11 15:21,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,12884.88,,,,"-16.423909554595376, -39.13629623502169",,"Após as chuvas das ultimas semanas tivemos danos no forro mineral de diversos ambientes. Precisamos substituir 156 placas com dimensões de 1250x625 em diversos ambientes do campus.
Se possível acrescental algum estoque para mantermos no campus, pois sempre temos problemas com goteiras ou gatos nas coberturas, que danificam os forros.",Placas de Forro para Substituição; Reparo em forros,Placas de Forro para Substituição; Reparo em forros,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110090,Alimentação do Ruckus 29 - Entrada da ADM,2020-11-12 09:34,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicitamos a checagem da tomada que alimenta o Ruckus 29, localizado no lado esquerdo da entrada do Pavilhão Administrativo (em cima da OpTIC ).",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.93,Reclass_LSTM,Baixa
2020110091,Porta quebrada do Ambulatório de Medicina,2020-11-12 09:35,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,1451.6,,,,"-17.534235850278133, -39.724091821208056",,Solicito substituição de uma porta de vidro do ambulatório de medicina que foi quebrada por uma aluna.,Reposição de porta de vidro temperado,Reposição de porta de vidro temperado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Média
2020110092,Cópia de chaves.,2020-11-12 09:46,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,162,,,,"-17.534828808942148, -39.72394543442796",,"A pedido do coordenador do campus, solicito a cópia de 4 chaves dos armários da clínica escola de psicologia.",Recuperação de fechadura de Armários,Recuperação de fechadura de Armários,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110100,Manutenção semanal do gerador  de 55 kVA do CPF,2020-11-13 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110101,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-11-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110102,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-11-13 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110103,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-11-13 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110104,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-11-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110110,Laboratório de zoologia/ecologia com infiltração e problema no ar,2020-11-13 17:16,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"O Laboratório de Zoologia/Ecologia está com dois problemas relacionados:
1- Pingando muita água do ar condicionado em cima da bancada
2- Infiltração de água proveniente do teto molhando a bancada e, possivelmente, lupa e computador. A infiltração é acima do computador da bancada",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020110127,Contratação de Pessoal e automóvel para Reitoria,2020-11-17 01:15,Fechado,,,,Reitoria,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,130502.76000000002,,,,"-14.788316740297745, -39.27483123836992",,"Solicito contratação de pessoal para a Reitoria
1 - Automóvel - 12 meses
2 - encarregado - 12 meses",Contratação de Pessoal e automóvel para Reitoria,Contratação de Pessoal e automóvel para Reitoria,Posto de trabalho > Contratação de Posto de trabalho,,0.96,LSTM,Baixa
2020110128,Contratação de Pessoal e automóvel para o Campus Sosígenes Costa,2020-11-17 01:17,Fechado,,,,Campus Sosígenes Costa,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,352329.86,,,,"-16.423909554595376, -39.13629623502169",,"Solicito contratação dos seguintes itens
1 - contratação de encarregado - 12 meses
2 - contratação de auxiliar- 24 meses (para contratar 2 profissionais)
3 - contratação de técnico de refrigeração - 12 meses
4 - contratação de pedreiro - 12 meses
5 - contratação de automovel - 12 meses
6 - contratação de eletricista - 12 meses",Contratação de Pessoal e automóvel para o Campus Sosígenes Costa,Contratação de Pessoal e automóvel para o Campus Sosígenes Costa,Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM,Baixa
2020110130,Contratação de pessoal para o Campus Jorge Amado,2020-11-17 03:07,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,142310.16999999993,,,,"-14.77147998352185, -39.23434744042999",,"Solicito contratação dos seguintes itens
1 - pedreiro - 12 meses
2 - auxiliar - 12 meses
3 - eletricista - 12 meses",Contratação de pessoal para o Campus Jorge Amado,Contratação de pessoal para o Campus Jorge Amado,Posto de trabalho > Contratação de Posto de trabalho,,0.93,LSTM_BAIXA_CONF,Baixa
2020110129,Contratação de Pessoal e automóvel para o Campus Paulo Freire,2020-11-17 02:52,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,213867.0199999999,,,,"-17.53335341230621, -39.72217542816204",,"Solicito contratação de pessoal para o campus Paulo Freire
1 - Automóvel - 12 meses
2 - encarregado - 12 meses
3 - eletricista - 12 meses
4 - auxiliar - 12 meses",Contratação de Pessoal e automóvel para o Campus Paulo Freire,Contratação de Pessoal e automóvel para o Campus Paulo Freire,Posto de trabalho > Contratação de Posto de trabalho,,0.95,LSTM,Baixa
2020110139,Água no rack de rede lógica do CUNI Eunápolis,2020-11-18 09:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,121.03,,,,"-16.423909554595376, -39.13629623502169",,"Prezada manutenção,
Está tendo infiltração para o Rack de rede lógica do CUNI Eunápolis.
Att.,
Thiago",Reparo em telhado/parede com infiltração,Reparo em telhado/parede com infiltração,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2020110154,Ar condicionado em curto - faiscas,2020-11-19 17:12,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados/as,

Hoje ao vir trabalhar presencialmente e ligar o ar condicionado da sala da Chefia de Gabinete da Reitoria, o ar condicionado fez um barulho alto e teve faíscas saindo da parte próxima ao corpo do ar condicionado/tubo prateado. Muitas faíscas. Desliguei o equipamento, abri a janela, verifiquei se as faíscas não espalharam. Tudo ok. Mas é muito importante que seja realizada manutenção, venho trabalhar sempre duas ou três vezes por semana.
Equipamento de tombo: 2018015193 - Sala da chefe de gabinete
Obrigada.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2020110157,Manutenção semanal do gerador  de 55 kVA do CPF,2020-11-20 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110158,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-11-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110159,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-11-20 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110160,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-11-20 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110161,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-11-20 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110162,Solicitação de fechaduras para portas das salas de aula do CFCTAf,2020-11-20 07:45,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,67.14,,,,#N/A,,"Bom dia! Devido a guarda dos computadores do CFCTAf nas salas de aula 01 e 02 (CEPLAC), solicito a troca de fechadura das portas destas salas para uma maior segurança.
Obrigada!",Troca de fechaduras,Troca de fechaduras,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020110164,"Prezado Antonio, boa tarde.     Eu não estou seguindo acessar meu emai",2020-11-20 09:40,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado Antonio, boa tarde.

Eu não estou seguindo acessar meu email juvinofilho@ufsb.edu.br pelo WEBMAIL da UFSB. Já enviei uma solicitação pelo HELPDESK e não tive noticias.

Como eu faço para ter acesso ao SIGAA e os outros canais da UFSB?

Gostaria de agradecer pelo apoio.

Atenciosamente,
Juvino Alves Filho.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020110171,Manutenção preventiva semestral do gerador 75 kVA do Núcleo Pedagógico CJA,2020-11-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,3103.11,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 75 kVA conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 75 kVA,Manutenção preventiva SEMESTRAL do gerador 75 kVA,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110172,Manutenção Preventiva SEMESTRAL do gerador 155 kVA do CSC,2020-11-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito manutenção preventiva semestral do gerador de 155 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus",,,Manutenção Preventiva > Gerador,,0.96,LSTM,Baixa
2020110173,Manutenção preventiva SEMESTRAL do gerador 155 kVA do Pavilhão de Aulas do CJA,2020-11-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva semestral do gerador de 155 kVA conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.97,LSTM,Baixa
2020110182,"Prezados,  A pedido da Coordenação de Campus, solicito o fornecimento",2020-11-23 12:05,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,2627.3900000000003,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,
A pedido da Coordenação de Campus, solicito o fornecimento e instalação de 02 ar condicionados para os seguintes ambientes:
01 para ser instalado no ""barracão"" de psicologia;
01 para ser instalado no laboratório de psicologia, na sala que antes seria sala de apoio e agora será um laboratório.",Instalação de Ar Condicionado no Laboratório COVID; Instalação de ar condicionado; Instalação de ar condicionados,Instalação de Ar Condicionado no Laboratório COVID; Instalação de ar condicionado; Instalação de ar condicionados,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020110184,Tomadas - Sala 07,2020-11-23 13:16,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"As tomadas (T 13) próximas a tv e ao computador, da sala 07, não funcionaram, hoje 23/11.
No dia 24/11 a sala será utilizada para etapa do concurso docente.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020110185,Falta de energia no complexo de ocas,2020-11-23 23:10,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.42654858445351, -39.135574841004974",,Inforo que desde o último dia 22/11 estamos sem energia no complexo de ocas. Tanto no interior das ocas como na área externa. Solicito inspeção pelo eletricista local.,,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020110186,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,2020-11-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,3100.1800000000003,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva semestral do gerador de 170 kVA do Campus Sosígenes Costa conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,Manutenção preventiva SEMESTRAL do gerador 170 kVA do CSC,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020110187,Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria CJA,2020-11-24 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,2967.2200000000003,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva semestral do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo. Favor seguir roteiro conforme Anexo II, pág. 06 e 07.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria CJA,Manutenção preventiva SEMESTRAL do gerador 55 kVA da Reitoria CJA,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020110190,Reparo de controle de ar condicionado.,2020-11-24 12:10,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,52.07,,,,"-17.534828808942148, -39.72394543442796",,Solicito reparo em controle de ar condicionado que não funciona. As pilhas já foram substituídas e o problema persiste.,Reparo em ar condicionado,Reparo em ar condicionado,Climatização > Ar condicionado,,0.97,LSTM,Média
2020110193,Serviços de infraestrutura necessários ao LECOMAR,2020-11-24 18:11,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,8527.949999999999,,,,"-16.424310442233665, -39.1367972326299",,"Prezados/as sr/as, boa tarde!
Devido a eminencia da finalização das obras do Laboratório de ecologia e Conservação Marinha da UFSB (CSC) vimos por meio desta solicitar desta pró-reitoria alguns serviços essenciais para o funcionamento, identificação e proteção do espaço recém criado na UFSB. Nesse modo necessitamos de:

Compra e instalação de 4 câmeras de vigilância (2 internas e 2 externas);
Confecção e instalação de Placas de Identificação para os seguintes espaços (Sala prof. Dr. Carlos Werner Hackradt, Sala prof. Dra. Fabiana Cézar Félix Hackradt, Laboratório de triagem, Depósito, Sala de Mergulho, Laboratório de Ecologia e Conservação Marinha - LECOMAR);
Instalação de tomada para o compressor de ar na Sala de Mergulho;
Instalação tomada para freezer no Laboratorio de triagem;
Deslocamento de 1 freezer horizontal para o Laboratório de triagem;
6 cadeiras alcochoadas de rodinhas e apoio lateral para braço;
19 cadeiras alcochoadas;
3 armários altos de 2 portas e 3 armários baixos de 2 portas;
7 bancos altos para laboratório;
Grades a medida em toda as janelas;
Construção de uma escada que de acesso ao estacionamento do pavilhão de feiras as instalações do LECOMAR;
Construção de um passeio, de preferencia coberto, entre a escada do estacionamento e o LECOMAR, e do LECOMAR a passarela coberta (inserir pontos de iluminação no caminho para permitir a segurança no uso noturno).

Essas requisições são importantes para salvaguardar o patrimonio e dar segurança as pessoas que trabalham ali, facilitar o acesso das pessoas as instalações, permitir o uso dessas instalações com conforto e ergonomia, assim como o uso de equipamentos necessários ao armazenamento de amostras e de preparação para saídas a campo.
Nos colocamos a disposição para dirimir quaisquer duvidas durante o cumprimento dessas solicitações.
At.te
Fabiana Félix",Readequações diversas do Lecomar; Complemento para o LECOMAR; Grades de proteção no LECOMAR; Complementar de grades de proteção no LECOMAR,Readequações diversas do Lecomar. Cabo de cobre de 6mm2 deve ser fornecidos 100m na cor verde e 200m na cor preta.; Em complemento a OS 116/2021.; Grades de proteção no LECOMAR; Complementar de grades de proteção no LECOMAR,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020110194,Manutenção preventiva semestral do gerador 55 kVA do CPF,2020-11-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,4356.490000000001,,,,"-17.53335341230621, -39.72217542816204",,Manutenção SEMESTRAL do gerador 55 kVA do CPF,Manutenção SEMESTRAL do gerador 55 kVA do CPF	; Troca de bateria de Gerador,Manutenção SEMESTRAL do gerador 55 kVA do CPF	; Troca de bateria de Gerador,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020110215,"Senhores, Estou tentando me cadastrar no SIGAA e não estou conseguindo",2020-11-26 17:12,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Senhores,
Estou tentando me cadastrar no SIGAA e não estou conseguindo. Sou professor recém contratado, em outubro/2020, e até o momento ainda não consegui me cadastrar, nem ter meu email institucional do GMail.
Qdo tento no cadastrar no SIGAA, no campo Unidade de Lotação, preenchi com CENTRO DE FORMAÇÃO EM TECNO-CIÊNCIAS E INOVAÇÃO (11.01.05.01), pois sou substituto do Decano Marcos, que é lotado nesse campo e apresenta a mensagem: ""A unidade selecionada não corresponde à unidade de lotação do servidor de matrícula 3209698."" Preenchi o referido campo com INSTITUTO DE HUMANIDADES, ARTES E CIÊNCIAS JORGE AMADO (11.01.05.03) e aparece a mesma mensagem.
Gostaria de orientação para resolver o referido problema, bem como o email institucional do gmail.
No aguardo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020110218,Manutenção semanal do gerador  de 55 kVA do CPF,2020-11-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110219,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-11-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110220,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-11-27 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110221,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-11-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020110222,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-11-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020110229,DEMANDAS DE REPAROS INFRAESTRUTURA CAMPUS JORGE AMADO,2020-11-30 09:31,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados colegas, venho por meio deste informar quanto algumas demandas de reparos e manutenção necessários no campus Jorge Amado.
1 - O telhado do pavilhão de aulas CJA precisa de reparos, visto inumeras notificações de infiltração no mesanino dos professores e àreas da Biblioteca. (a administração do condomínio ja foi acionada diversas vezes mas o problema continua a cada chuva forte na região)
2 - Necessário trocar as placas do telhado e placas de forro do mesanino dos professores e em praticamente todas as salas do Pavilhão de aulas.
3 - Infiltração pelo telhado da reitoria (notificação de gotejamento de agua em uma estação de trabalho da Dirad)
4 - Pedido de reparo à mureta de contenção do espaço do refeitório. A mureta caiu com as fortes chuvas mais recentes. Local: fundo do pavilhão administrativo do CJA. (necessário reparo para garantir a segurança do local, visto que é onde fica a carga e descarga do almoxarifado CJA.) ( a administração do condomínio ainda não foi acionada por esta Coord de Campus, devido à necessidade de avaliação do setor competente Dinfra.)

Favor dar encaminhamentos a essas demandas. Esta Coordenação de Campus esta à disposição.

Att.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2020120001,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2020-12-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120002,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120003,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2020-12-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120004,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2020-12-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120005,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2020-12-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120006,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120007,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2020-12-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120008,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2020-12-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120009,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2020-12-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2020-12-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2020-12-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2020-12-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2020-12-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2020-12-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2020-12-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2020-12-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2020120026,Backup de Planilhas,2020-12-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Baixa
2020120028,Instalação de Interruptores,2020-12-01 09:41,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,6777.59,,,,"-14.770309469288907, -39.23560995592077",,"Prezados,

Em virtude da instalação das esquadrias do Núcleo Pedagógico do CJA, faz-se necessário ajustes nos pontos deixados para os interruptores. Nesse contexto, solicito que sejam realizados os devidos complementos para conexão dos dispositivos em questão em todas as salas prédio.",Instalação de Interruptores,Instalação de Interruptores,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2020120030,Infraestrutura para ponto de lógica - clínica escola psicologia,2020-12-01 12:01,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados
Solicito que seja instalados a infraestrutura para 02 pontos de lógica na primeira sala lado esquerdo, onde funcionará a clínica escola de psicologia.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.9,Reclass_LSTM,Baixa
