ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2020120032,Regularização de Webmail e GSuite,2020-12-01 14:34,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde.
Gostaria por favor de criar o GSuite para ter acesso ao Google Meet (com gravação das aulas), Google Classroom, etc.
Também estou sem acesso ao WEBMAIL. O mesma login e senha que me dá acesso ao HELPDESK não me dá acesso ao WEBMAIL.
Muito obrigado.
Juvino Alves Filho.",,,Elétrica > Iluminação,,0.98,Reclass_LSTM,Baixa
2020120035,Reforma do Almoxarifado de Reagentes,2020-12-01 16:12,Fechado,,,,Campus Sosígenes Costa,,,,,Projetos e Reformas > Reforma,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito reforma no Almoxarifado de Reagentes, conforme projetos em anexo.",,,Manutenção Preventiva > Ar condicionado central,,0.96,Reclass_LSTM,Baixa
2020120039,"Por solicitação da coordenação, será necessário alterar o ponto telefô",2020-12-02 08:29,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,12.530000000000001,,,,"-17.53335341230621, -39.72217542816204",,"Por solicitação da coordenação, será necessário alterar o ponto telefônico, localizado na sala de coordenação do campus, para a recepção.",Alteração de Ponto Telefônico,Alteração de Ponto Telefônico,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.88,LSTM_BAIXA_CONF,Baixa
2020120041,Substituição de porta existente,2020-12-02 12:22,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53488871263804, -39.72388509091665",,"Prezados, bom dia.

Foi colocado um aviso na porta do ambulatório de medicina, recentemente quebrada, para que as pessoas não forçassem o fechamento seu fechamento. Porém, algumas pessoas atendidas no ambulatório não sabem ler, algumas outras simplesmente ignoram, ficando eminente um novo acidente. Sendo assim, solicito que seja instalada uma porta de correr em substituição a já existente, ou a troca da porta da entrada pela porta do fundo, que é de correr.",,,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2020120042,Remoção de coqueiros,2020-12-02 12:30,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,10316.789999999999,,,,"-17.53335341230621, -39.72217542816204",,"A pedido do Coordenador do Campus, solicito a remoção dos coqueiros do IHAC e do CFCS. Estão caindo palhas e frutos destes coqueiros, podendo provocar acidentes devido ao aumento da circulação nesses ambientes. Ao todo são 11 coqueiros, sendo 2 no IHAC e 9 no CFCS.",Remoção de coqueiros e plantio - CPF,Remoção de coqueiros e plantio - CPF,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.97,LSTM,Baixa
2020120044,Instalação de desumidificadores,2020-12-02 16:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Boa tarde. Solicito a instalação de 2 desumidificadores que chegaram. Um será instalado na Sala Interdisciplinar 1 e o outro na Sala Interdisciplinar 2.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120050,Alimentação de água para laboratório Lecomar,2020-12-03 10:48,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Alimentação de água para laboratório Lecomar,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120051,Esgoto Laboratório Lecomar.,2020-12-03 10:50,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Esgoto,,,,1122.6299999999999,,,,"-16.424310442233665, -39.1367972326299",,Esgoto Laboratório Lecomar.,Esgoto e água do Laboratório Lecomar,Esgoto e água do Laboratório Lecomar,Hidrossanitária > Hidráulica,,0.99,LSTM,Baixa
2020120059,Manutenção semanal do gerador  de 55 kVA do CPF,2020-12-04 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2020120060,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-12-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020120061,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-12-04 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120062,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-12-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020120063,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-12-04 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120065,Entupimento vaso sanitário,2020-12-04 10:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Entupimento do vaso sanitário da Clinica de Psicologia.,,,Hidrossanitária > Hidráulica,,0.71,LSTM_BAIXA_CONF,Baixa
2020120066,Ar Condicionado Clínica Psicologia vazando.,2020-12-04 11:32,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Ar Condicionado da Clínica de Psicologia, sala: recepção, com vazamento.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2020120067,Vazamento de sanitário,2020-12-04 11:33,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito, por gentileza, reparo de vazamento em sanitário no prédio da Psicologia (antiga casa do engenheiro).

At.te

Renê Moura",,,Hidrossanitária > Hidráulica,,0.97,Reclass_LSTM,Média
2020120073,Reparo em bebedouros do IHAC e sala de Tutoria,2020-12-04 14:51,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,401.31,,,,"-17.53335341230621, -39.72217542816204",,Solicito reparo em 1 bebedor do IHAC e em 1 bebedor do CFCS que não estão funcionando.,Reparo em Bebedouros,Reparo em Bebedouros,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,Reclass_LSTM,Média
2020120074,Instalação de purificador de água,2020-12-04 14:55,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,503.62,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a instalação de um purificador de água na clínica escola de psicologia. Atualmente não há bebedouros no ambiente e já há pessoas trabalhando no local. Será necessário adquirir um filtro para este bebedouro, além da instalação de um ponto de energia elétrica no local.",Instalação de purificador de água,Instalação de purificador de água,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2020120075,Instalação de pontos de rede,2020-12-04 14:59,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,469.2,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a instalação de pontos de lógica, cabeados, em todas as salas da clínica escola de psicologia. A rede sem fio apresenta instabilidades no local e as consultas tem sido realizadas online.",Instalação de pontos de rede,Instalação de pontos de rede,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Média
2020120088,Instalação de Pías no CUNI Eunapolis,2020-12-07 16:00,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito a instalação de 02 (duas) pias no CUNI Eunápolis. Trata-se de ação alinhada com a Direção da Escola em função de futuras demandas para prevenção Covid-19.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120089,Iluminação postes CSC,2020-12-07 16:24,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.422665621158817, -39.136300233483034",,Solicito revisão dos postes do CSC. Muitos estão sem funcionamento.,,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120095,Tratamento químico mensal da água de condensação do ar condicionado central,2020-12-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120109,Cópia de chave,2020-12-09 14:58,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,26.14,,,,"-17.533274716800296, -39.72248779186285",,Solicito a cópia da chave de uns dos armários da recepção. Esse armário passará a guardar documentos do campus e é necessário uma cópia de segurança dessa chave.,Serviço de reparo em armários,Serviço de reparo em armários,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120114,Solicitação de iluminação no depósito dos materiais de limpeza,2020-12-10 10:52,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar a instalação de iluminação dentro do depósito em que estão guardados os materiais de limpeza, visto que a noite a falta de iluminação dificulta o acesso dos colaboradores aos materiais que se encontram neste local.

Att.,

Bruna Nico.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,Reclass_LSTM,Média
2020120124,Manutenção semanal do gerador  de 55 kVA do CPF,2020-12-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120125,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-12-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120126,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-12-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120127,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-12-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120128,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-12-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120133,Aterramento do Racj de rede do Cuni Cabrália,2020-12-11 14:44,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.281402, -39.024453",,"Prezados,

Solicito que verifiquem a viabilidade de fazer o aterramento elétrico do Rack de rede do cuni Cabrália, pois o mesmo está dando choque.
Att.,",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120138,Sala de apoio multimídia,2020-12-14 11:07,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Prezados, a sala de apoio a multimídia(105) precisa com urgência de um ar condicionado, pois a sala é totalmente fechada e é utilizada para guardar todos os equipamentos de multimídia e artes ( câmeras, microfones, caixas de som, mesas se som entre outros.

Como a sala é fechada e fica no pavilhão de convenções o Morfo é constante, mesmo limpando com frequência.
Já estamos com vários equipamentos apresentando problemas devido ao morfo",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120150,Intervenção na infraestrutura e iluminação dos espaços do CUNI ILHÉUS - CJA,2020-12-15 09:28,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1310.5800000000002,,,,"-14.784588690412658, -39.04431728226902",,"Prezados,
Conforme conversado com a Livia, Carlos e o Simon, e ainda com o intuito de consolidar e fortalecer a parceria com o referido Colégio ( vide oficio recebido em anexo ) e também atender aos protocolos de segurança frente à COVID 19, solicito a intervenção da DINFRA/MANUTENÇÃO para a viabilização e efetivação de intervenções fisicas e eletricas nos espaços do CUNI ILHEUS ( COLÉGIO ESTADUAL ESTADO DO CEARÁ ), conforme descrito abaixo:
1 - ABERTURA E INSTALAÇÃO DE JANELA E GRADE NA SALA 04 DO REFERIDO COLÉGIO;
2 - INSTALAÇÃO DE 03 REFLETORES NOS CORREDORES/ENTRADA DO COLÉGIO PARA MELHOR AMBIENTAÇÃO E QUALIDADE DE ILUMINAÇÃO DOS ESPAÇOS DO REFERIDO CUNI.
Agradeço a atenção e compreensão dispensadas ao caso, ao passo que me coloco a inteira disposição para maiores esclarecimentos.
Atte,
Emerson Moutinho
CAAd-CJA",Intervenção na infraestrutura do CUNI Ilhéus; Complementar de Intervenção na Infraestrutura do CUNI Ilhéus; Refletor para o CUNI Ilhéus; Serviços diversos no CUNI Ilhéus,Intervenção na infraestrutura do CUNI Ilhéus; Complementar de Intervenção na Infraestrutura do CUNI Ilhéus; Refletor para o CUNI Ilhéus; Serviços diversos no CUNI Ilhéus,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120157,Remoção de tinta nos vidros,2020-12-15 11:31,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,23.19,,,,"-17.535270301457683, -39.724452176761616",,Remoção de tinta nos vidros das janelas no setor da Clinica de Psicologia (Centro de Formação).,Remoção de Tinta em Vidro,Remoção de Tinta em Vidro,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120160,Material para Estoque,2020-12-15 13:54,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,201.95,,,,"-16.423909554595376, -39.13629623502169",,"Solicito os seguintes materiais para compor estoque:

5 sacos de cimento
5 und fita isolante",Material para Estoque,Material para Estoque,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120162,Substituição de reservatório de água,2020-12-15 17:23,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,633.1100000000001,,,,"-17.53335341230621, -39.72217542816204",,Solicito substituição de reservatório de água.,Substituição de reservatório de água,Substituição de reservatório de água,Hidrossanitária > Hidráulica,,0.97,LSTM,Média
2020120163,Caixa d'água com furos.,2020-12-15 17:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.535306322127855, -39.72446535585202",,"Solicito a substituição da caixa d'água da clínica escola de psicologia. A caixa encontra-se com diversos furos, identificados ao realizar a limpeza da caixa.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120173,Substituição de vidros de janelas,2020-12-16 13:40,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,56.81,,,,"-17.53335341230621, -39.72217542816204",,"Solicito substituição dos vidros das janelas que estão quebrados, conforme imagens.",Substituição de vidros de janelas,Substituição de vidros de janelas,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120175,Material para Estoque,2020-12-16 15:00,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,2016.4099999999999,,,,"-14.77147998352185, -39.23434744042999",,"Solicito os seguintes materiais para compor estoque do CJA:

900 metros cabo 2,5mm²
300 metros cabo 4,00mm²",Material para Estoque - CJA,Material para Estoque - CJA,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2020120190,Manutenção semanal do gerador  de 55 kVA do CPF,2020-12-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,7.74,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",Reparo em vazamento no banheiro,Reparo em vazamento no banheiro,Manutenção Preventiva > Gerador,,0.99,LSTM,Média
2020120191,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-12-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020120192,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-12-18 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2020120193,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-12-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020120194,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-12-18 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2020120195,Fechadura banheiro,2020-12-18 10:16,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Fechadura de banheiro, próximo ao laboratório, está com defeito.",,,Hidrossanitária > Hidráulica,,0.77,Reclass_LSTM,Média
2020120196,Cano vazando,2020-12-18 10:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Cano de torneira, do jardim, próximo ao depósito de materiais de limpeza está vazando.",,,Climatização > Ar condicionado,,0.97,Reclass_LSTM,Baixa
2020120197,Válvula do banheiro,2020-12-18 10:27,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Válvula do banheiro masculino, que fica próximo ao bloco administrativo do IHAC, está com vazamento.",,,Climatização > Ar condicionado,,0.99,Reclass_LSTM,Média
2020120203,Torneira de jardim danificada,2020-12-21 10:32,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,77.13,,,,"-17.534828808942148, -39.72394543442796",,"Torneira de jardim danificada, sendo uma no CF em frente ao laboratório, e as outra no IHAC próximo ao setor administrativo.",Substituição de torneiras,Substituição de torneiras,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2020120205,GLAUCEMARIA RODRIGUES,2020-12-21 16:47,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Não estou conseguindo acessar o meu e-mail institucional-glaucemaria.rodrigues@ufsb.edu.br, não foi solicitado a troca de senha pelo sistema automático. Peço por gentileza a ajuda de vocês.

Desde já agradeço a atenção",,,Elétrica > Instalações elétricas,,0.8,Reclass_LSTM,Baixa
2020120214,Não acesso a módulo graduação,2020-12-23 12:43,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acesso ao módulo graduação no SIGAA (Acadêmico). Esse acesso é necessário para execução de atividades da função.
Obrigado!",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2020120215,Manutenção semanal do gerador  de 55 kVA do CPF,2020-12-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120216,Manutenção preventiva semanal do gerador 170 kVA do CSC,2020-12-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120217,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2020-12-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120218,Manutenção preventiva semanal do gerador 155 kVA do CSC,2020-12-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120219,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2020-12-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2020120226,Vazamento ar condicionado no laboratório de genética,2020-12-28 22:49,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,312.48,,,,"-16.424310442233665, -39.1367972326299",,"Olá boa noite,
Venho por meio desta solicitar o conserto do vazamento do ar condicionado do laboratório de genética do campus Sosígenes Costa das ufsb, pois mesmo após o conserto da calha as placas acartonadas amanhecem úmidas, sendo aparentemente sua origem atribuída a condensação da agua do ar condicionado. Portanto peço por favor seu reparo urgente devido so risco de contaminação por fungos no laboratório.
Att
Fabiana Félix",Reparo em vazamento de ar condicionado,Reparo em vazamento de ar condicionado,Climatização > Ar condicionado,,0.97,LSTM,Média
2021010001,Manutenção semanal do gerador  de 55 kVA do CPF,2021-01-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010002,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-01-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010003,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-01-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010004,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-01-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010005,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-01-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010008,Backup de Planilhas,2021-01-04 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Ar condicionado split,,0.99,Reclass_LSTM,Baixa
2021010009,Lâmpada queimada,2021-01-04 09:09,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
Uma das salas do Laboratório Central de Biodiversidade do CFCAf/CEPLAC está com duas lâmpadas queimadas.",,,Climatização > Ar condicionado,,1,Reclass_LSTM,Baixa
2021010010,Extintor de incêndio,2021-01-04 09:13,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,#N/A,,"Bom dia,
O Laboratório Central de Biodiversidade do CFCAf/CEPLAC possui dois extintores de incêndio que estão alocados no chão desse espaço. Contudo, gostaria de solicitar que seja feita uma avaliação nesse local para que esses itens possam ser instalados nas paredes.

Grata!",,,Elétrica > Iluminação,,0.99,Reclass_LSTM,Baixa
2021010013,Bomba com vazamento,2021-01-04 14:43,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,258.89,,,,"-17.534583079307623, -39.723940092553796",,"Bomba com vazamento, na casa das bombas, no laboratório de habilidades do CF.",Reparo em Bomba com vazamento,Reparo em Bomba com vazamento,Climatização > Ar condicionado,,0.96,Reclass_LSTM,Média
2021010014,Ar Condicionado do laboratório com  vazamento.,2021-01-04 15:03,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Ar Condicionado do laboratório I, com vazamento na parte interna.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021010016,Manutenção em ar condicionado com defeito,2021-01-05 09:25,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Bom dia!
Faço votos de um 2021 bem bom para todos! =)
Solicito manutenção em um dos ar condicionados da Biblioteca do Campus Paulo Freire, que não está funcionando. É o último aparelho do setor e o Anderson já está ciente.
Desde já agradeço!
Qualquer dúvida, estou à disposição.

Atenciosamente,
Lorena Moreira
Assistente em administração
Biblioteca Paulo Freire
Campus Paulo Freire
Universidade Federal do Sul da Bahia",,,Climatização > Ar condicionado,,1,LSTM,Média
2021010021,Tratamento químico mensal da água de condensação do ar condicionado central,2021-01-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Elétrica > Iluminação,,1,Reclass_LSTM,Baixa
2021010023,Montagem de Focos Clínicos para Utilização,2021-01-06 09:57,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Solicito a montagem de 32 focos clínicos para teste e instalação nas dependências do CFCS e rede de saúde de Teixeira de Freitas. Os materiais estão nas caixas na sala de procedimentos 1 e um dos equipamentos está montado como modelo. Os espelhos devem ser reservados para uso futuro.,,,Hidrossanitária > Hidráulica,,0.88,Reclass_LSTM,Média
2021010024,GLAUCEMARIA RODRIGUES,2021-01-06 11:53,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

não estou conseguindo acessa o SIGAA, peço por gentileza reformular a minha senha",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010033,Ar Condicionado Não Está Gelando.,2021-01-07 10:28,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,258.05,,,,"-17.534828808942148, -39.72394543442796",,"Ar Condicionado da sala de tutoria 2, do CF, não está Gelando, direito.",Recarga de Gás Refrigerante em Ar Condicionado,Recarga de Gás Refrigerante em Ar Condicionado,Climatização > Ar condicionado,,1,LSTM,Baixa
2021010035,Refletor em frente a portaria do CF.,2021-01-07 10:31,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,31.189999999999998,,,,"-17.534828808942148, -39.72394543442796",,"Refletor em frente a portaria, do CF, está com problema. Acende durante o dia.",Reparo em Refletor,Reparo em Refletor,Elétrica > Iluminação,,0.97,LSTM,Média
2021010040,Manutenção semanal do gerador  de 55 kVA do CPF,2021-01-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010041,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-01-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010042,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-01-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010043,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-01-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010044,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-01-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010045,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2021-01-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2021010046,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2021-01-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2021010047,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2021-01-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2021010048,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2021-01-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2021010049,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2021-01-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,10095.25,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção/Limpeza Ar Condicionados Reitoria,Manutenção/Limpeza Ar Condicionados Reitoria,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021010050,Manutenção de ar-condicionado,2021-01-08 10:09,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,71.45,,,,"-16.424310442233665, -39.1367972326299",,Bom dia. Solicito manutenção no ar-condicionado do Laboratório de Genética e Biologia Molecular. Esse ar-condicionado é responsável por manter o ambiente refrigerado para evitar o aquecimento dos equipamentos e também a proliferação de fungos.,Manutenção de ar-condicionado,Manutenção de ar-condicionado,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.95,Reclass_LSTM,Baixa
2021010058,Iluminação externa do Centro de Formação,2021-01-11 08:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,1864.7500000000002,,,,"-17.534828808942148, -39.72394543442796",,"Solicito a instalação de postes com refletores, para uma melhor iluminação externa do Centro de Formação.",Iluminação externa do Centro de Formação; Complementar de Iluminação Externa do Centro de Formação,Iluminação externa do Centro de Formação; Complementar de Iluminação Externa do Centro de Formação,Elétrica > Iluminação,,1,LSTM,Baixa
2021010059,Revisão e manutenção preventiva dos aparelhos de ar condicionado das salas de aulas,2021-01-11 09:33,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Em virtude da cessão dos espaços ao INEP e a consequente aplicação das provas do ENEM 2020, a serem realizados nos proximos dias 17 e 24/01/2021. Solicitamos, COM URGÊNCIA, a vistoria e manutenção preventiva e/ou corretiva nos aparelhos de ar-condicionado instalados nas salas de aulas ( 13 salas ) do Pavilhão de Aulas do CJA.
Aproveito ainda para enfatizar que tais espaços/equipamentos serão utilizados para a parceria com o INEP/ENEM e assim a climatização dos referidos espaços é imprescindivel para o pleno funcionamento e utilização pelo publico.
Atte,
Emerson Moutinho
CAAD - CJA",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2021010060,Verificação de aparelho de ar condicionado,2021-01-11 10:57,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Saudações.
Preciso que sejam verificados os aparelhos de ar condicionado do Laboratório de Mirmecologia, pois os mesmos são essenciais para a preservação da coleção de formigas do laboratório e pararam de funcionar.
Desde já agradeço.
Atenciosamente,
Alexandre.",,,Climatização > Ar condicionado,,0.95,LSTM,Baixa
2021010066,Substituição torneira,2021-01-12 11:17,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,38.26,,,,"-17.533274716800296, -39.72248779186285",,Solicito a substituição da torneira do bebedouro que se encontra com defeito.,Substituição de torneira,Substituição de torneira,Hidrossanitária > Hidráulica,,1,LSTM,Média
2021010075,Lâmpadas Queimadas. Iluminação externa,2021-01-13 11:39,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Lâmpadas Queimadas. Iluminação externa:
02 na tutoria
01 lab. de habilidades
01 no laboratório",,,Elétrica > Iluminação,,1,LSTM,Baixa
2021010076,Portico Serviços,2021-01-13 15:13,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,539.95,,,,"-16.423909554595376, -39.13629623502169",,"Revisão dos mictórios do banheiro masculino (vazamento, não funcionamento);
Falta de lampada em banheiro feminino (muito escuro);
Retirada de material de construção das laterais e fundo (resto de tabuas, placas de forro, outros);
Manutenção de Persianas das salas de aula;
Revisão da lógica e eletrica (alguns fios expostos e funcionamento);
Revisão do forro (reposição de placas)
Cobertura do Forro (como feito nas salas do pav de feiras. Destaco que esse pedido já foi feito outras vezes, porém, não realizado. Pingueiras, gatos e outros bichos tem causado danos que poderiam ter sido evitados).
Telhado ao fundo (beiral escorado com pedaças de madeira)
Fios expostos ao fundo da sala da assistente social
Tubulação de ar condicionado das salas de aula expostas
Fotos no link: https://drive.google.com/drive/folders/1LOKIMluupAr0JvAzriiSZjK4cCNN_OMJ?usp=sharing",Reparo em ar condicionado Pórtico; Luminária para o pórtico,Reparo em ar condicionado Pórtico; Luminária para o pórtico,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Média
2021010086,Manutenção semanal do gerador  de 55 kVA do CPF,2021-01-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021010087,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021010088,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-01-15 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
