ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021010089,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-01-15 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010090,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-01-15 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010091,Checagem do Circuito de Tomadas da Sala do Coordenador do Campus,2021-01-15 10:53,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito a Checagem do Circuito de Tomadas da Sala do Coordenador do Campus.,,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2021010092,Banheiro masculino ambulatório,2021-01-15 10:56,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,107.68,,,,"-17.534828808942148, -39.72394543442796",,Banheiro masculino próximo ao ambulatório com vazamento no mictório.,Reparo em Mictório,Reparo em Mictório,Hidrossanitária > Hidráulica,,0.96,LSTM,Média
2021010093,Solicitação de tomada,2021-01-15 11:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,16.25,,,,"-17.534828808942148, -39.72394543442796",,Solicitação de tomada dupla para a recepção da psicologia no Centro de Formação.,Substituição de Tomada,Substituição de Tomada,Elétrica > Instalações elétricas,,0.97,LSTM,Média
2021010094,Checagem do Ponto de Rede do AP das Ocas,2021-01-15 11:16,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,38.05,,,,"-16.42654858445351, -39.135574841004974",,"Solicito a Checagem do Ponto de Rede do AP (Ruckus) outdoor que atende aos Laboratório instalados nas Ocas, pois, esse está off-line a vários dias.",Checagem do Ponto de Rede do AP das Ocas,Checagem do Ponto de Rede do AP das Ocas,Climatização > Ar condicionado,,0.86,Reclass_LSTM,Baixa
2021010099,Postes com Lâmpadas Queimadas,2021-01-18 08:44,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,72.4,,,,"-17.534828808942148, -39.72394543442796",,"Três Postes com Lâmpadas Queimadas, no Centro de Formação, próximo as salas de tutoria.",Troca de Lâmpadas,Troca de Lâmpadas,Elétrica > Iluminação,,1,LSTM,Baixa
2021010100,Iluminação banheiro PCD - CJA,2021-01-18 09:08,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Favor verificar o circuito elétrico do banheiro PCD situado no Pavilhão de Aulas - CJA, visto que o mesmo apresenta problemas na sua iluminação ( PROVÁVEL CURTO CIRCUITO ).

Atte,

Emerson Belém Moutinho
CAAD- CJA",,,Elétrica > Instalações elétricas,,0.52,LSTM_BAIXA_CONF,Baixa
2021010101,DEFEITO  em Descarga do mictório - banheiro masculino CJA,2021-01-18 09:12,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Favor verificar defeito em 02( duas) descargas hidraulicas nos mictorios do banheiro masculino do Pav. de Aulas - CJA, pois as mesmas ficam descarregando água de forma intermitente.

Atte,

Emerson Moutinho
CAAD- CJA",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Média
2021010108,Serviços Cuni Eunápolis,2021-01-18 11:29,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,5491.79,,,,"-16.381244291782618, -39.589120860150686",,"Prezados,

Após a execução dos primeiros serviços no Cuni Eunápolis verificamos a necessidade de alguns serviços complementares que não haviam sido solicitados para o bom funcionamento do local.
1- Instalação de pias para higiênização das mãos no contexto da Covid-19. Deve ser executado um sumidouro para recebimento dessa água servido, bem como o complemento das instalações hidráulicas que chegam até o bebedouro.
2- Substituição de 18,68 m² de piso cerâmico em frente a sala 03 (piso existente danificado);
3- Instalação do tubo de queda da calha;
4- Instalação de 6 luminárias tipo calha na frente das salas (entradas das salas escuras);
5- Limpeza do forro da sala 3 (está caindo sujeira do forro dentro dalas, inclusive fezes de corcego), Ao fazer a limpeza avaliar uma forma de vedar a cobertura do ambiente externo;",Serviços Cuni Eunápolis ; Complementar de Serviços Cuni Eunápolis; Reparo em Piso CUNI Eunápolis; Complementar de Reparo em Piso do CUNI Eunápolis,Serviços Cuni Eunápolis ; Complementar de Serviços Cuni Eunápolis; Reparo em Piso CUNI Eunápolis; Complementar de Reparo em Piso do CUNI Eunápolis,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,Reclass_LSTM,Baixa
2021010109,Manutenção armário COPA,2021-01-18 14:41,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,29.57,,,,"-16.423909554595376, -39.13629623502169",,"Prezados,

solicito manutenção do armário planejado da copa do CSC. Gaveas com má fixação e outros.",Manutenção Armário COPA,Manutenção Armário COPA,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010111,Portaria do Campus,2021-01-18 14:56,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,600.05,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, solicito:

Verificar piso de bloquete intertravado na passagem do portão do campus;
Iluminação (lâmpadas queimadas, revisão de iluminação, remoção de refletores queimados, alocação de interruptor no ""cone"" de guarda de material de limpeza para proximo a porta;
Infiltrações - observar obstrução na saída de água das chuvas no telhado do ""cone"" de uso da vigilância; infiltração na parede da guarita (ver banheiro na valvula de descarga e tambem o encaliçamento do relhado;",Impermeabilização de parede da guarita,Impermeabilização de parede da guarita,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010115,GLAUCEMARIA RODRIGUES,2021-01-19 07:49,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,

não estou tendo acesso ao sistema SIGAA, peço por gentileza me informar como proceder para redefinir a senha

Att

Glaucemária",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010116,Troca de fechadura,2021-01-19 10:10,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,138.32999999999998,,,,"-16.424310442233665, -39.1367972326299",,"Olá,
Gostaria de solicitar troca da fechadura do laboratório de Botânica localizado na área dos laboratórios interdisciplinar 3. A chave do mesmo já esta danificada dificultando a abertura como também o fechamento seguro da porta. Por este motivo necessitamos com urgência a troca dessa fechadura. Desde já agradecemos.

Atenciosamente,
Dalliane Soares.",Substituição de Fechadura; Complementar de Substituição de Fechadura,Substituição de Fechadura; Complementar de Substituição de Fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2021010118,Inversão de abertura da porta,2021-01-19 10:57,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

A Clínica Escola de Medicina está a cada dia atendendo mais pacientes e com isso urge a necessidade de criação de mais espaços.
Como a ampliação física, por hora, mostra-se em dificuldades, sugerimos a inversão do lado em que a porta da entrada da clínica abre. (FOTOS em anexo).
Para tanto, precisaremos de um fixador de porta de chão, a fim de que a porta não bata no vidro da entrada.

Essa mudança fará que a clínica ganhe 2 metros de parede que pode acomodar mais três lugares na recepção ou até uma bancada de granito para bebedouro de bancada e café. Além de liberar espaço para a instalação de uma tv para a recepção.

Att

Samuel Siquara",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010119,Instalação de tomadas na Clínica Escola de Medicina,2021-01-19 11:09,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,51.98,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

A Clínica Escola de Medicina faz atendimento médico dos pacientes encaminhados pela rede de saúde de Teixeira de Freitas. Para tanto, precisa fazer uso de balanças eletrônicas antropométricas.
Hoje essas balanças estão ligadas por extensão.
A fim de acabar o risco de algum acidentes por tropeço, solicitamos a instalação de duas tomadas com 2 entradas cada.
(parede de Drywall).

Att

Samuel Siquara",Instalação de tomadas na Clínica Escola de Medicina,Instalação de tomadas na Clínica Escola de Medicina,Elétrica > Instalações elétricas,,0.99,LSTM,Baixa
2021010120,Instalação de trocador de fraldas em banheiro anexo à Clinica Escola de Medicina,2021-01-19 11:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,

Com o desenrolar dos atendimentos da Clínica Escola de Medicina (CEAME) identificamos a necessidade urgente da instalação de um trocador de fraldas em pelo menos um dos nossos banheiros.

Umas das especialidades que mais a CEAME atende é a pediatria, com isso solicitamos a instalação do referido trocador.

Em anexo, colocamos alguns modelos que poderiam atender a contento. Além, da foto de um possível local para a instalação (banheiro feminino). Neste banheiro, daria para usar a última pia como lavador, bastaria instalar ma ducha higiênica no lugar dar torneira e instalar o granito em continuidade com a pia.

Att

Samuel Siquara",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2021010122,Solicitação de Substituição de Porta,2021-01-20 09:09,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,981.81,,,,"-16.423058409985778, -39.136850127779546",,"Solicito substituição de uma porta de 80x210 no Pavilhão de Feiras, incluindo fechadura e dobradiças.",Substituição de Porta,Substituição de Porta,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2021010126,Verificação de lâmpadas áreas internas do Campus.,2021-01-20 15:31,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,11376.330000000002,,,,"-16.423909554595376, -39.13629623502169",,Verificação de lâmpadas áreas internas do Campus.,Compra de lâmpadas e luminárias para substituição,"Compra de lâmpadas para realizar serviços de manutenção. Comprar estoque sobressalente para substituição eventual.
As lâmpadas fluorescentes e tipo PL devem ser fornecidas LED, que são de natureza igual ou superior, na mesma quantidade discriminada. 15W equivalente a 7W LED, e 23W equivalente a 12W.",Elétrica > Iluminação,,0.99,LSTM,Média
2021010127,Substituir Policarbonato pavilhão Administrativo.,2021-01-20 15:33,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Substituir Policarbonato pavilhão Administrativo.,,,Elétrica > Nobreak,,0.89,Reclass_LSTM,Baixa
2021010128,Pintura pavilhão Administrativo,2021-01-20 15:35,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Pintura,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Pintura pavilhão Administrativo,,,Climatização > Ar condicionado,,0.92,Reclass_LSTM,Baixa
2021010129,Revisão mictórios banheiros masculinos.,2021-01-20 15:36,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Revisão mictórios banheiros masculinos.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2021010130,Telas para torre de resfriamento do Ar central. (Prevenção contra suje,2021-01-20 15:38,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,426.7800000000001,,,,"-16.423909554595376, -39.13629623502169",,Telas para torre de resfriamento do Ar central. (Prevenção contra sujeiras de folhas e insetos),Telas para torre de resfriamento do Ar central,Telas para torre de resfriamento do Ar central,Climatização > Ar condicionado,,0.98,Reclass_LSTM,Baixa
2021010131,2 Bóias para torre de resfriamento do Ar condicionado central.,2021-01-20 15:41,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,150.72,,,,"-16.423909554595376, -39.13629623502169",,2 Bóias para torre de resfriamento do Ar condicionado central.,Substituição de Bóia,Substituição de Bóia,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.84,Reclass_LSTM,Baixa
2021010132,Conexões para instalação da bóia na torre de resfriamento do Ar condic,2021-01-20 15:42,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,298.75,,,,"-16.423909554595376, -39.13629623502169",,Conexões para instalação da bóia na torre de resfriamento do Ar condicionado central,Conexões para instalação de boia; Complementar de Conexões para instalação da bóia,Conexões para instalação de boia; Complementar de Conexões para instalação da bóia,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,Reclass_LSTM,Baixa
2021010133,Telas para o cobogó da parede da sala do Ar condicionado central (evit,2021-01-20 15:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado central,,,,175.14,,,,"-16.423909554595376, -39.13629623502169",,Telas para o cobogó da parede da sala do Ar condicionado central (evitar entrada de morcegos),Telas para cobogó da parede da sala do Ar condicionado central,Telas para cobogó da parede da sala do Ar condicionado central,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,Reclass_LSTM,Baixa
2021010136,Restauração de passeio,2021-01-20 23:04,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,34290.96,,,,"-14.788316740297745, -39.27483123836992",,"Restaurar passeio externo do entorno do prédio, bem como da área de estacionamento.
Avaliar e quantificar.","Recuperação de estrutura de concreto armado, com formas","Recuperação de estrutura de concreto armado, com formas						",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010137,Instalação de componentes para Combate a Incêndio no Lab. Biologia Molecular,2021-01-21 09:24,Fechado,,,,Campus Paulo Freire,,,,,"Segurança contra Incêndio > Sistemas de combate a incêndio (extintores, hidrantes)",,,,564.68,,,,"-17.534828808942148, -39.72394543442796",,"Solicito instalação de componentes para combate a incêndio no Laboratório de Biologia Molecular, conforme Projetos em Anexo.",Instalação de componentes para Combate a Incêndio no Lab. Biologia Molecular,Instalação de componentes para Combate a Incêndio no Lab. Biologia Molecular,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010140,Instalação e verificação da baterias,2021-01-21 11:51,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, gostaria de agendar para segunda (25/01/2021, 8 horas da manhã) a verificação da novas baterias e instalação das mesmas nos no-breaks com problema.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010145,Cobertura para Fosso da Escada do Portico,2021-01-21 14:38,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,8112.16,,,,"-16.423822637563376, -39.13549260894328",,"Solicito intervenção para que o fosso de acesso a caixa d'agua não seja acometido por aguas de chuvas (telha, cobertura, outro). Destacmos que o espaço é utilizado para guarda de ferramentas e outros materiais do campus, pois infelizmente ainda não dispomos de um almoxarifado central. Atualmente molha com as chuvas.",Impermeabilização da laje do tanque; Complementar de Impermeabilização do Tanque; Cobertura para Fosso da Escada do Portico,Realizar como indicado pelo Eng. Residente; Complementar de Impermeabilização do Tanque; Cobertura para Fosso da Escada do Portico,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021010148,Manutenção semanal do gerador  de 55 kVA do CPF,2021-01-22 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010149,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-01-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010150,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-01-22 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010151,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-01-22 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010152,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-01-22 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010157,Banheiro Feminino IHAC,2021-01-22 11:46,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Banheiro Feminino IHAC, que fica próximo do bloco administrativo.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010158,Porta Solta Banheiro Feminino,2021-01-22 11:49,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Porta Solta do Banheiro Feminino, próximo ao laboratório I, do Centro de Formação.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010162,Refletor com Defeito,2021-01-25 09:56,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,90.63000000000001,,,,"-17.532979931742542, -39.7220601067383",,"Refletor com Defeito, piscando constantemente. Localizado logo na entrada do lado esquerdo CPF.",Substituição de Refletor,Substituição de Refletor,Elétrica > Iluminação,,0.99,LSTM,Média
2021010167,SUBSTITUIÇÃO/REPARO EM VENTILADOR DE TETO - VIGILANCIA,2021-01-25 14:18,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Visando uma melhor climatização do ambiente laboral , SOLICITO a substituição e/ou reparo do aparelho de ventilador de teto instalado no local destinado a recepção/vigilancia na porta de entrada do saguão no prédio da REITORIA.
Atenciosamente,

Emerson Moutinho
CAAD - CJA",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010169,"Prezados,  Solicito manutenção/troca de bateria dos nobreaks dos setor",2021-01-25 15:13,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Solicito manutenção/troca de bateria dos nobreaks dos setores acadêmicos e administrativos do CJA.
São eles os tombos:

Sem tombo e nº de Série 272850056342
Sem tombo e nº de Série 272850057082
Sem tombo e nº de Série 272850084944
UFBA 962470
UFBA 962424
UFBA 962483
UFBA 962420
UFBA 962485
UFBA 962464
UFBA 962484
UFBA 962391
UFBA 962517
UFBA 962421
UFBA 960015
UFSB 2018007725
UFSB 2018003190
UFSB 2016003009
UFSB 2018003140
UFSB 2018003157
UFSB 2018003056
UFSB 2018007724
UFSB 2018003156

São um total de 22 Nobreaks e estão disponíveis na Coordenação de Apoio Administrativo do Campus Jorge Amado.
Helvis já está ciente.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010184,Remoção integral dos aparelhos pra transporte para nova sede,2021-01-26 21:06,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Proceder a remoção dos aparelhos de ar condicionado da reitoria pra transporte à nova sede.
Os aparelhos devem ser retirados e higienizados conforme seja dada a autorização.
Após higienizar, guardar na mesma sala de onde foi retirado, para posterior transporte.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010194,Ponto de Rede,2021-01-27 12:40,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Para atendermos ao chamado: 2021010181, solicitamos instalação de ponto de rede na CEAME - CFCS (passagem de cabo até o switch mais próximo).
Local: CEAME - Recepção - Mesa 02 (a esquerda da porta da entrada).",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010201,Retirada de Ar condicionados do canteiro de obras do Núcleo Pedagógico.,2021-01-27 15:51,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito retirada de dois ar condicionados do barracão da obra do Núcleo Pedagógico. Eles estão fixados em madeiras apdrecidas, colocando em risco pessoas e veículos que transitem por baixo, na pista do campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021010203,"Prezados,  estou sem acesso ao meu email -glaucemaria.rodrigues@ufsb.e",2021-01-28 07:24,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Prezados,
estou sem acesso ao meu email -glaucemaria.rodrigues@ufsb.edu.br e o sistema SIGAA
peço por gentileza orientação de como proceder.

ATT",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010206,estou sem acesso ao meu email -glaucemaria.rodrigues@ufsb.edu.br e o s,2021-01-28 08:14,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"estou sem acesso ao meu email -glaucemaria.rodrigues@ufsb.edu.br e o sistema SIGAA
peço por gentileza orientação de como proceder.",,,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021010211,Cópia de chaves,2021-01-28 14:12,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,79.07,,,,"-17.53488871263804, -39.72388509091665",,Solicito cópia das chaves dos armários do ambulatório de medicina.,Troca de fechadura,Troca de fechadura,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Baixa
2021010213,Manutenção semanal do gerador  de 55 kVA do CPF,2021-01-29 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021010214,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-01-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021010215,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-01-29 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010216,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-01-29 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021010217,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-01-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021010224,Drenagem Labnea,2021-01-29 15:45,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,2874.91,,,,"-16.424310442233665, -39.1367972326299",,"Solicito execução da rede de drenagem do Laboratório de agroecologia, conforme projeto em anexo.
Itens necessários:

30 m tubo de esgoto DN 100 mm;
3 caixas de passagem 60x60;
4 Joelhos - esgoto DN 100 mm;
Recomposição do piso de concreto.",Drenagem LABNEA; Complementar de Drenagem do LABNEA,Drenagem LABNEA; Complementar de Drenagem do LABNEA,Manutenção Preventiva > Quadros Elétricos,,1,Reclass_LSTM,Baixa
2021020001,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2021-02-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020002,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020003,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2021-02-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020004,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2021-02-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020005,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2021-02-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020006,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020007,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2021-02-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020008,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2021-02-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020009,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2021-02-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2021-02-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2021-02-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2021-02-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2021-02-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2021-02-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2021-02-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2021-02-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021020026,Backup de Planilhas,2021-02-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021020043,Bancada sob a pia da cozinha,2021-02-01 17:06,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,3580.2400000000002,,,,"-17.53335341230621, -39.72217542816204",,"Devido ao pouco espaço disponível para estoque de materiais das clínicas de medicina e psicologia, foi necessário remover o estoque de materiais de limpeza da empresa terceirizada. Para amenizar a situação, solicito a instalação de uma prateleira abaixo da pia da cozinha para guardar os materiais de limpeza que não podem sofrer a ação do calor e os demais materiais que serão utilizados durante a semana. Para aumentar o espaço útil será também necessária uma ampliação de uns 60 cm com granito cinza castelo, no canto da pia.","Bancada sob a pia da cozinha; Complementar de bancada sob a pia da cozinha; Complementar de vidro para bancada sob a pia da cozinha","Bancada sob a pia da cozinha; Complementar de bancada sob a pia da cozinha; Complementar de vidro para bancada sob a pia da cozinha",Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021020045,Acesso ao SIG,2021-02-01 21:09,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa noite.
Desde quando fui redistribuido em 13/10/2020, que não tenho acesso ao sistema SIG. Estou ministrando um componente curricular, além de necessitar encaminhar projetos de extensão e de pesquisa para registrar e não consigo ter acesso ao SIGAA.
Fiz um cadastro no SIGAA com sucesso, porém não recebi nenhuma senha que me dê acesso ao sistema.
Gostaria de solicitar auxilio para resolver meu acesso ao SIG.
Desde já agradeço.
Atenciosamente,
Juvino Alves Filho
Mat. SIAPE 1705167",,,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021020047,Lâmpada Queimada,2021-02-02 15:05,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Lâmpada Queimada na Portaria (guarita) do Centro de Formação,,,Elétrica > Iluminação,,1,LSTM,Baixa
2021020053,Solicito troca de fechadura na sala da Assistente Operacional do CUNI,2021-02-03 14:39,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,61.839999999999996,,,,"-14.809436680601632, -39.27904921187019",,"Solicito troca de fechadura na sala da Assistente Operacional do CUNI Itabuna.
Motivo: Dificuldades ao abrir/fechar e chave torta.",Troca de Fechadura,Troca de Fechadura,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.95,Reclass_LSTM,Baixa
2021020054,Solicito a mudança na disposição de pontos de energia e rede da Sala d,2021-02-03 14:43,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito a mudança na disposição de pontos de energia e rede da Sala da Assistente Operacional do CUNI Itabuna.
Motivo: Ajuste de utilização do espaço e instalação da mesa com visão do corredor.",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2021020055,Solicito a manutenção do cabo de energia de 2 televisores e remoção de,2021-02-03 14:46,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito a manutenção do cabo de energia de 2 televisores e remoção de um cabo de antena da Sala 03 do CUNI Itabuna.
Motivo: Roedor danificou o fio de energia.",,,Hidrossanitária > Hidráulica,,0.93,Reclass_LSTM,Média
2021020056,Solicito remoção do Ventilador da Sala 05 e instalação na Sala da Assi,2021-02-03 14:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito remoção do Ventilador da Sala 05 e instalação na Sala da Assistente Operacional do Cuni Itabuna.
Motivo: Sala 05 encontra-se em um conjunto de salas do bloco que estão condenados (ameaçam desabar) segundo a Gestão do Colégio.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2021020070,Manutenção semanal do gerador  de 55 kVA do CPF,2021-02-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
