ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020071,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020072,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-02-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020073,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-02-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020074,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-02-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020084,Instalação de Ultrapurificador,2021-02-05 15:19,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,134.9,,,,"-16.424310442233665, -39.1367972326299",,Solicito a instalação de um ultrapurificador de água no Laboratório Interdisciplinar 2. A urgência elevada se deve à necessidade de instalação e teste do equipamento para efetuar o ateste da nota fiscal para liberação de pagamento ao fornecedor.,Instalação de Ultrapurificador,Instalação de Ultrapurificador,Hidrossanitária > Hidráulica,,0.53,LSTM_BAIXA_CONF,Baixa
2021020091,Tratamento químico mensal da água de condensação do ar condicionado central,2021-02-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.96,Reclass_LSTM,Baixa
2021020101,Solicito a execução do projeto de climatização existente para o labora,2021-02-08 14:22,Fechado,,,,Campus Paulo Freire,,,,,Climatização > Ar condicionado split,,,,11341.760000000002,,,,"-17.534235850278133, -39.724091821208056",,Solicito a execução do projeto de climatização existente para o laboratório da covid-19.,Dutos de ar condicionado do Laboratório; Manutenção Ar Condicionado; Complementar de Dutos de Ar Condicionado do Laboratório; Complementar de dutos para ar condicionado do laboratório,Dutos de ar condicionado do Laboratório; Manutenção Ar Condicionado; Complementar de Dutos de Ar Condicionado do Laboratório; Complementar de dutos para ar condicionado do laboratório,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021020102,Solicito que sejam verificadas as salas com vazamentos no telhado e a,2021-02-08 14:23,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.53335341230621, -39.72217542816204",,Solicito que sejam verificadas as salas com vazamentos no telhado e a troca das placas de forro que estiverem danificadas.,,,Elétrica > Instalações elétricas,,0.88,Reclass_LSTM,Baixa
2021020108,"Fornecer e instalar trocador, e trocar abertura de porta",2021-02-08 23:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1328.2399999999998,,,,"-17.534235850278133, -39.724091821208056",,"Foi pedido a instalação de um trocador em granito. Pra a correta emissão da OS, necessário verificar as medidas no local, de forma a garantir a correta quantidade.
Quanto a troca da forma de abertura da porta, verificar o melhor item pra fazer o batedor da porta.",Reparo em porta do Laboratório; Instalação de Trocador de Fralda,Reparo em porta do Laboratório; Instalação de Trocador de Fralda,Elétrica > Instalações elétricas,,0.98,Reclass_LSTM,Baixa
2021020139,Sala do Setor de Apoio Administrativo,2021-02-11 08:46,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Solicito verificação no aparelho de ar condicionado da Sala do Setor de Apoio Administrativo. O mesmo não está ligando quando acionado pelo controle remoto.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.94,Reclass_LSTM,Baixa
2021020150,Manutenção semanal do gerador  de 55 kVA do CPF,2021-02-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021020151,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-02-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020152,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-02-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020153,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-02-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020154,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-02-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020155,Cabeamento CUNI Porto,2021-02-12 08:57,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,1255.6399999999999,,,,"-16.449880252377348, -39.064648619985995",,"Prezados,
Solicito a criação de enlace de rede para conectar a REDE CUNI Porto Seguro até a estrutura do colégio onde o referido CUNI funciona.
Esse enlace deve ser em cabo UTP nos padrões já adotados.",Cabeamento CUNI Porto,Cabeamento CUNI Porto,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021020172,"Prezados,  Solicito a impermeabilização de todo piso do laboratório de",2021-02-17 12:48,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Pintura,,,,3505.69,,,,"-17.534583079307623, -39.723940092553796",,"Prezados,
Solicito a impermeabilização de todo piso do laboratório de habilidades com aplicação de resina. Essa impermeabilização é necessária para maior durabilidade do piso.
Total da área de piso: 453,70m2
Obs: é necessário 2 demăos de resina.",Impermeabilização do piso do laboratório de habilidades,Impermeabilização do piso do laboratório de habilidades,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021020181,Banheiro da Assistência Operacional Cuni Porto Seguro  =&gt; Verificaç,2021-02-18 10:35,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Hidráulica,,,,143.64,,,,"-16.449880252377348, -39.064648619985995",,"Banheiro da Assistência Operacional Cuni Porto Seguro
=> Verificação / Substituição Sistema de Descarga (Vaso; Caixa D´água) + Instalação de Ponto de Iluminação",Substituição de descarga e lâmpada no CUNI Porto Seguro,Substituição de descarga e lâmpada no CUNI Porto Seguro,Manutenção Preventiva > Hidráulica,,0.56,LSTM_BAIXA_CONF,Média
2021020182,solicitação de hospedagem no site da ufsb,2021-02-18 11:32,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, estamos desenvolvendo um periódico científico no colegiado de BI Artes (campus Paulo Freire) e para tal gostaria de solicitar hospedagem no index já criado para isso: https://periodicos.ufsb.edu.br/index.php
agradecido desde já

Wayner Tristao
BI Artes Paulo Freire
siape 1719380",,,TI / Dados / Rede > Coleta de dados,,0.97,Reclass_LSTM,Baixa
2021020190,Manutenção semanal do gerador  de 55 kVA do CPF,2021-02-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021020191,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-02-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020192,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-02-19 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020193,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-02-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020194,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-02-19 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020195,Gerar G-Suite,2021-02-19 08:12,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado Servidor, bom dia.
Gostaria por favor de solicitar a criação de G-Sute em meu nome para auxiliar nas aulas remotas com o pacote completo.
Desde já agradeço.
Atenciosamente,
Juvino Alves Filho.",,,Estrutura Predial > Forro,,0.83,Reclass_LSTM,Baixa
2021020196,Interligação da Portaria via fibra otica à rede logica do campus,2021-02-19 09:58,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Prezados,

solicito a interligação da portaria via fibra otica á rede lógica do campus. Destacamos que na portaria ja existe infra de equipamentos (switch, cameras, aps e outros) que já era alimentado pela rede do campus via rádio, porém, o equipamento esta danificado e ja vinha apresentando problemas.
Justificativa: Sistema de segurança de cameras, telefonia, contato com a vigilancia e porteiros, falta de outro meio de contado pela dificuldade da rede de telefonia móvel.",Interligação da Portaria,Interligação da Portaria,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.86,LSTM_BAIXA_CONF,Baixa
2021020220,MANUTENÇÃO DE AAPARELHO DE AR-CONDICIONADO - SALA DOS DECANATOS,2021-02-22 10:44,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicito , com a maior brevidade possível, o reparo/substituição do aparelho de ar-condiconado instalado na Sala do Decanatos CTTCI/CFPPTS. Tal equipamento já fora analizado anteriormente pela equipe técnica e teve uma placa/componente retirado para conserto. Entretanto, decorrido bastante tempo, tal equipamento não fora restabelecido o seu funcionamento, o que está causando reclamações e insatisfações dos usuários do espaço ( decanos do CFTCI e do CFPPTS ) com a climatização da sala.
Fico assim, no aguardo de seu pronunciamento e providências , ao passo que me coloco a inteira disposição para maiores esclarecimentos.
Atte,
Emerson Moutinho - CAACJA",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2021020221,Nobreak do circuito A,2021-02-22 10:58,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezados, bom dia.
Informo que o Nobreak do circuito A da sala técnica está sem funcionar.
Dados do Nobreak:
Sinus Double II DSP - 6000VA
Número de Série: 245220000112
Patrimônio: 2018003187",,,Elétrica > Instalações elétricas,,0.88,Reclass_LSTM,Baixa
2021020246,Mudança de tomada de compressor,2021-02-23 11:18,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,128.71,,,,"-16.424310442233665, -39.1367972326299",,"Solicito a mudança da tomada do compressor elétrico pertencente ao LECOMAR que se encontra atualmente no deposito da UFSB para a Sala de Mergulho do novo laboratório do LECOMAR. A tomada deverá estar localizada ao lado direito da porta, onde ja há uma tomada simples de onde a fiação pode ser extendida.",Mudança de tomada de compressor,Mudança de tomada de compressor,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.79,Reclass_LSTM,Baixa
2021020253,Criação de e-mail institucional CFCHS CSC,2021-02-23 16:54,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424418173969368, -39.13676964434829",,"Prezado(a) senhor(a),
Boa tarde.
Solicito a criação de e-mail vinculado ao CFCHS campus CSC para fins de acesso á plataforma google education e gravação das aulas síncronas.
Atenciosamente.
Antonio Armando
Docente - Direito UFSB",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.93,Reclass_LSTM,Baixa
2021020267,Solicito Verificação/Revisão dos refletores da portaria.,2021-02-24 19:23,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-16.420061877245463, -39.136391365397536",,Solicito Verificação/Revisão dos refletores da portaria.,,,Elétrica > Nobreak,,0.89,Reclass_LSTM,Baixa
2021020263,Pintura da área de Psicultura,2021-02-24 14:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,947.6600000000001,,,,#N/A,,"Pintar o prédio da psicultura, conforme solicitado pelo prof. Fabricio. Pintura Interna e Externa, usar o material já disponível, e solicitar a compra do que mais se fizer necessário. Agendamento imediato.",Pintura da área de Psicultura,Pintura da área de Psicultura,Manutenção Preventiva > Gerador,,1,Reclass_LSTM,Baixa
2021020286,Manutenção semanal do gerador  de 55 kVA do CPF,2021-02-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020287,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-02-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020288,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-02-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020289,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-02-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020290,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-02-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021020294,Compra de material de estoque,2021-02-26 10:36,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,1084.7500000000002,,,,"-16.423909554595376, -39.13629623502169",,Compra de material de estoque.,Compra de material de estoque,Compra de material de estoque,Climatização > Ar condicionado,,1,Reclass_LSTM,Média
2021030004,Backup de Planilhas,2021-03-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Ar condicionado central,,0.99,Reclass_LSTM,Baixa
2021030008,Solicito o reparo da cobertura do Container que está sendo utilizado c,2021-03-01 13:04,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,487.26,,,,"-17.534828808942148, -39.72394543442796",,Solicito o reparo da cobertura do Container que está sendo utilizado como depósito de alguns materiais do Campus e que está apresentando infiltrações.,Reparo em teto do container; Complementar de Reparo em teto do Container,Reparo em teto do container; Complementar de Reparo em teto do Container,Elétrica > Iluminação,,0.97,Reclass_LSTM,Baixa
2021030009,Temos 02 refletores queimados localizados na placa de identificação do,2021-03-01 13:08,Fechado,,,,Campus Paulo Freire,,,,,Instalação de Acessórios e Mobiliário > Placas de identificação,,,,416.55,,,,"-17.534828808942148, -39.72394543442796",,"Temos 02 refletores queimados localizados na placa de identificação do Campus, solicito a substituição. Aproveitando, gostaria de solicitar também, o fornecimento de 1 refletor para ser instalado na área externa do Centro de formação, próximo as salas de tutoria.",Substituiçãop de Refletores,Substituiçãop de Refletores,Climatização > Ar condicionado,,0.88,Reclass_LSTM,Baixa
2021030010,Solicito o reparo das infiltrações que estão ocorrendo nas coberturas,2021-03-01 13:14,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,157.97,,,,"-17.534828808942148, -39.72394543442796",,Solicito o reparo das infiltrações que estão ocorrendo nas coberturas externas de policarbonato do Laboratório Interdisciplinar e das Salas de Tutoria. Iremos precisar de 02 rolos de manta asfáltica auto adesiva aluminizada 10cmx10m. O prime para aplicação temos em estoque.,Reparo em Infiltrações,Reparo em Infiltrações,Elétrica > Iluminação,,0.98,Reclass_LSTM,Média
2021030011,Gostaria de solicitar algumas cópias de chaves para os seguintes ambie,2021-03-01 13:41,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,61.839999999999996,,,,"-17.53335341230621, -39.72217542816204",,"Gostaria de solicitar algumas cópias de chaves para os seguintes ambientes:
1 cópia da chave da sala de aula n°11 - IHAC
1 cópia da chave do container - Centro de Formação
fazer chave do armário da sala da Coordenação de Campus.-IHAC",Troca de Fechadura,Troca de Fechadura,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.81,Reclass_LSTM,Baixa
2021030029,Regulagem de porta,2021-03-02 16:11,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,Boa tarde. Solicito a regulagem de porta do Laboratório Interdisciplinar 3. A porta não está trancando.,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.83,Reclass_LSTM,Baixa
2021030035,Forro,2021-03-03 10:06,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Olhar o forro caído no laboratório 2 - Herbário.,,,Estrutura Predial > Forro,,0.18,LSTM_BAIXA_CONF,Baixa
2021030037,Pintura diversas áreas CFCTAf/CEPLAC,2021-03-03 11:34,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Pintura,,,,1704.3300000000002,,,,#N/A,,"Solicito pintura de diversas áreas no CFCTAf e na CEPLAC, em áreas cedidas para a UFSB.",Pintura diversas áreas,Pintura diversas áreas,Estrutura Predial > Pintura,,0.67,LSTM_BAIXA_CONF,Baixa
2021030053,Material para Estoque,2021-03-04 15:24,Fechado,,,,Campus Jorge Amado,,,,,Suprimentos / Apoio Técnico > Materiais,,,,2229.2799999999997,,,,"-14.77147998352185, -39.23434744042999",,"Solicito os seguintes materiais para estoque

300m cabo 2,5mm² (100m verde, 100m preto, 100m azul);
300m cabo 4,0mm² (100m verde, 100m preto, 100m azul);
300m cabo 6,0mm² (100m verde, 100m preto, 100m azul);",Material para Estoque,"300m cabo 2,5mm² (100m verde, 100m preto, 100m azul);
300m cabo 4,0mm² (100m verde, 100m preto, 100m azul);
300m cabo 6,0mm² (100m verde, 100m preto, 100m azul);",Suprimentos / Apoio Técnico > Materiais,,0.12,LSTM_BAIXA_CONF,Baixa
2021030054,Alteração de Local da Tomada para a Cabine de Segurança Biológica - Laboratório Interdisciplinar 2,2021-03-04 15:36,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@,

O Laboratório Interdisciplinar 2 foi entregue a pouco tempo, após passar por reforma.

Ao colocarmos a cabine de segurança biológica no local onde foi destinado para a mesma, percebemos que a tomada inicialmente instalada para viabilizar a utilização deste equipamento não atende essa demanda, pois o local de instalação não permite a ligação do mesmo.

Desse modo, solicito a alteração de local da tomada.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.92,LSTM_BAIXA_CONF,Baixa
2021030055,Instalação do Ducto de Saída de Ar da Cabine de Segurança Biológica - Laboratório Interdisciplinar 2,2021-03-04 15:38,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,516.54,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@,

Recentemente, a UFSB adquiriu uma cabine de segurança biológica classe B2 para o Campus Paulo Freire.

Todavia, esse equipamento possui um ducto que leva o ar de dentro da cabine para fora do laboratório, através de um exaustor externo.

Desse modo, a fim de viabilizar-se a utilização do equipamento, solicito uma avaliação local bem como a instalação do ducto de exaustão, para que se possa garantir o uso do equipamento recém adquirido.

Atenciosamente.",Instalação do Ducto de Saída de Ar da Cabine de Segurança Biológica,Instalação do Ducto de Saída de Ar da Cabine de Segurança Biológica,Estrutura Predial > Forro,,0.21,LSTM_BAIXA_CONF,Baixa
2021030056,Recolher os APs para manutenção,2021-03-04 15:52,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezado suporte,
Solicito que sejam retirados os Access Point que estão no alto dos seguintes locais para manutenção: Monte Pascoal (1, 3 e Varanda Norte), AP da Outdoor da OCA e o AP do Rádio, que faz ligação com o Pórtico.
Nos colocamos a disposição para o acompanhamento dessa atividade.
Att.,",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.47,LSTM_BAIXA_CONF,Baixa
2021030058,Solicito troca de bateria de 3 Nobreaks que estão no Setor de Operaçõe,2021-03-04 16:25,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito troca de bateria de 3 Nobreaks que estão no Setor de Operações TIC - CJA.
Motivo: Beep Intermitente
Tombo / Nº de Série: UFBA 962603 / 272850085779
Tombo / Nº de Série: Sem Tombo / 272850084947
Tombo / Nº de Série: UFBA 962416 / 272850085169",,,Elétrica > Nobreak,,0.23,LSTM_BAIXA_CONF,Baixa
2021030063,Manutenção semanal do gerador  de 55 kVA do CPF,2021-03-05 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030064,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030065,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-03-05 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030066,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-03-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030067,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-03-05 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030071,forro danificados,2021-03-05 10:52,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Forro,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Bom dia!

Forros danificados nas salas dos docentes no pavilhão do Adm.",,,Estrutura Predial > Forro,,0.19,LSTM_BAIXA_CONF,Baixa
2021030073,Ar condicionado sala de Engenharia,2021-03-05 11:40,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,335.81,,,,"-16.423058409985778, -39.136850127779546",,Solicito reparo no ar condicionado da torre da engenharia. O equipamento parou de funcionar.,Reparo em ar condicionado da Sala de Engenharia,Reparo em ar condicionado da Sala de Engenharia,Climatização > Ar condicionado,,1,LSTM,Média
2021030079,Tratamento químico mensal da água de condensação do ar condicionado central,2021-03-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.77,LSTM_BAIXA_CONF,Baixa
2021030092,"Boa tarde preciso que sejam verificados e trocadas baterias, caso seja",2021-03-08 17:37,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde preciso que sejam verificados e trocadas baterias, caso seja necessário, do no-breaks abaixo:
Patrimônios:
2016003019
2018008517
2018008512
2018008513
2018008574
Estão no almoxarifado que fica ao lado do refeitório da reitoria.
Favor enviar as anotações do tombo, número de série do no-break e números de série das baterias, separado por equipamento.",,,Elétrica > Iluminação,,0.58,LSTM_BAIXA_CONF,Baixa
2021030093,A sala do data center estava quente no dia 25 de fevereiro de 2021 e R,2021-03-08 17:46,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"A sala do data center estava quente no dia 25 de fevereiro de 2021 e Rafael resolveu, só estou registrando o serviço realizado.",,,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Baixa
2021030094,"Boa tarde, só estou registrando o conserto de 3 no-breaks e o outro es",2021-03-08 17:51,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, só estou registrando o conserto de 3 no-breaks e o outro está com defeito, resolvido por Carlos da elétrica.",,,Elétrica > Iluminação,,0.35,LSTM_BAIXA_CONF,Baixa
2021030104,Recuperação do tapume da Hayke,2021-03-09 14:34,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423909554595376, -39.13629623502169",,Recuperação do tapume da Hayke,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.41,LSTM_BAIXA_CONF,Baixa
2021030127,Instalação da Capela de exaustão de gases,2021-03-11 10:54,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, bom dia!

Gostaria de solicitar a instalação da capela de exaustão de gases. O equipamento deverá ser instalado no Laboratório Interdisciplinar 2, sendo que o local da instalação já foi definido e repassado à equipe de manutenção do campus.

At. te,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.5,LSTM_BAIXA_CONF,Baixa
2021030129,Manutenção nos portões de entrada do CFCS,2021-03-11 11:10,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,323,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar a manutenção dos dois portões da entrada do CFCS. A retomada da obra do prédio novo do campus e as recorrentes campanhas de vacinação acabaram trazendo um grande fluxo de carros e caminhões para dentro do espaço. Com isso, houve a necessidade do controle do uso de máscara pelos indivíduos que adentram ao CFCS. Esse controle deve ser realizado antes que essas pessoas entrem no espaço, ou seja, fora dos portões. Entretanto, essa ação está sendo ineficiente devido a dificuldade de abertura e fechamento dos portões, pois os mesmos estão com problemas: o portão grande não corre com facilidade sobre o trilho, pois o asfalto que sustenta o trilho foi danificado devido ao peso dos veículos que por ali passam, já o portão pequeno não pode ser aberto de dentro da guarita. Dessa forma, gostaria de solicitar que fossem realizados os reparos necessários para que os portões possam ser utilizados de modo a trazer segurança a todos os usuários do espaço.

At. te.,

Bruna Nico.",Manutenção no trilho dos Portões,Manutenção no trilho dos Portões,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.74,LSTM_BAIXA_CONF,Baixa
2021030130,Instalação de prateleiras no depósito de produtos de limpeza,2021-03-11 11:14,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar a manutenção e a instalação de prateleira dentro de depósito de produtos de limpeza. No local há uma prateleira que precisa de reparos, pois está soltando da parede devido ao peso excessivo dos materiais que ali são armazenados. Com o intuito de evitar que essa prateleira se desprenda novamente será necessário a instalação de outra prateleira no local, o que possibilitará a divisão dos produtos entre elas.

At. te.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.63,LSTM_BAIXA_CONF,Baixa
2021030132,"Caríssimos,  Anteriormente abrimos um chamado referente a verificação",2021-03-11 12:11,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Anteriormente abrimos um chamado referente a verificação das câmeras da frente do Pavilhão de Administrativo - CJA que não davam sinal no Visualizador do DVR.
Ao remover observamos no dia indícios de um dano causado por um curto elétrico como fotos em anexo.
Ao fazer uma limpeza básica, tendo em vista também que o dano causou uma baixa nas vias, ao testar direto do PoE com um cabo novo elas voltaram a funcionar.
Para continuidade solicito:

Troca dos conectores RJ45 dos pontos externos, caso mesmo assim não seja possível a conexão a substituição dos cabos;
Reinstalação das referidas Câmeras na parte frontal Esquerda (pegando o corredor ao lado do pavilhão/acesso aos sanitários) e Direita (lateral do pav/acesso ao fundo).",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.2,LSTM_BAIXA_CONF,Baixa
2021030139,"Solicito a retirada de um tronco de árvore no alojamento de medicina,",2021-03-11 16:31,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito a retirada de um tronco de árvore no alojamento de medicina, localizado no Hospital Municipal de Teixeira de Freitas. É necessário a retirada para que possa ser executado o projeto de cobertura da área que está sendo desenvolvido.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.12,LSTM_BAIXA_CONF,Baixa
2021030142,Manutenção semanal do gerador  de 55 kVA do CPF,2021-03-12 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030143,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-03-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030144,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-03-12 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030145,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-03-12 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030146,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-03-12 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030152,Informo que o gerador do CSC está apreesentando algma falha mecânica.,2021-03-12 16:54,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,1745.64,,,,"-16.424307884397862, -39.136705238608734",,"Informo que o gerador do CSC está apreesentando algma falha mecânica. Orientei o encarregado Rodrigo a manter o equipamento inativo, mas buscar um mecânico para solucionar o problema o mais rápido possível. Lembro que este gerador atende a equipamentos sensíveis no caso de falta de energia, como a rede de TI e freezeres que armazeman reagentes de elevado valor financeiro.",Reparo em Gerador do CSC,Reparo em Gerador do CSC,Elétrica > Gerador,,0.68,LSTM_BAIXA_CONF,Média
2021030155,Lâmpadas queimadas,2021-03-15 09:38,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Bom dia,
O Laboratório Central de Biodiversidade (CEPEC/CEPLAC) está com oito lâmpadas queimadas.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2021030163,Manutenção de ar-condicionado,2021-03-15 15:50,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Boa tarde. Solicito manutenção do ar-condicionado do Laboratório Interdisciplinar I. Ele não está funcionando.,,,Climatização > Ar condicionado,,0.43,LSTM_BAIXA_CONF,Baixa
2021030164,Coleta de informações para realização de vistoria de CUNIS,2021-03-15 15:46,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezado,

Foi solicitado pelo Governo do Estado a elaboração de relatórios de vistorias do CUNIs Grupo Escolar do Ceará (Ilhéus/BA) e Colégio Estadual Almakazir Gally Galvão (Coaraci/BA).
Deste modo, peço que os dados solicitados no relatório (arquivo em word em anexo) sejam preenchidos conforme o modelo anexado.
Seguem mais instruções:
Preencher o Formulário (anexo), com fotografias das condições das salas cedidas e descrição da pormenorizada de suas situações, seguindo as orientações abaixo especificadas.
1) O relatório de vistoria deve ser totalmente preenchido, com as observações pertinentes e fotos, não ficando espaços sem resposta, exceto dados do sistema SIMOV ;
2) Preencher os campos de observação, sempre de acordo com o item avaliado.

Por fim, me coloco a disposição caso necessitem e agradeço a colaboração.

Atenciosamente,",,,TI / Dados / Rede > Coleta de dados,,0.26,LSTM_BAIXA_CONF,Baixa
2021030174,Fixaçao de simuladores,2021-03-16 11:54,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Fixar com parafuso proprio, modelos em madeira.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.17,LSTM_BAIXA_CONF,Baixa
2021030165,Reparo em bomba do Poço Artesiano,2021-03-15 16:20,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Bomba,,,,254.19,,,,"-16.423909554595376, -39.13629623502169",,Solicito reparo em bomba do poço artesiano do Campus Sosígenes Costa.,Reparo em bomba de Poço ,Reparo em bomba de Poço ,Hidrossanitária > Bomba,,0.21,LSTM_BAIXA_CONF,Média
2021030173,Reparo em Chao do Habilidades - sala de procedimentos 3 e teto da sala de procedimentos 2,2021-03-16 11:50,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,661.9300000000001,,,,"-17.534583079307623, -39.723940092553796",,Chao quebrado. Teto com Rachaduras.,Reparo em Forro de Gesso,Reparo em Forro de Gesso,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Média
2021030196,Bebedouro,2021-03-18 08:47,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,37.67,,,,"-17.534828808942148, -39.72394543442796",,"Bom dia, prezados!

Solicito, por gentileza, avaliação para substituição de torneira do bebedouro localizado no corredor laboratórios/ Clínica Médica, do CFCS.
Há registro de vazamento da torneira, que já foi atenuado pela equipe de manutenção mas não foi suficiente para a correção definitiva. Sugere-se a substituição do item.

At.te

Renê Moura",Substituição de Torneiras de Bebedouros,Substituição de Torneiras de Bebedouros,Hidrossanitária > Hidráulica,,1,LSTM,Média
2021030203,Manutenção semanal do gerador  de 55 kVA do CPF,2021-03-19 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030204,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-03-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030205,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-03-19 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
