ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030206,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-03-19 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030207,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-03-19 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030217,limpeza de poços que abastecem o CFCAf,2021-03-22 15:28,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,10148.93,,,,#N/A,,"Solicito limpeza dos poços que abastecem as instalações do CFCAf, tendo em vista que há mais de 5 anos não são realizadas limpezas nos poços, bem como a realização de manutenção preventiva que garanta a qualidade e volume de fornecimento para operação dos laboratórios e outras instalações do CFCAf.",Troca de bomba do poço; Serviço em poço artesiano; Complementar de serviço em poço artesiano,Compra da bomba pra substituição; Serviço em poço artesiano; Complementar de serviço em poço artesiano,Hidrossanitária > Hidráulica,,0.44,LSTM_BAIXA_CONF,Média
2021030229,"Prezados,  Recebi a informação do Segurança que a câmera da parte fron",2021-03-23 13:47,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,
Recebi a informação do Segurança que a câmera da parte frontal do Pav. Administrativo do Campus deixou de funcionar.
Solicito vistoria na conexão com a câmera.
Contato: Fabiano",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.68,LSTM_BAIXA_CONF,Baixa
2021030245,Válvula da Pia,2021-03-24 13:58,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,32.53,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, substituição de válvula da pia, referente à bancada situada na sala técnica 02, do antigo Laboratório Interdisciplinar 2, atual, reformada p/ COVID. Identificado vazamento importante no armário em decorrência de válvula danificada.",Substituição de Válvula de Pia,Substituição de Válvula de Pia,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2021030246,Intervenção no espaço do expurgo da clínica escola de medicina,2021-03-24 14:55,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,52.769999999999996,,,,"-17.53488871263804, -39.72388509091665",,"Prezados,

Com o recente aumento dos atendimentos na clínica escola de medicina, surgiu a necessidade de aprimorarmos alguns espaços físicos da mesma.

Expurgo

Instalação de fechamento no portão de acesso (hoje de tela quadriculada de 4 cm x 4 cm) ao expurgo, a fim de garantir a proteção da chuva e de poeira. (Eu e Anderson da empresa terceirizada de manutenção já identificamos e separamos o material usado. Será utilizados um material de acrílico reaproveitado da própria ufsb.)
Instalação de uma bancada com material de aproveitamento da própria ufsb para acomodar os utensílio do expurgo que forem higienizados. Serão necessária 4 cantoneiras, das quais 2 já temos. Falta adquirir mais duas.

Att

Samuel Siquara",Intervenção no espaço do expurgo da clínica escola de medicina,Intervenção no espaço do expurgo da clínica escola de medicina,Climatização > Ar condicionado,,0.86,LSTM_BAIXA_CONF,Baixa
2021030250,Tampas de caixa de passagem,2021-03-25 10:24,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,36.010000000000005,,,,"-16.423909554595376, -39.13629623502169",,solicito regularização de pampas que estão proximas ao novo Lab NEA e em frente a porta sa substação. Risco de acidente.,Regularização de Tampas de caixas de passagem,Regularização de Tampas de caixas de passagem,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.41,LSTM_BAIXA_CONF,Baixa
2021030256,Solicito vistoria/otimizações na rede elétrica das salas do CUNI Coara,2021-03-25 14:23,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,105.08000000000001,,,,"-14.639632364563067, -39.5550656837828",,"Solicito vistoria/otimizações na rede elétrica das salas do CUNI Coaraci.
- Energia oscilando bastante;
- Instalar um ponto de energia exclusivo para o nobreak do rack/equipamentos de rede;
- Instalar pontos de energia do padrão novo, na lateral do quadro de aulas, bem como nas laterais das 3 salas, ou de acordo a capacidade de atendimento.
Em especial na sala 01 onde está mais complicado, só tem 1 tomada perto, o rack está ligado de forma provisória em uma rede adaptada do outro rack conforme fotos em anexo.",Substituição de tomadas,Substituição de tomadas,Elétrica > Instalações elétricas,,0.98,LSTM,Média
2021030257,Solicito passagem de tubulação para atender os pontos de redes das sal,2021-03-25 14:32,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Solicito passagem de tubulação para atender os pontos de redes das salas de aula do CUNI Coaraci, partindo da Sala 01 onde fica o rack da operadora Oi.
- 3 pontos de rede (Sala 01, 02 e 03);
- 1 Ponto do AP (Sala 01).
Os cabos que foram já instalados são os mesmos que estavam nos equipamentos anteriores, podendo ser reutilizados na passagem caso tenham tamanho suficiente.",,,Elétrica > Instalações elétricas,,0.77,LSTM_BAIXA_CONF,Baixa
2021030259,Troca de cabo do semáforo,2021-03-25 23:06,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,586.1500000000001,,,,"-14.788316740297745, -39.27483123836992",,Troca de cabo do semáforo que foi rompido durante a execução do passeio.,Reparo do cabeamento do semáforo da esquina Reitoria e BB Suco,"Substituição do cabeamento e eletroduto, rompido durante o reparo do passeio.",Elétrica > Instalações elétricas,,0.42,LSTM_BAIXA_CONF,Média
2021030260,Manutenção semanal do gerador  de 55 kVA do CPF,2021-03-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030261,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-03-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021030262,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-03-26 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021030263,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-03-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021030264,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-03-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021030267,"Bom dia, favor executar a solicitação de Bruno: ""Solicito troca de bat",2021-03-26 09:48,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia, favor executar a solicitação de Bruno: ""Solicito troca de bateria do Nobreak SMS 962488 UFBA - Nº de Série: 272850082030. Equipamento da sala de motoristas, está disponível no Setor de Operações TIC e Multimídia - CJA.""
Grato",,,Elétrica > Instalações elétricas,,0.35,LSTM_BAIXA_CONF,Baixa
2021030268,"Registrando que foram trocadas, por Carlos da elétrica, as baterias do",2021-03-26 10:00,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Registrando que foram trocadas, por Carlos da elétrica, as baterias do no-break 2018003130.",,,Elétrica > Instalações elétricas,,0.64,LSTM_BAIXA_CONF,Baixa
2021030271,"Bom dia, favor atender a solicitação de Bruno: ""Solicito manutenção/tr",2021-03-26 11:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Bom dia, favor atender a solicitação de Bruno: ""Solicito manutenção/troca da bateria do Nobreak SMS (2018003085 / 272850057112 que estava no Rack da Biblioteca - CJA""
Grato",,,Elétrica > Instalações elétricas,,0.31,LSTM_BAIXA_CONF,Baixa
2021030290,Problema no Ar condicionado.,2021-03-29 15:28,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Boa Tarde!

Na sala acadêmica, no pavilhão do administrativo os ar condicionados encontra -se com problema",,,Climatização > Ar condicionado,,0.8,LSTM_BAIXA_CONF,Baixa
2021030298,Substituição de fusível defeituosos no LAHA,2021-03-30 11:07,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,31.840000000000003,,,,"-17.534583079307623, -39.723940092553796",,Os aparelhos de ar condicionado do LAHA não estão ligando. A equipe de manutenção identificou que o problema se encontrava em um fusível de 63A do quadro elétrico. Solicito a substituição do equipamento defeituoso.,Substituição de fusível,Substituição de fusível,Elétrica > Instalações elétricas,,0.39,LSTM_BAIXA_CONF,Média
2021030304,"À Equipe de Manutenção,  Recentemente foram abertos alguns chamados pa",2021-03-31 09:54,Fechado,,,,Campus Jorge Amado,,,,,Projetos e Reformas > Projeto,,,,1109.39,,,,"-14.77147998352185, -39.23434744042999",,"À Equipe de Manutenção,
Recentemente foram abertos alguns chamados para melhorias na estrutura de rede e elétrica dos CUNI da abrangência do CJA.
Em contato com o Rafael, e a dificuldade em chegar a soluções apenas por imagens, combinamos uma visita em loco nas referidas unidades a partir de 12/04.
A partir dela, iniciaremos a organização dos chamados da melhor forma, por hora anexo a este algumas imagens e pendências identificadas no atendimento de ontem em Ibicaraí e Coaraci.
- Instalação de tomadas Padrão novo nas proximidades do quadro;
- Tubulação para organização dos cabos de rede;
- Troca de tomadas já existentes do padrão antigo pelo padrão novo;
- Fixação de TVs nas paredes (a analisar).",Serviços diversos no CUNI Ibicaraí,Serviços diversos no CUNI Ibicaraí,Projetos e Reformas > Projeto,,0.42,LSTM_BAIXA_CONF,Baixa
2021030311,Substituição de torneiras defeituosas,2021-03-31 16:06,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,50.260000000000005,,,,"-17.534583079307623, -39.723940092553796",,Solicito a substituição de 2 torneiras do bebedouro do laha que estão oxidando e partindo.,Substituição de Torneira de Bebedouro,Substituição de Torneira de Bebedouro,Hidrossanitária > Hidráulica,,1,LSTM,Média
2021030313,Problema com vazamento do ar condicionado no laboratorio de genetica deporto seguro,2021-03-31 17:02,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, boa tarde!
Meu aluno Vinicius, usuário do laboratório de genética me reportou que o ar condicionado esta pingando, e com isso molhando os moveis instalados no laboratório e correndo perigo de afetar algum equipamento. Ele providenciou uma bandeja para recolher a água, mas a mesma não aguentará por muito tempo. Ja avisamos a coordenação de campus para pedir que os vigilantes façam a ronda e esvaziem a bandeja, mas enfatizamos que o conserto seja feito o mais rapido possível em virtude do feriado e da urgencia e periculosidade do evento para os equipamentos e amostras.
Lembrando que esse é um evento recorrente!
Att
Fabiana Félix",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021030314,"Boa tarde, preciso que seja atendida a solicitação de Larissa de Teixe",2021-03-31 17:07,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, preciso que seja atendida a solicitação de Larissa de Teixeira e Marcio de Porto:
Larissa: Envio de 05 Nobreaks para manutenção na Reitoria. Patrimônios: 2016002970, 2016002997, 2016003007, 2016003031, 2016003032
Marcio: Solicitamos manutenção em 10 nobreak com os seguintes números de tombo: 2016002943; 2018003085; 2018003129; 2018008468; 2018008476; 2018008607; 2018008622; 2016002946. Dois nobreak apresentam apenas tombo UFBA: 962451 e 962557.
Marquei com Carlos da CS para segunda (05/04/2021) a tarde.",,,Elétrica > Instalações elétricas,,0.38,LSTM_BAIXA_CONF,Baixa
2021040001,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CPF,2021-04-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040002,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Administrativo CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040003,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Anexo de Aulas CPF,2021-04-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040004,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 1 CPF,2021-04-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040005,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Aulas 2 CPF,2021-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040006,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco de Serviços CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040007,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Bloco Docente CPF,2021-04-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040008,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - CFCTAf/Ceplac CJA,2021-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,#N/A,,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040009,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Complexo de Ocas CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42654858445351, -39.135574841004974",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040010,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Espaço de leitura CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040011,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratório 1° Ciclo/CFS CPF,2021-04-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040012,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Laboratórios CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040013,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão Administrativo CJA,2021-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040014,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de aulas CJA,2021-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040015,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Convenções CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040016,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de Feiras CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040017,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pavilhão de serviços CJA,2021-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040018,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Portaria CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.420061877245463, -39.136391365397536",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040019,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Pórtico CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040020,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Quadra CPF,2021-04-01 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-17.532979931742542, -39.7220601067383",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040021,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Reitoria CJA,2021-04-01 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040022,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Restaurante CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.426141435445587, -39.135649217286215",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040023,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CJA,2021-04-01 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040024,Manutenção preventiva/Inspeção bimensal de Quadros Elétricos de BT - Subestação CSC,2021-04-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Quadros Elétricos,,,,0,,,,"-16.42242076195677, -39.139353895289744",,"Solicito manutenção preventiva/inspeção dos quadros elétrico de baixa tensão conforme arquivo em anexo. O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 02.
É OBRIGATÓRIA a entrega deste documento à UFSB, de modo a dar retorno aos serviços executados e atualização dos cadastros dos quadros elétricos.",,,Manutenção Preventiva > Quadros Elétricos,,1,LSTM,Baixa
2021040025,Backup de Planilhas,2021-04-01 00:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,TI / Dados / Rede > Coleta de dados,,0.45,LSTM_BAIXA_CONF,Baixa
2021040030,Manutenção semanal do gerador  de 55 kVA do CPF,2021-04-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040031,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040032,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-04-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040033,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-04-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040034,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-04-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040035,Locação de gerador,2021-04-02 23:00,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Gerador,,,,1038.47,,,,#N/A,,"Locação de gerador pra o Centro de Formação, pois houve rompimento do abastecimento de eneregia em virtude de queda de árvore.",Locação de gerador,"Pra abastecer de energia elétrica o Centro de Formação em Agroflorestais, em virtude de queda de árvore na via principal de acesso da Ceplac, enquanto a Coelba faz o reparo na rede.",Elétrica > Gerador,,0.2,LSTM_BAIXA_CONF,Alta
2021040039,Substituição de refletor defeituoso,2021-04-05 10:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,90.56,,,,"-17.53335341230621, -39.72217542816204",,Solicito a substituição de refletor led 30w no ihac que encontra-se defeituoso.,Substituição de Refletor,Substituição de Refletor,Elétrica > Iluminação,,0.96,LSTM,Média
2021040041,Instalação de dispenser,2021-04-05 11:38,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito a instalação de:

01 dispenser de sabão no expurgo da clínica escola de medicina
01 papaleira no expurgo da clínica escola de medicina
01 dispenser de alcool em gel na entrada da clínica escola de medicina

Att

Samuel Siquara",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.35,LSTM_BAIXA_CONF,Baixa
2021040053,Tratamento químico mensal da água de condensação do ar condicionado central,2021-04-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.93,LSTM_BAIXA_CONF,Baixa
2021040062,Instalação ar condicionado sala 105,2021-04-06 15:34,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,Solicito instalação de ar condicionado na sala 105. O aparelho já se encontra no setor administrativo do Campus.,,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021040073,"Caríssimos,  Recebemos o relato do segurança, que as luzes da área ext",2021-04-07 11:13,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Caríssimos,
Recebemos o relato do segurança, que as luzes da área externa do CJA não estão funcionando.
- Pavilhão Administrativo
- Pavilhão de Aulas e Laterais
Peço uma verificação e possível manutenção.",,,Elétrica > Iluminação,,0.63,LSTM_BAIXA_CONF,Baixa
2021040088,Pia entupida,2021-04-08 13:51,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424036771315144, -39.13615281834591",,Pia da Copa do setor administrativo encontra-se como cano entupido.,,,Hidrossanitária > Hidráulica,,0.9,LSTM_BAIXA_CONF,Baixa
2021040093,Manutenção semanal do gerador  de 55 kVA do CPF,2021-04-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021040094,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-04-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040095,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-04-09 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040096,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-04-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040097,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-04-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040098,Adequação de tomadas,2021-04-09 10:35,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Precisamos de uma adequação em uma tomada no laboratório interdisciplinar 2, que acabou de receber um novo equipamento que requer uma tomada de 20A.

Além disso, temos que proceder com a instalação de uma autoclave, que requer a ligação direta dos cabos de energia no sistema elétrico, sem que haja uma tomada removível.

O Anderson já está ciente dessas demandas e das adequações necessárias.

Desse modo, solicito a adequação das tomadas acima citadas.

Cordialmente.",,,Elétrica > Instalações elétricas,,0.83,LSTM_BAIXA_CONF,Baixa
2021040099,Instalação de Destiladores,2021-04-09 10:37,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Possuímos dois destiladores de água que precisam ser instalados no laboratório interdisciplinar 2.

Solicito apoio para a instalação dos referidos equipamentos nos locais previamente destinados a eles.

Atenciosamente.",,,Hidrossanitária > Hidráulica,,0.47,LSTM_BAIXA_CONF,Baixa
2021040105,"Ao tentar entrar no SIGAA aparece a mensagem ""O sistema comportou-se d",2021-04-09 16:50,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.770883343840165, -39.23605772449692",,"Ao tentar entrar no SIGAA aparece a mensagem ""O sistema comportou-se de forma inesperada e por isso não foi possível realizar com sucesso a operação selecionada.""",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.47,LSTM_BAIXA_CONF,Baixa
2021040110,Mudança do disjuntor da OCA para quadro de emergência,2021-04-12 09:39,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Instalações elétricas,,,,1702.32,,,,"-16.424307884397862, -39.136705238608734",,"Solicito mudança do disjuntor de alimentação da OCA para o quadro de emergência.
Os quadros dos laboratórios devem mudar de para disjuntor de 250 A instalado no quadro de emergência",Mudança do disjuntor da OCA para quadro de emergência,Mudança do disjuntor da OCA para quadro de emergência,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2021040115,Reparo em luminária,2021-04-12 14:10,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53858354170206, -39.76087854575488",,"Solicito reparo em luminária do complexo ubirajara, que encontra-se solta.",,,Elétrica > Iluminação,,0.23,LSTM_BAIXA_CONF,Média
2021040117,Dispenser de Papel e Álcool,2021-04-12 15:34,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

O Laboratório Interdisciplinar 2 foi recentemente entregue, após reforma, de modo que ainda são necessários pequenos ajustes para que o mesmo possa funcionar com segurança.

Desse modo, solicito a instalação de 2 dispensers de papel e 4 de sabão/álcool no laboratório interdisciplinar 2.

O Anderson já está ciente das localizações onde os dispensers devem ser instalados.

Solicitamos também a instalação de 1 dispenser no laboratório interdisciplinar 1, ao lado da porta, para que possamos colocar álcool 70%, importante medida de prevenção durante a pandemia do COVID-19 que estamos enfrentando.

Cordialmente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.45,LSTM_BAIXA_CONF,Baixa
2021040124,Recarga de extintor na Reitoria,2021-04-13 00:00,Fechado,,,,Reitoria,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,3599.52,,,,"-14.788316740297745, -39.27483123836992",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - Reitoria,Recarga de Extintores - Reitoria,Manutenção Preventiva > Extintor,,0.87,LSTM_BAIXA_CONF,Baixa
2021040125,Recarga de extintor no CJA,2021-04-13 00:00,Fechado,,,,Campus Jorge Amado,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,5791.04,,,,"-14.77147998352185, -39.23434744042999",,"Solicito recarga dos extintores.
Considerar os extintores localizados nos pavilhões administrativo, serviços, aulas e laboratório da CEPLAC
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CJA,Recarga de Extintores - CJA,Manutenção Preventiva > Extintor,,0.89,LSTM_BAIXA_CONF,Baixa
2021040138,Solicito reparo portão/cerca da Portaria.,2021-04-14 11:08,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.420061877245463, -39.136391365397536",,Solicito reparo portão/cerca da Portaria.,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.79,LSTM_BAIXA_CONF,Média
2021040139,Retirada de placa,2021-04-14 11:26,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Conforme avaliação local, observamos que a placa de identificação das reformas anteriores está bem frágil e com risco de acidente. Sugiro a retira, caso achem viável.
Samuel Siquara",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.13,LSTM_BAIXA_CONF,Baixa
2021040148,Instalação de Cones de Proteção ao lado das portas dos laboratórios,2021-04-15 11:32,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,26.26,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Conforme constava no projeto de reforma do laboratório interdisciplinar 2, uma vez que a porta abre para fora e que, devido a clínica escola da medicina, o fluxo de pessoas no corredor é intenso, solicito a instalação dos cones de sinalização para se evitar a acidentes no momento da abertura das portas.

Cordialmente.",Instalação de proteção para portas,Instalação de proteção para portas,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.59,LSTM_BAIXA_CONF,Baixa
2021040168,Fornecimento e instalação de bancadas,2021-04-19 09:16,Fechado,,,,Campus Paulo Freire,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Prezados, bom dia.
Diante da iminência de retorno às aulas presenciais dia 17/05 das duas turmas de medicina, o Decano do CFCS, o prof. William Freitas, solicitou o provimento de 06 bancadas de granito de espessura padrão 2mm e tamanho (1,10 x 2,00) para serem utilizadas no Bloco de Habilidades nas salas de procedimentos 2 e 3 (Laboratórios de Anatomia).",,,Posto de trabalho > Contratação de Posto de trabalho,,0.13,LSTM_BAIXA_CONF,Baixa
2021040157,Solicito limpeza de calhas.,2021-04-16 09:38,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,,,0,,,,"-16.423909554595376, -39.13629623502169",,Solicito limpeza de calhas.,,,"Manutenção Preventiva > Telhados, calhas, rufos, etc.",,0.09,LSTM_BAIXA_CONF,Baixa
2021040151,Manutenção semanal do gerador  de 55 kVA do CPF,2021-04-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040152,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040153,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-04-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
