ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040154,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-04-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040155,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-04-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040160,Dispenser de sabão líquido,2021-04-16 14:01,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, reparo ou substituição de dispenser de sabão líquido do laboratório interdisciplinar I, em decorrência de avaria do objeto atual.",,,Hidrossanitária > Hidráulica,,0.35,LSTM_BAIXA_CONF,Baixa
2021040169,Acesso à função Coordenador de Curso no SIG,2021-04-19 10:15,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Prezadas/os,

Sou coordenador do curso de Antropologia desde 2018 (Portaria 860/2018-Reitoria), mas desde 14/04 a função Portal de Coordenador de Curso no SIG não está mais disponível para mim. Assim, solicito recomposição do acesso ao portal de coordenador de curso no sistema.
Atenciosamente,
Pedro Fonseca Leal
Coordenador do Curso de Bacharelado em Antropologia (CFCHS/CSC/UFSB)",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.66,LSTM_BAIXA_CONF,Baixa
2021040185,Solicito material em estoque para atender demandas emergências de func,2021-04-20 11:17,Fechado,,,,Campus Sosígenes Costa,,,,,Suprimentos / Apoio Técnico > Materiais,,,,13759.1,,,,"-16.423909554595376, -39.13629623502169",,Solicito material em estoque para atender demandas emergências de funcionamento do Campus e dos Cuni's,Material para Estoque - CSC,Material para Estoque - CSC,Suprimentos / Apoio Técnico > Materiais,,0.23,LSTM_BAIXA_CONF,Baixa
2021040187,Tomada com Problema na Sala Técnica 2 do Laboratório Interdisciplinar 2,2021-04-20 12:00,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@,

Uma tomada na sala técnica 2 do laboratório interdisciplinar 2 está apresentando problemas quando são conectados equipamentos a ela.

Descrição do problema: toda vez que um equipamento é ligado a ela, ela desarma o disjuntor.

Localização: terceira tomada, da esquerda para direita a partir da porta, na sala técnica 2, no laboratório 2.

Em anexo está foto da tomada.",,,Elétrica > Instalações elétricas,,0.87,LSTM_BAIXA_CONF,Baixa
2021040192,Solicitação de suporte para instalação de equipamento,2021-04-20 16:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534583079307623, -39.723940092553796",,"Olá, boa tarde!

Gostaria de solicitar suporte da manutenção para instalação de balanças antropométricas no pavilhão dos laboratórios de habilidades.

At. te.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.48,LSTM_BAIXA_CONF,Baixa
2021040208,Solicitação de revisão elétrica e do ar condicionado do Laboratório de Ecotoxicologia da CEPLAC.,2021-04-22 15:11,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,166.34,,,,#N/A,,"Boa tarde!
Venho por meio deste solicitar a revisão elétrica e do ar condicionado do Laboratório de Ecotoxicologia da CEPLAC.
Att.,",Reparo em Ar condicionado; Complementar de reparo em ar condicionado CFCTAf,Reparo em Ar condicionado; Complementar de reparo em ar condicionado CFCTAf,Climatização > Ar condicionado,,0.82,LSTM_BAIXA_CONF,Média
2021040209,Manutenção semanal do gerador  de 55 kVA do CPF,2021-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040210,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-04-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040211,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-04-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040212,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-04-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040213,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-04-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040214,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-04-23 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040215,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-04-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040216,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-04-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040217,Reparo gerador CSC / investigação de incidente em subestação,2021-04-23 09:42,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,1287.51,,,,"-16.424307884397862, -39.136705238608734",,"Prezados,
No útimo domingo, dia 18/04/2021 houve uma queda de energia no CSC, por volta das 5:40 AM. Ao chegar ao campus percebi que uma das ""canelas"" da entrada de energia estava baixa, então acionei a Coelba. Ao mesmo tempo Rodrigo foi localizar o eletricista Jonas, para verificação na rede. Jonas identificou que um dos transformadores de corrente (TC) da subestação primária estava danificado.
Quando a Coelba chegou, foi realizado o desligamento geral para substituição dos 3 TCs da subestação. Após a execução do serviço a Coelba retornou e religou a rede.
Ao término do processo, foi percebido um odor de queimado no quadro do gerador e percebeu-se a função ""automático"" não estava funcionando de forma adequada. Na segunda-feira A CS trouxe um técnico para avaliar a situação do gerador. Peço que Rodrigo insira neste chamado o diagnóstico dado.
Peço também a equipe de elétrica que investigue o ocorrido na subestação e avalie o atual cenário das subestações do campus, para termos certeza de que o sistema elétrico do campus está em segurança.",Reparo em gerador; Complementar de Reparo em Gerador,Reparo em gerador; Complementar de Reparo em Gerador,Manutenção Preventiva > Gerador,,0.96,LSTM,Média
2021040224,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-04-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040225,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-04-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040226,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-04-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040227,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-04-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040228,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-04-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040231,Adequação de Tomadas para Geladeiras e Ultrafreezers,2021-04-26 11:24,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Foram disponibilizadas mais 3 geladeiras no laboratório interdisciplinar 2, de modo que se faz necessário a instalação de mais 2 tomadas e a adequação de 1 que era para ultrafreezer.

O Anderson está ciente da localização das geladeiras.

Atenciosamente.",,,Elétrica > Instalações elétricas,,0.94,LSTM_BAIXA_CONF,Baixa
2021040232,Dispenser na Sala da cabine de segurança biológica apresentou vazamento.,2021-04-26 11:26,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Recentemente, foram instalados alguns dispensers nos laboratórios.

Contudo, o dispenser instalado na sala da cabine de segurança biológica, no laboratório interdisciplinar 2, apresentou vazamento.

Solicito a substituição do dispenser.

Atenciosamente.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.6,LSTM_BAIXA_CONF,Baixa
2021040246,Solicitação de montagem e fixação de prateleiras,2021-04-26 17:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Olá, boa tarde!

Gostaria de solicitar a montagem e a fixação de 4 prateleiras de ferro, que ficarão alocadas no Laboratório Interdisciplinar 1.
At. te.,

Bruna Nico.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.29,LSTM_BAIXA_CONF,Baixa
2021040251,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-04-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040252,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-04-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040253,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-04-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040254,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-04-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040255,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-04-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040256,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-04-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040257,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-04-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040258,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-04-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040259,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-04-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021040260,Manutenção de piso,2021-04-27 08:13,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3758.0299999999997,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

O decano do CFCS, prof William, solicitou a demanda abaixo, mensagem esta do professor Roberto, encaminhada por William:

""Caro Sr Decano
Solicito compra de material de limpeza adequado para retirada de manchas do piso dos consultorios UFSB da UBS Ubirajara ou em seu defeito troca ou pintura nova no mesmo
As instalaçoes apresentam aspecto nao higienico para un atendimento da categoria que dispensamos"".",Reparo em piso de alta resistência; Complementar de Reparo em piso de alta resistência,Reparo em piso de alta resistência; Complementar de Reparo em piso de alta resistência,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.82,LSTM_BAIXA_CONF,Média
2021040261,Fornecimento de materiais,2021-04-27 08:21,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,72.89,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicito os materiais abaixo para compor estoque:

Item
Quant
Un
Especificação

01
30
UN
CONDULETE TOP CINZA 4X2 (CAIXINHA)

02
90
M
ELETRODUTO 3/4 CINZA

03
40
UN
ADAPTADOR 3/4CINZA

04
10
UN
ESPELHO CINZA4X2PARA TOMADA SIMPLES

05
7
UN
FITA ISOLANTE 3M DE 20M

06
10
UN
ESPELHO RJ45 CAT6 DUPLA CINZA

07
20
UN
CONECTOR RJ45 FEMEA 8 VIA CAT6

08
100
M
CABO DE COBRE ISOLANTE FLEXIVEL ANTE-CHAMA 450/750 V 2,5MM2 COR AZUL

09
100
M
CABO DE COBRE ISOLANTE FLEXIVEL ANTE-CHAMA 450/750 V 2,5MM2 COR VERDE

10
100
M
CABO DE COBRE ISOLANTE FLEXIVEL ANTE-CHAMA 450/750 V 2,5MM2 COR PRETO

11
10
UN
TOMADA SIMPLES",Fornecimento de Materiais,Fornecimento de Materiais,Suprimentos / Apoio Técnico > Materiais,,0.08,LSTM_BAIXA_CONF,Baixa
2021040278,Manutenção de ar-condicionado,2021-04-28 12:44,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Boa tarde. Solicito manutenção do ar-condicionado do Laboratório Interdisciplinar I. Ele não está funcionando. Esse chamado foi aberto em 15/03/2021 e não foi solucionado, apesar disso está como fechado. Além da solução do problema solicito explicações acerca do fechamento.",,,Climatização > Ar condicionado,,0.92,LSTM_BAIXA_CONF,Baixa
2021040284,Reforma Container para almoxarifado de reagentes,2021-04-28 16:27,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,25750.699999999997,,,,"-16.424310442233665, -39.1367972326299",,"Prezados,
Foi enviado ao CSC um container para a implantação do almoxarifado de reagentes, conforme solicitação da coordenação de campus, via memorando. Ocorre que o container enviado não está em condições de uso. Há vazamentos na cobertura, as paredes estão degradadas, as esquadrias não funcionam bem. Deste modo, para que seja implantado o layout que está sendo proposto pela coordenação de projetos, o container precisa ser reformado antes.",Reforma do container; Fechadura para container,Reforma e readequação do container para a guarda dos reagentes químicos de laboratórios.; Fechadura para container,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.53,LSTM_BAIXA_CONF,Baixa
2021040287,Reparo de câmera de vigilância.,2021-04-29 09:35,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito reparo para 04 pontos de instalação das câmeras de vigilância do pavilhão de aulas, que não estão funcionando.
Instalação de 04 pontos de energia.

Qualquer dúvida favor entrar em contato.",,,Elétrica > Instalações elétricas,,0.22,LSTM_BAIXA_CONF,Média
2021040288,Solicito manutenção/troca de tomada na Sala da Assistente Operacional,2021-04-29 10:13,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito manutenção/troca de tomada na Sala da Assistente Operacional - CUNI Itabuna.
Motivo: A tomada está folgada (pode ser de 20A) e o nobreak fica desligando por mal contato.",,,Elétrica > Instalações elétricas,,0.88,LSTM_BAIXA_CONF,Baixa
2021040289,Solicito a troca do filtro/mangueira que estão danificados no CUNI Ita,2021-04-29 10:15,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito a troca do filtro/mangueira que estão danificados no CUNI Itabuna.
Fotos em anexo",,,Hidrossanitária > Hidráulica,,0.52,LSTM_BAIXA_CONF,Baixa
2021040290,Solicito vistoria/manutenção ou troca do ventilador instalado na Sala,2021-04-29 10:21,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.809436680601632, -39.27904921187019",,"Solicito vistoria/manutenção ou troca do ventilador instalado na Sala da Assistente Operacional.
Motivo: Pouco tempo após uso a sala fica com cheiro de fio queimado.",,,Elétrica > Instalações elétricas,,0.17,LSTM_BAIXA_CONF,Baixa
2021040295,Solicito revisão de tampas.,2021-04-29 15:59,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,13993.619999999999,,,,"-16.423909554595376, -39.13629623502169",,Solicito revisão de tampas.,Serviço de revisão em tampas; Complementar de serviço de revisão de tampas; Compra de material para execução de tampas de concreto; Fornecimento de ferro para tampas; Confecção de tampas de concreto,Serviço de revisão em tampas; Complementar de serviço de revisão de tampas; Compra de material para execução de tampas de concreto; Fornecimento de ferro para tampas; Confecção de tampas de concreto,Hidrossanitária > Hidráulica,,0.2,LSTM_BAIXA_CONF,Baixa
2021040296,Solicito revisão de registros.,2021-04-29 16:02,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,17989.48,,,,"-16.423909554595376, -39.13629623502169",,Solicito revisão de registros.,Material pra substituição de equipamentos hidráulicos defeituosos; Complementar de serviços hidráulicos diversos,Compra de material pra substituição de registros e outro reparos hidráulicos no campus; Complementar de serviços hidráulicos diversos,Hidrossanitária > Hidráulica,,0.89,LSTM_BAIXA_CONF,Média
2021040297,Olhar o circulador de água do condensador,2021-04-29 20:02,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Olhar o circulador de água do condensador do Laboratório de Ecotoxicologia da CEPLAC.
Agradeço.
Att.,",,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2021040299,Manutenção semanal do gerador  de 55 kVA do CPF,2021-04-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040300,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040301,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-04-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040302,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-04-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040303,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-04-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021040304,Impressora SECAD - CSC,2021-04-30 09:45,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Impressora da Secretaria Acadêmica - SECAD, apresenta falha no cilindro e a cada impressão feita aparece uma mensagem para troca do cilindro.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.26,LSTM_BAIXA_CONF,Baixa
2021040308,Pintura de corrimão de proteção da passagem do bloco administrativo para bloco docente,2021-04-30 11:02,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,390.94000000000005,,,,"-17.533083430502355, -39.72176480207475",,"Solicito pintura do corrimão que dá acesso ao bloco administrativo, pois o mesmo está bastante enferrujado.",Pintura de Corrimão,Pintura de Corrimão,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.41,LSTM_BAIXA_CONF,Baixa
2021040309,Reparo Gerador 155 KVA.,2021-04-30 11:06,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Gerador,,,,34159.58,,,,"-16.424307884397862, -39.136705238608734",,"Após teste executados no gerado de 155kva, o mesmo funciono normal durante 43 minutos.
Porem após este período foi encontra uma deformação na mangueira de ligação do radiado com o bloco do motor que comprometeu o funcionamento do mesmo e assim elevando a temperatura.
Porem a troca destes dois componentes resolve o problema .",Reparo em Gerador 155 Kva; Complementar de Reparo no Gerador 155Kva,Reparo em Gerador 155 Kva; Complementar de Reparo no Gerador 155Kva,Manutenção Preventiva > Gerador,,1,LSTM,Média
2021050001,Solicitação de manutenção na iluminação do poste,2021-05-03 08:49,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,159.42000000000002,,,,"-17.534828808942148, -39.72394543442796",,"Olá, bom dia!

Gostaria de solicitar a manutenção da iluminação de dois postes localizados na área externa do CFCS, próximo às salas de tutoria. As lâmpadas desses postes não estão acedendo.

At. te.,

Bruna Nico.",Substituição de Lâmpadas no CFCS; Complementar de Substituição de Lâmpadas no CFCS,Substituição de Lâmpadas no CFCS; Complementar de Substituição de Lâmpadas no CFCS,Elétrica > Iluminação,,1,LSTM,Média
2021050002,Backup de Planilhas,2021-05-03 09:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,TI / Dados / Rede > Coleta de dados,,0.26,LSTM_BAIXA_CONF,Baixa
2021050003,Bom dia segue abaixo um solicitação que Larissa Neves enviou para cons,2021-05-03 10:44,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia segue abaixo um solicitação que Larissa Neves enviou para conserto de no-breaks, segundo ela estará aqui amanhã (04/05/2021 terça) a tarde (14h), já conversei com Carlos da CS sobre isso:
Envio de 17 Nobreaks para Manutenção na Reitoria.
Patrimônios:
2016002952
2016002959
2016002961
2016002968
2016002978
2016002996
2018003054
2018008501
2018008503
2018008520
2018008521
2018008541
2018008573
2018008575
2018008578
2016003013
2018008522",,,Elétrica > Instalações elétricas,,0.84,LSTM_BAIXA_CONF,Baixa
2021050007,Ar condicionado da sala do servidor com problema,2021-05-03 13:30,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Um dos aparelhos de ar condicionado da Sala do Servidor da PROTIC, apresentou problema e precisa de reparo, porém o encarregado Rafael não possui chave para acesso e nem conseguiu encontrar um responsável pela sala para permitir acesso.
Pedimos que entrem em contato com Rafael o mais breve possível para que o mesmo consiga proceder com o reparo.
At.te.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021050008,Substituição de filtro de bebedouro,2021-05-03 14:35,Fechado,,,,Campus Paulo Freire,,,,,Suprimentos / Apoio Técnico > Materiais,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde.

Solicito a substituição de um filtro de bebedouro do CFCS para sua reativação, por conta do aumento da demanda de água ocasionado pela vacinação no campus. Ainda, solicito o fornecimento de mais 2 filtros para compor estoque, visto que não temos nenhum no momento.",,,Hidrossanitária > Hidráulica,,0.86,LSTM_BAIXA_CONF,Média
2021050010,Recarga de extintor no CSC,2021-05-04 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,11072.590000000002,,,,"-16.423909554595376, -39.13629623502169",,"Solicito recarga dos extintores.
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de Extintores - CSC,Recarga de Extintores - CSC,Manutenção Preventiva > Extintor,,0.76,LSTM_BAIXA_CONF,Baixa
2021050012,Instalação de dispenseres de álcool 70%,2021-05-04 09:27,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezados,
Em continuidade ao combate à disseminação do coronavírus pela UFSB, solicito a instalação de 09 dispenseres de álcool 70% em gel nos espaços da clínica escola de psicologia.
01 unid - Consultório 01
01 unid - Consultório 02
01 unid - Consultório 03
01 unid - Consultório 04
01 unid - Banheiro
01 unid - Sala administartiva 01
01 unid - Sala administrativa 02
01 unid - sala de reuniões
01 unid - sala externa

OBS: Anderson da manutenção já está ciente dos locais.
OBS: Algumas paredes dsão de drywall.
Att

Samuel Siquara",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.3,LSTM_BAIXA_CONF,Baixa
2021050015,Espelho Banheiro do SEP-Serviço Escola de Psicologia,2021-05-04 11:23,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Solicito espelho tamanho 50x80, no banheiro do SEP-Serviço Escola de Psicologia, do Centro de Formação.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.25,LSTM_BAIXA_CONF,Baixa
2021050034,Tratamento químico mensal da água de condensação do ar condicionado central,2021-05-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Manutenção Preventiva > Ar condicionado central,,0.8,LSTM_BAIXA_CONF,Baixa
2021050042,Reparo de porta de vidro,2021-05-06 16:24,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,100.51999999999998,,,,"-17.53509594844953, -39.723741633969354",,"Senhores, boa tarde.

Solicito reparo da porta de vidro da CEAME que foi quebrada novamente. Segue foto em anexo.",Reparo em Porta de Vidro,Reparo em Porta de Vidro,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.98,LSTM,Média
2021050045,Solicito manutenção da descarga do sanitário da Recepção do CFCAf - CE,2021-05-06 21:29,Fechado,,,,Campus Jorge Amado,,,,,Hidrossanitária > Hidráulica,,,,0,,,,#N/A,,"Solicito manutenção da descarga do sanitário da Recepção do CFCAf - CEPLAC.
Motivo: Não está acionando.
Contato: Wescley 73 98226-5707",,,Hidrossanitária > Hidráulica,,0.98,LSTM,Baixa
2021050046,Solicito vistoria/manutenção do Ar Condicionado na Recepção do CFCAf -,2021-05-06 21:34,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Solicito vistoria/manutenção do Ar Condicionado na Recepção do CFCAf - CEPLAC.
Motivo: Não está ligando.
Contato: Wescley 73 98226-5707",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2021050047,Solicito vistoria/troca de algumas lâmpadas na Recepção/Salas do CFCAf,2021-05-06 21:36,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Solicito vistoria/troca de algumas lâmpadas na Recepção/Salas do CFCAf - CEPLAC.
Motivo: Não estão ascendendo.
Contato: Wescley 73 98226-5707",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2021050049,Manutenção semanal do gerador  de 55 kVA do CPF,2021-05-07 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050050,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-05-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050051,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-05-07 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050052,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-05-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050053,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-05-07 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050056,Instalação de lâmpada,2021-05-07 14:41,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,111.55000000000001,,,,"-17.534828808942148, -39.72394543442796",,"Prezados, boa tarde.

Solicito a instalação de uma lâmpada no container do CFCS. Ao escurecer não há visibilidade dentro do ambiente, impossibilitando o manuseio dos equipamentos.",Iluminação em Container,Iluminação em Container,Elétrica > Iluminação,,0.99,LSTM,Baixa
2021050058,Impermeabilização de reservatório de água,2021-05-07 22:28,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,6832.59,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Foi observado que o reservatório existente que será utilizado para abastecer o prédio da nova reitoria (antigo fórum) apresenta vazamentos.
Deste modo, peço que seja realizada uma manutenção neste equipamento para viabilizar o seu uso.

Atenciosamente,",Impermeabilização de reservatório de água,Impermeabilização de reservatório de água,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.2,LSTM_BAIXA_CONF,Baixa
2021050059,Pintura das vias de acesso ao prédio,2021-05-07 22:32,Fechado,,,,Reitoria,,,,,Estrutura Predial > Pintura,,,,5682.700000000001,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Foi observado que a escada frontal e a rampa lateral do prédio que sediará a reitoria da UFSB necessitam de pintura no piso. Deste modo, solicito a realização destas manutenções.

Atenciosamente,",Pintura das vias de acesso ao prédio; Pintura das vias de acesso ao prédio - Complementar; Contrapiso de vias de acesso da Reitoria,Pintura das vias de acesso ao prédio; Pintura das vias de acesso ao prédio - Complementar; Contrapiso de vias de acesso da Reitoria,Estrutura Predial > Pintura,,0.56,LSTM_BAIXA_CONF,Baixa
2021050060,Reparos na infraestrutura do CEAME,2021-05-08 17:26,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,7292.33,,,,"-17.53509594844953, -39.723741633969354",,"Prezados, boa tarde.

Solicito reparos na infraestrutura do CEAME por conta de danos causado por um rapaz na manhã deste sábado às janelas de vidro, bebedouro e tubulação. Informo que o coordenador do campus registrou um boletim de ocorrência junto à polícia militar. Segue fotos em anexo.",Reparos na infraestrutura do CEAME; Reparo bebedouro CEAME; Complementar de reparo em infraestrutura do CEAME,Reparos na infraestrutura do CEAME; Reparo bebedouro CEAME; Complementar de reparo em infraestrutura do CEAME,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Média
2021050070,Recarga de extintor no CPF,2021-05-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,"Manutenção Preventiva > Sistemas de combate a incêndio (extintores, hidrantes)",,,,7613.52,,,,"-17.53335341230621, -39.72217542816204",,"Solicito recarga dos extintores.
Considerar os extintores localizados no Campus Paulo Freire e no Centro de Formação em Ciências da Saúde - CFCS
Para o cadastro dos equipamentos, utilizar os documentos em anexo.",Recarga de extintores - CPF,Recarga de extintores - CPF,Manutenção Preventiva > Extintor,,0.91,LSTM_BAIXA_CONF,Baixa
2021050076,Torneira Banheiro Feminino,2021-05-11 14:20,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,71.77000000000001,,,,"-17.534828808942148, -39.72394543442796",,"Torneira Banheiro Feminino, da CEAME (CF - Centro de Formação) encontra-se, vazando água constantemente.",Reparo em torneira,Reparo em torneira,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2021050083,Suporte proteção Access Point,2021-05-12 10:01,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,688.7,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Atualmente os access point se encontram dentro das caixas de rede nos cunis junto de outros equipamentos, solicito que seja confeccionado uma caixa de proteção com cadeado medindo 25 cm x 25 cm x 10 cm, L x C x A, para que sejam fixados no teto juntamente com os access point, algo semelhante já usado em Porto Seguro. Segue imagem em anexo.",Suporte para Acess Point; Complementar de suporte para access point,Suporte para Acess Point; Complementar de suporte para access point,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.99,LSTM,Baixa
2021050091,Manutenção no negatoscópio do consultório 01 da Ceame,2021-05-13 15:37,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,55.16,,,,"-17.534235850278133, -39.724091821208056",,"Prezados. A lâmpada do negatoscópio do consultório 01 da Ceame está com defeito. Solicito avaliação e, se necessário, a substituição. Att. Samuel Siquara",Substituição de reator para lâmpada,Substituição de reator para lâmpada,Elétrica > Iluminação,,0.98,LSTM,Média
2021050093,Manutenção semanal do gerador  de 55 kVA do CPF,2021-05-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050094,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050095,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-05-14 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050096,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-05-14 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050097,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-05-14 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050121,Instalação de dispenses de Álcool em gel,2021-05-18 11:43,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,93.19,,,,"-17.53335341230621, -39.72217542816204",,"Prezados,

Continuando as ações ao combate à transmissão do coronavirus, solicito a instalação dos dispenses de alcool em gel adquiridos para esse fim, conforme relação de locais em anexo.

Att

Samuel Siquara",Instalação de Dispenser Alcool gel,Instalação de Dispenser Alcool gel,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.8,LSTM_BAIXA_CONF,Baixa
2021050149,Manutenção semanal do gerador  de 55 kVA do CPF,2021-05-21 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021050150,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-05-21 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
