ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
2021060130,"Bom dia, o usuário MARCIO SANTOS ALMEIDA solicita o conserto de 18 nob",2021-06-09 11:15,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia, o usuário MARCIO SANTOS ALMEIDA solicita o conserto de 18 nobreak com os seguintes números de tombo: 2018008606; 2018008475; 2016003001; 2018003120; 2018007652; 2018003097; 2018003044; 2018008474; 2018007670; 2016003027; 2018008496; 950145(UFBA); 2016002987; 2018008605; 2016002985; 2016002987; 2016002999 e Nobreak Enermax Magic Power II 3000 número de série (21)1805160003478500008.
O usuário deixou a observação abaixo:
Peço que verifique as tomadas do nobreak 2018008474, pois ele liga aparentemente normal, porem as tomadas não estão saindo corrente. Se não me engano ele já esteve aí outra vez e retornou com esse mesmo problema. Portanto não sei se o problema é na bateria ou em outro peça. Mas ele não tem passado corrente em suas tomadas. Tinha feito um teste aqui na cinco tomadas de saída dele e não teve corrente em nenhuma.

Os equipamentos se encontram no almoxarifado.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.74,LSTM_BAIXA_CONF,Baixa
2021060093,Instalação de grade,2021-06-07 15:07,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.639632364563067, -39.5550656837828",,"Boa tarde,

Solicito reparo na porta da sala de aula de madeira que foi arrombada e instalação de uma grade na mesma, no Cuni Coaraci.
Obs.: Rafael as medidas da grade já estão com Antônio.",Instalação de portão em grade,Instalação de portão em grade,Elétrica > Nobreak,,0.5,LSTM_BAIXA_CONF,Baixa
2021060096,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita manutenção/troca",2021-06-07 17:04,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita manutenção/troca de bateria no Nobreak SMS 962382 UFBA, e nº de série 272850085755 que estava dentro do rack dos equipamentos de rede na Secretaria Executiva - CJA.

Motivo: Beep intermitente, houve uma queda de energia durante o sábado segundo o segurança e demorou para voltar, o nobreak não segurou a carga e nem voltou a funcionar, sendo necessária a substituição emergencial por outro cedido/emprestado pela Seção de Patrimônio do CJA, nº de tombo 2018003190.
O referido equipamento está disponível e identificado no Setor de Operações de TIC e Multimídia - CJA.",,,Elétrica > Nobreak,,0.51,LSTM_BAIXA_CONF,Baixa
2021060097,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita troca de bateria",2021-06-07 17:14,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita troca de bateria no Nobreak SMS tombo UFBA 962599 e nº de série 272850085759, lotado na Seção de Operações Multimídia - CJA.
Motivo: beep intermitente/não segura carga
Separado no Setor de Operações TIC CJA",,,Elétrica > Nobreak,,0.51,LSTM_BAIXA_CONF,Baixa
2021060098,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita troca de bateria",2021-06-07 17:17,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita troca de bateria no Nobreak SMS tombo 2018007723 e nº de série 27280008777, lotado no Rack do Mezanino 1 - Pav Aulas.
Motivo: beep intermitente/não segura carga
Separado no Setor de Operações TIC CJA",,,Elétrica > Nobreak,,0.5,LSTM_BAIXA_CONF,Baixa
2021060099,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita manutenção/troca",2021-06-07 17:20,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita manutenção/troca de bateria no Nobreak SMS (Seção de Patrimônio - CJA) sem nº de tombo e nº de série 272850056342.
Motivo: Beep Intermitente

Troca de bateria recente GLPI 2021010168",,,Elétrica > Nobreak,,0.5,LSTM_BAIXA_CONF,Baixa
2021060100,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita manutenção/troca",2021-06-07 17:22,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde, o usuário BRUNO SILVA DE OLIVEIRA solicita manutenção/troca de bateria do Nobreak SMS tombo UFBA 962415 e n° de série 272850085174 pertencente aos equipamentos de rede do laboratório de mirmecologia / CFCAf - CEPLAC.
Motivo: Beep Intermitente e não segura carga.
Equipamento já se encontra no Setor de Operações TIC - CJA",,,Elétrica > Iluminação,,0.81,LSTM_BAIXA_CONF,Baixa
2021060102,"Boa tarde, o usuário MARCIO SANTOS ALMEIDA solicita manutenção em 09 n",2021-06-07 17:59,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, o usuário MARCIO SANTOS ALMEIDA solicita manutenção em 09 nobreak com os seguintes números de tombo: 2018003089; 2018008478; 2018007694; 2018007667; 2018008473; 2018008483; 2018007690; 2016002994; 2018008488.
Equipamentos estão no almoxarifado.",,,Elétrica > Iluminação,,0.44,LSTM_BAIXA_CONF,Baixa
2021060103,"Boa tarde, a usuária LARISSA NEVES solicita manutenção de 06 nobreaks.",2021-06-07 18:02,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, a usuária LARISSA NEVES solicita manutenção de 06 nobreaks.
Patrimônios:
2016002975
2018008570
2016002947
2018008577
2018008497
2016003023
Equipamentos se encontram no almoxarifado.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021060108,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,2021-06-08 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1386.25,,,,"-17.53318988361887, -39.72242666524693",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Aulas 02 do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Semestral - Ar condicionado - CPF - Bloco de Aulas 02,Manutenção Preventiva > Ar condicionado central,,0.97,LSTM,Baixa
2021060109,Tratamento químico mensal da água de condensação do ar condicionado central,2021-06-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Hidrossanitária > Hidráulica,,0.78,LSTM_BAIXA_CONF,Média
2021060114,Reparo em vazamento,2021-06-08 11:30,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Infiltração,,,,43.87,,,,"-16.425315471783644, -39.1356215455011",,Devido a forte chuvas um vazamento nas calhas esta danificando o forro do bloco de convenções. Sendo necessário conter o vazamento par evitar danos maiores ao forro e ao carpete do pavilhão,Reparo em vazamento de calha,Reparo em vazamento de calha,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.47,LSTM_BAIXA_CONF,Baixa
2021060115,Retirada de Entulho.,2021-06-08 11:38,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,377.26,,,,"-16.423909554595376, -39.13629623502169",,Retirada de restos de matérias provenientes das manutenções executadas no campus.,Retirada de Entulho,Retirada de Entulho,Manutenção Preventiva > Ar condicionado split,,0.91,LSTM_BAIXA_CONF,Baixa
2021060143,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes,2021-06-10 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Docentes do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060193,Ar condicionado da sala de triagem do lecomar está vazando água,2021-06-15 11:47,Fechado,,,,Campus Sosígenes Costa,,,,,Climatização > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados, bom dia!
Gostaria de solicitar a equipe de manutenção que verifique o ar condicionado da sala de triagem do laboratorio de Ecologia e Conservação Marinha (LECOMAR) pois o mesmo está vazando água emcima das bancadas
Att
Fabiana Félix",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2021060151,Manutenção semanal do gerador  de 55 kVA do CPF,2021-06-11 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021060152,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-06-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021060153,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-06-11 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021060154,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-06-11 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060155,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-06-11 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Hidrossanitária > Hidráulica,,0.62,LSTM_BAIXA_CONF,Baixa
2021060148,Vazamento da pia do LECOMAR,2021-06-10 13:43,Fechado,,,,Campus Sosígenes Costa,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Olá boa tarde.
Ao utilizar a pia do laboratório de Ecologia e Conservação Marinha recém construído por mais de 2 minutos a mesma começa a vazar inundando o chão e podendo danificar os móveis embutidos. Solicito por favor que alguém da manutenção faça o conserto necessário para o funcionamento adequado da mesma.
Att
Fabiana Felix",,,Estrutura Predial > Forro,,0.7,LSTM_BAIXA_CONF,Baixa
2021060159,"Prezado,     Favor instalar 50 m² de forro acartonado no prédio da fut",2021-06-11 12:00,Fechado,,,,Reitoria,,,,,Estrutura Predial > Forro,,,,5383.55,,,,"-14.788316740297745, -39.27483123836992",,"Prezado,

Favor instalar 50 m² de forro acartonado no prédio da futura reitoria.

Att.,",Instalação de gesso acartonado na nova reitoria; Isolamento acústico em sala; Pintura do forro e retirada e aplicação do sonex,Instalação de gesso acartonado na nova reitoria; Isolamento acústico em sala; Complementar a OS 135/2021 e 142/2021. Cancelamento integral da OS 142/2021.,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.36,LSTM_BAIXA_CONF,Média
2021060160,Retirada de TVs e quadros brancos,2021-06-11 14:35,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,16139.679999999998,,,,"-14.788316740297745, -39.27483123836992",,"Solicitamos a retirada das TV's que não estão sobre mesas e os quadros brancos das salas da Reitoria para organização do transportes destes para a nova sede.
Estes já podem ser retirados na próxima semana, a partir do dia 14/06/2021, para serem armazenadas/embaladas e estarem prontas para transporte.
Elvis, almoxarife, vai providenciar caixas para armazenar as tvs.",Reitrada de material da reitoria; Complementar de retirada de material da Reitoria; Reparos diversos em piso,Reitrada de material da reitoria; Complementar de retirada de material da Reitoria; Reparos diversos em piso,Manutenção Preventiva > Gerador,,0.72,LSTM_BAIXA_CONF,Média
2021060164,Reparar o trocador de calor do gerador da reitoria,2021-06-11 15:54,Fechado,,,,Reitoria,,,,,Elétrica > Gerador,,,,1881.7999999999997,,,,"-14.788316740297745, -39.27483123836992",,"Solicito reparo no trocador de calor do gerador da Reitoria.
Motivo: Vazamento",Reparo em trocador de calor do gerador - Reitoria; Manutenção de gerador da Reitoria ,Reparo em trocador de calor do gerador - Reitoria; Manutenção de gerador da Reitoria ,Manutenção Preventiva > Ar condicionado split,,0.67,LSTM_BAIXA_CONF,Baixa
2021060170,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS,2021-06-14 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1644.1100000000001,,,,"-17.534235850278133, -39.724091821208056",,"Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório do CFCS do CPF.
Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.",Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS ,Manutenção Semestral - Ar condicionado - CPF - Laboratório CFCS ,Elétrica > Iluminação,,0.93,LSTM_BAIXA_CONF,Baixa
2021060171,Troca de Lâmpada de Poste,2021-06-14 10:03,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Trocar lâmpada de poste, no CF área externa, em frente ao laboratório de habilidades.",,,Estrutura Predial > Infiltração,,0.11,LSTM_BAIXA_CONF,Baixa
2021060180,Pontos de infiltração na Biblioteca,2021-06-14 12:01,Fechado,,,,Reitoria,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados
Registro novos pontos de infiltração na biblioteca identificados nas chuvas da última semana. Peço que encaminhem as providências necessárias o quanto antes, pois um dos focos está exatamente sobre a área de armazenamento do acervo.
Medidas paliativas foram tomadas para preservar o patrimônio da instituição, mas não são o suficiente a longo prazo.
Terça, quarta e quinta-feira estou no campus e posso dar detalhes da situação.

Cordialmente,",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021060182,manutenção de equipamento de ar condicionado - LABORATORIO FISICO QUIMICA - CFCAF,2021-06-14 14:28,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,"Bom dia. Gostaria de saber da possibilidade de fazer a manutenção de uma ar condicionado e o concerto de outros dois no Laboratório de Fisico-Química (SAGRE) está localizado no Centro de Pesquisa do Cacau (CEPEC) da Comissão Executiva da Lavoura Cacaueira (CEPLAC) . O laboratório fica no pavilhão atrás do laboratório de Biotecnologia que está em reforma. Um ar condicionado está funcionando, mas acredito que precisa de limpeza e os outros dois nem sequer está ligando...pode ser apenas uma questão de instalação. O laboratório ficou muito tempo fechado e eu consegui uma autorização do Dr. Raul para utiliizá-lo (em anexo). Se possível tente verificar o mais rápido possível pois é muito quente lá e estamos com experimento. Também gostaria de pedir para me avisar quando ocorrer a manutenção pois apenas eu tenho a chave do laboratório. Pode avisar no 73 99949 82 é whatsapp também. Desde já agradeço e aguardo retorno.
att.,

Prof. Emerson Machado de Carvalho
Centro de Formação em Tecno-Ciência e Inovação - CFTCI
Universidade Federal do Sul da Bahia",,,Climatização > Ar condicionado,,0.45,LSTM_BAIXA_CONF,Baixa
2021060183,Retirada de ar condicionados,2021-06-14 14:45,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Retirar pra limpeza e transporte pra a nova reitoria:

Aparelho de ar condicionado da reitora
Aparelho de ar condicionado da sala da DITIC (sala de Ricardo Ornelas)

Se houver mais algum ainda instalado e que não foi retirado, favor informar.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2021060186,Instalação de Suporte Acrílico no Laboratório Interdisciplinar 2,2021-06-14 17:08,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s,

Gostaria de solicitar um suporte acrílico para a alocação de documentos que servem para orientar os usuários no Laboratório Interdisciplinar 2.

Tal suporte já é padrão nos laboratórios do Campus Paulo Freire, de modo que após a reforma do referido laboratório, precisamos novamente instalá-lo.

Segue em anexo uma foto do suporte.

Cordialmente.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060188,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,2021-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,2086.43,,,,"-17.53486720606325, -39.72350064237744",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Manutenção Semestral - Ar condicionado - CPF - Salas de Tutoria,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021060189,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,2021-06-15 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,1367.9099999999999,,,,"-17.535087645298226, -39.72375232834426",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Anexo de Aulas do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Manutenção Semestral - Ar condicionado - CPF - Salas Administrativas CFCS,Elétrica > Instalações elétricas,,0.98,LSTM,Baixa
2021060197,Instalação de tomadas duplas,2021-06-15 14:01,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Instalações elétricas,,,,63.52,,,,"-17.534235850278133, -39.724091821208056",,"Solicito, por gentileza, instalação de duas (02) tomadas duplas sob bancadas do laboratório Morfofuncional.",Instalação de tomada dupla,Instalação de tomada dupla,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.51,LSTM_BAIXA_CONF,Baixa
2021060198,Instalação de dispenseres no lab. morfofuncional,2021-06-15 14:04,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.534582646209113, -39.72461446135704",,"Solicito, instalação de 01 (um) dispenser de sabão líquido e 01 (um) dispenser de papel toalha no laboratório Morfofuncional e Microscopia.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021060204,Ar condicionado com problema,2021-06-16 10:59,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,#N/A,,Um ar condicionado do Laboratório de Carcinologia e Biodiversidade Aquática (CFCAf/CEPLAC) está apresentando mensagem de erro E3.,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060209,Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,2021-06-17 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,6757.34,,,,"-17.534235850278133, -39.724091821208056",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Laboratório de Habilidades do CFCS do CPF. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes ; Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Manutenção Semestral - Ar condicionado - CPF - Bloco Docentes ; Manutenção Semestral - Ar condicionado - CPF - Lab. Habilidades CFCS,Hidrossanitária > Hidráulica,,0.91,LSTM_BAIXA_CONF,Baixa
2021060215,Adequação do Sistema Hidráulico para a conexão do Destilador de Água,2021-06-17 10:59,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,103.36,,,,"-17.534235850278133, -39.724091821208056",,"Prezad@s, bom dia.

Recebemos mais um destilador de água que deverá ser acondicionado no laboratório interdisciplinar 2. Contudo, para que coloquemos o equipamento em funcionamento, é necessário conectá-lo a rede hidráulica. Para isso, precisamos que sejam feitas as mesmas adequações que foram feitas para a instalação do outro destilador.

Logo, solicito as adequações necessárias para a instalação do referido equipamento.

Cordialmente.",Instalação de destilador de água,Instalação de destilador de água,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021060227,Manutenção semanal do gerador  de 55 kVA do CPF,2021-06-18 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060228,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-06-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060229,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-06-18 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060230,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-06-18 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060231,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-06-18 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.52,LSTM_BAIXA_CONF,Baixa
2021060240,Pintura dos meios fios do cfcs,2021-06-21 09:18,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,194.09999999999997,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

A vacinação contra a covid por Drive Thru no município de Teixeira de Freitas vem ocorrendo no espaço do CFCS da UFSB.

Nessa ação, mais de 1500 pessoas transitam por dia no espaço da nossa universidade. O que torna essa ação também um objeto de publicidade e divulgação da nossa instituição.

Para melhorar o aspecto visual desse espaço, solicito, se possível, a pintura das guias de meio fio do CFCS com cal de pintura.

São mil metros lineares de meio fio.

Para tanto, precisaremos:

60 quilos de cal para pintura

Uma brocha

05 Bisnagas de Fixador de pintura

Atenciosamente

Samuel Siquara",Pintura em meio fio - CFCS,Pintura em meio fio - CFCS,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060260,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-06-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060261,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-06-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060262,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-06-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2021060266,Lâmpada queimada nas salas de Tutoria,2021-06-23 17:21,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,Lâmpada queimada nas salas de Tutoria,,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060267,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-06-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060268,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-06-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060269,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-06-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060270,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060271,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-06-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021060274,Manutenção semanal do gerador  de 55 kVA do CPF,2021-06-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060275,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-06-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060276,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-06-25 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060277,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-06-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060278,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-06-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060279,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-06-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060280,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-06-25 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060281,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-06-25 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021060282,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-06-25 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.44,LSTM_BAIXA_CONF,Baixa
2021060284,Adequação do Lab de Meteorologia/Hidrologia,2021-06-25 15:39,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.424101724531493, -39.13626270686903",,"Prezados/Prezadas,

Foram feitas as modificações e novas alocações das áreas dos Labs do prédio de Ciências. Neste, sentido queria abrir um chamada para que esta sala onde atualmente os Taes de Ciências estão ocupando, Seja adequada com:
A instalação de um ponto de água com uma pia para que o Laboratório possa ser utilizado de forma adequada as demandas de Hidrogeologia e meteorologia/Hidrologia.

Por favor, poderiam me dar um retorno sobre esta modificação e sua adequação assim que possível?

Obrigado,
Fabrício",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021060287,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-06-26 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021060288,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-06-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021060289,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-06-26 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2021060290,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-06-26 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021060303,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-06-29 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021060314,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,2021-06-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,2584.08,,,,"-16.425315471783644, -39.1356215455011",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Convenções do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,Manutenção Semestral - Ar Condicionado - CSC - Pav. de Convenções,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.58,LSTM_BAIXA_CONF,Baixa
2021060319,"Bom dia tudo bem?  Estou com um problema no SIG, há algum tempo minha",2021-06-30 11:17,Fechado,,,,Campus Paulo Freire,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Bom dia tudo bem?
Estou com um problema no SIG, há algum tempo minha tela só aparece a opção de avaliadora, de forma quenão consigo me inscrever, submeter trabalhos nem acessar certificados. Vocês podem me ajudar?
agradeço desde já!",,,Hidrossanitária > Hidráulica,,0.99,LSTM,Média
2021060322,Torneira do Bebedouro Quebrada,2021-06-30 14:29,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,39.91,,,,"-17.534828808942148, -39.72394543442796",,"Torneira do bebedouro quebrada, em frente a sala de tutoria no CF.",Troca de torneira de bebedouro,Troca de torneira de bebedouro,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021070001,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,2021-07-01 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,4187.33,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,Manutenção Semestral - Ar condicionado - CSC - Bloco de Serviços,TI / Dados / Rede > Coleta de dados,,0.14,LSTM_BAIXA_CONF,Baixa
2021070003,Backup de Planilhas,2021-07-01 09:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Elétrica > Iluminação,,0.98,LSTM,Média
2021070004,Substituição de lâmpadas queimadas,2021-07-01 10:33,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Prezados, bom dia.

Solicito a substituição de 3 lâmpadas led do corredor da biblioteca que estão queimadas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.37,LSTM_BAIXA_CONF,Baixa
2021070005,Demolição de mureta,2021-07-01 10:36,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-17.53486720606325, -39.72350064237744",,"Prezados, bom dia.

Solicito a demolição de uma mureta no bloco de salas de tutoria que está em risco iminente de queda.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.2,LSTM_BAIXA_CONF,Baixa
2021070007,Adequação de janelas dos consultórios,2021-07-01 11:03,Fechado,,,,Campus Paulo Freire,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-17.53858354170206, -39.76087854575488",,"Prezados, bom dia.

Em 2 consultórios do Complexo Ubirajara existem janelas de 2m x 0,70m, no total 3 janelas. Acontece que nesses consultórios há atendimento ginecológico, e as janelas não permitem a realização de exame físico das pacientes pelos médicos e estudantes. Portanto, solicito a aquisição e instalação de blackouts para privacidade das pacientes.",,,Elétrica > Iluminação,,0.86,LSTM_BAIXA_CONF,Baixa
2021070011,Refletores queimados,2021-07-01 15:14,Fechado,,,,Campus Sosígenes Costa,,,,,Elétrica > Iluminação,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Boa Tarde!

Encontra-se no pavilhão ADM, alguns refletores queimados. Por favor verificar",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021070015,Manutenção semanal do gerador  de 55 kVA do CPF,2021-07-02 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070016,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070017,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-07-02 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070018,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-07-02 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070019,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-07-02 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021070022,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,2021-07-05 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,7478.53,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados nos laboratórios 1° ciclo do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Semestral - Ar condicionado - CSC - Laboratórios,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021070033,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,2021-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,4567.82,,,,"-16.424036771315144, -39.13615281834591",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Bloco Adm. do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Semestral - Ar condicionado - CSC - Pav. Administrativo,Manutenção Preventiva > Ar condicionado central,,0.96,LSTM,Baixa
2021070034,Tratamento químico mensal da água de condensação do ar condicionado central,2021-07-06 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado central,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito tratamento químico de água de condensação de ar condicionado central. Este procedimento deverá acompanhar o documento em anexo ""DINFRA.CM.17 - MANUTENÇÃO PREVENTIVA DE AR CONDICIONADO CENTRAL (CHILLER) - PMOC"", com informações sobre o sistema de refrigeração no Item 7.
Os padrões técnicos a serem alcançados após o tratamento devem estar de acordo ao que consta no ANEXO IV do documento em anexo.
