ID Chamado,TÍTULO,DATA E HORA ABERTURA,STATUS,,,,CAMPUS,,,,,CATEGORIA COMPLETA,,,,Valor do chamado,,,,Latitude x Longitude Geral,,DESCRIÇÃO GLPI,TÍTULO O.S.M.,DESCRIÇÃO O.S.M.,Classificação IA,,Avaliação (%),Executor,Criticidade Atribuída por IA
Após o tratamento, a UFSB deverá ser informada do serviço com a entrega de um relatório técnico informando sobre o processo.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2021070035,Lâmpada Queimada no SEP,2021-07-06 08:32,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Lâmpada Queimada no SEP, no corredor interno.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.39,LSTM_BAIXA_CONF,Baixa
2021070040,Vitror fora do encaixe.,2021-07-06 10:58,Fechado,,,,Campus Sosígenes Costa,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Bom dia!

Encontra-se na sala Aldeia velha no pavilhão do Pórtico um vitror de vidro solto.
Perigo alguém for abrir, pois não da pra perceber que esta solto.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
2021070044,Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras,2021-07-07 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,4458.400000000001,,,,"-16.423058409985778, -39.136850127779546",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Feiras do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT., Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras , Manutenção Semestral - Ar condicionado - CSC - Pav. de Feiras ,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070045,Ar condicionado do Centro de Dados sem potência,2021-07-07 08:22,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Após alertas do sistema de monitoramento foi verificado que a temperatura do Centro de Dados está acima do recomendado pelos fabricantes. Ao avaliar em loco foi verificado que os aparelhos de ar condicionados estão trabalhando abaixo da potência nominal mesmo sendo colocado em baixa temperatura e modo Cool. Peço a equipe especializada uma vistoria para averiguar o problema. Grato pela atenção dispensada. Saudações.",,,Elétrica > Iluminação,,0.99,LSTM,Média
2021070052,Substituição de lâmpada e refletor defeituoso,2021-07-07 13:45,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,87.81,,,,"-17.534828808942148, -39.72394543442796",,"Senhores, boa tarde.

Solicito a substituição de uma lâmpada do corredor que dá acesso aos banheiros do prédio dos laboratórios e um refletor das salas de tutorias que estão defeituosos.",Substituição de refletor e lâmpada queimados,Substituição de refletor e lâmpada queimados,Suprimentos / Apoio Técnico > Materiais,,0.41,LSTM_BAIXA_CONF,Baixa
2021070055,Fornecimento e instalação de tubos de cobre para ar condicionado,2021-07-07 16:34,Fechado,,,,Reitoria,,,,,Suprimentos / Apoio Técnico > Materiais,,,,40765.43000000001,,,,"-14.788316740297745, -39.27483123836992",,Solícito fornecimento e instalação de tubos de cobre na nova Reitoria.,Fornecimento e instalação de tubulação de cobre pra ar condicionado,"Instalação, e execução de vácuo nas linhas pra aguardar fornecimento de aparelhos em processo de compra, bem como instalação de aparelhos não previstos na licitação de reforma.","Estrutura Predial > Esquadrias, porta, portão e janelas",,0.88,LSTM_BAIXA_CONF,Média
2021070056,Fornecimento de cadeados,2021-07-08 00:07,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,759.1800000000001,,,,"-14.788316740297745, -39.27483123836992",,Fechamento dos portões da nova reitoria: 12 cadeados.,Fornecimento de cadeados pra fechamento dos portões da nova reitoria.						; Fornecimento de cadeados; Complementar de fornecimento de cadeados; Fornecimento de novos cadeados,Fornecimento de cadeados pra fechamento dos portões da nova reitoria.; Fornecimento de cadeados pra trancar as portas da nova reitoria. Em substituição à OS 154/2021; Complementar de fornecimento de cadeados; Fornecimento de novos cadeados,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2021070057,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,2021-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,5917.7699999999995,,,,#N/A,,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no CFCA/CEPLAC do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Manutenção Semestral - Ar condicionado - CJA - CFCA/CEPLAC,Climatização > Ar condicionado,,0.81,LSTM_BAIXA_CONF,Baixa
2021070058,Manutenção Semestral - Ar condicionado - CJA - Pav. Administrativo,2021-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. Administrativo do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.91,LSTM_BAIXA_CONF,Baixa
2021070059,Manutenção Semestral - Ar condicionado - CJA - Pav. de Serviços,2021-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Serviços do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Manutenção Preventiva > Ar condicionado split,,0.98,LSTM,Baixa
2021070060,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,2021-07-08 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,6868.339999999999,,,,"-14.77147998352185, -39.23434744042999",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pav. de Aulas do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,Manutenção Semestral - Ar condicionado - CJA - Pav. de Aulas,Manutenção Preventiva > Ar condicionado split,,0.99,LSTM,Baixa
2021070061,Manutenção Semestral - Ar condicionado - CSC - Pórtico,2021-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,5904.38,,,,"-16.423822637563376, -39.13549260894328",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados no Pórtico do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Manutenção Semestral - Ar condicionado - CSC - Pórtico,Climatização > Ar condicionado,,0.88,LSTM_BAIXA_CONF,Baixa
2021070062,Manutenção Semestral - Ar condicionado - CJA - Reitoria,2021-07-08 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados na Reitoria do CJA. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.79,LSTM_BAIXA_CONF,Baixa
2021070063,Limpeza Geral/Manutenção Trimestral dos Ar condicionados - Sala do servidor / DG CSC,2021-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do DG do Bloco de Serviços do CSC. Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021070064,Manutenção preventiva Trimestral - Ar condicionado Split System - Laboratório Genética CSC,2021-07-08 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,Solicito Limpeza Geral dos equipamentos de Ar condicionados Localizados do laboratório de Genética do Laboratório de Biologia Molecular . Essa limpeza e manutenção preventiva deve estar de acordo com o Anexo III do documento em anexo que versa sobre as tarefas semestrais que devem ser feitas nos equipamentos de Ar condicionados do tipo SPLIT.,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.48,LSTM_BAIXA_CONF,Baixa
2021070075,Solicitação de e-mail institucional para Liga Acadêmica,2021-07-08 22:18,Fechado,,,,Campus Sosígenes Costa,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Boa noite!

Venho por meio deste solicitar a criação de um e-mail institucional para a Liga Acadêmica de Medicina Tropical e Infectologia da UFSB, da qual faço parte. A sigla da liga é LAMTI.

Att., Cínthia Ribeiro.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070076,Manutenção semanal do gerador  de 55 kVA do CPF,2021-07-09 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070077,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-07-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070078,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-07-09 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070079,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-07-09 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070080,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-07-09 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,1,LSTM,Baixa
2021070081,Solicito troca de lâmpadas queimadas nas seguintes seções da UFSB Camp,2021-07-09 09:29,Fechado,,,,Campus Paulo Freire,,,,,Elétrica > Iluminação,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito troca de lâmpadas queimadas nas seguintes seções da UFSB Campus Paulo Freire (IHAC):
02 no corredor principal
02 na Salas de Aulas",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.63,LSTM_BAIXA_CONF,Baixa
2021070085,Instalação de persianas no LECOMAR,2021-07-09 10:51,Fechado,,,,Campus Sosígenes Costa,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Prezados colegas, bom dia!
Agradeço imensamente desde já, os serviços já executados no Laboratório de Ecologia e Conservação Marinha da UFSB, que estão propiciando seu uso pelos docentes e discentes vinculados. Contudo, ao iniciar seu uso contínuo nos deparamos com a necessidade de instalação de persianas em todas as janelas, exceto nas janelas do deposito e da sala de mergulho.
Me coloco a disposição para dirimir as duvidas
Att
Fabiana Félix",,,Elétrica > Instalações elétricas,,0.33,LSTM_BAIXA_CONF,Baixa
2021070086,Remoção do Projetor e do cabeamento do auditório,2021-07-09 11:33,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Bom dia,
Solicito por meio deste chamado a remoção do projetor que se encontra no auditório da reitoria bem como do cabeamento de áudio e vídeo do auditório para que possam ser levados para a nova sede do fórum.",,,Posto de trabalho > Contratação de Posto de trabalho,,0.97,LSTM,Baixa
2021070090,Contratação de pessoal - Auxiliar de Manutenção predial,2021-07-11 21:22,Fechado,,,,Campus Jorge Amado,,,,,Posto de trabalho > Contratação de Posto de trabalho,,,,18008.789999999997,,,,"-14.77147998352185, -39.23434744042999",,"Solicito contratação de auxiliar de manutenção predial

8 meses",Contratação de pessoal - Auxiliar de Manutenção - CJA,Contratação de pessoal - Auxiliar de Manutenção - CJA,Elétrica > Instalações elétricas,,0.19,LSTM_BAIXA_CONF,Baixa
2021070093,Retirada de Nobreack,2021-07-12 09:40,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicitamos o desligamento e retirada dos nobreacks que alimentam os servidores que encontram-se no datacenter, os mesmos devem ser religados na nova sede da Reitoria
Data: 15/07/21
Horário: 8:00",,,Elétrica > Nobreak,,0.39,LSTM_BAIXA_CONF,Baixa
2021070106,"Boa tarde, o usuário FABIANO SANTOS solicita manutenção para o nobreak",2021-07-13 15:12,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Nobreak,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde, o usuário FABIANO SANTOS solicita manutenção para o nobreak, número de série 27285008099, tombo 2018003078, localizado na sala setor de operações de TIC. Obs.: nobreak se encontra em cima da mesa ao lado da porta de entrada.",,,Elétrica > Iluminação,,0.65,LSTM_BAIXA_CONF,Baixa
2021070111,Circuito de Iluminação sem energia,2021-07-13 17:21,Fechado,,,,Reitoria,,,,,Elétrica > Iluminação,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde,
Hoje a tarde ao entrar na Sala do Centro de Dados foi verificado que a iluminação da sala não está funcionando em metade das luminárias. O Colega Antônio da CS fez uma avaliação dos disjuntores e todos estavam ligados. Por isso solicito via chamado uma verificação. Saudações e fiquem bem.",,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.99,LSTM,Média
2021070116,Porta dos Banheiros está travando,2021-07-14 09:11,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,15.93,,,,"-17.534828808942148, -39.72394543442796",,"Prezad@s, bom dia.

A porta dos banheiros que ficam no pavilhão ao lado da clínica escola e dos laboratórios interdisciplinares estão travando, de modo que frequentemente os usuários estão ficando presos nos banheiros, o que é um problema visto que os pacientes da clínica escola, indivíduos potencialmente debilitados, são os principais usuários desses banheiros.

Desse modo, solicito a resolução do problema.

Cordialmente.",Reparo em fechaduras,Reparo em fechaduras,Elétrica > Instalações elétricas,,0.7,LSTM_BAIXA_CONF,Baixa
2021070118,Solicito instalação de 01 ponto de energia na área interna/corredor do,2021-07-14 12:52,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de 01 ponto de energia na área interna/corredor do Pavilhão de Aulas.
Motivo:
- Instalar o nobreak/computador da Vigilância (que vem do antigo prédio da Reitoria)",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.91,LSTM_BAIXA_CONF,Baixa
2021070119,Solicito instalação de 01 ponto de rede na área interna/corredor do Pa,2021-07-14 12:55,Fechado,,,,Campus Jorge Amado,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito instalação de 01 ponto de rede na área interna/corredor do Pavilhão de Aulas.
Motivo:
- Instalar o Computador da Vigilância/Monitoramento (que vem do antigo prédio da Reitoria)",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021070123,Manutenção semanal do gerador  de 55 kVA do CPF,2021-07-16 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021070124,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070125,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-07-16 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070126,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-07-16 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070127,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-07-16 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.28,LSTM_BAIXA_CONF,Baixa
2021070130,Retirada de Antenas,2021-07-19 11:25,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Prezados,

Solicitamos a retirada das Antenas que interliga o CJA ao antigo prédio da Reitoria.
Obs: AS antenas deverá ser entregue a Bruno (TI do CJA)",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.91,LSTM_BAIXA_CONF,Baixa
2021070132,Necessidade de lona para cobrir poltronas com acolchoamento de tecido,2021-07-19 11:25,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,267.72,,,,"-17.532979931742542, -39.7220601067383",,"Prezados

Hoje começamos a receber as poltronas que eram usadas no auditório da reitoria para serem instaladas no auditório do CPF. Ocorre que pela grande quantidade não foi possível fazer o translado de uma vez só. Serão preciso de 3 viagens entre Itabuna e Teixeira.
Nesse tempo, colocamo-as sob a quadra coberta do CPF. Porém, para não termos risco de estragar patrimônio público, solicito a disponibilização de lona de plástico para colocarmos sobre as poltronas.

A equipe da CS pode fazer as medidas necessárias, caso haja a liberação.

Att

Samuel Siquara",Tela de proteção,Tela de proteção,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.85,LSTM_BAIXA_CONF,Baixa
2021070133,Instalação de TVs,2021-07-19 11:29,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,472.33,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicitamos a instalação de três TVs e um computador no setor da Dastic, as mesmas servirão para o sistema de monitoramento de ativos de Rede.",Instalação de TVs e quadros brancos,Instalação de TVs e quadros brancos,"Estrutura Predial > Esquadrias, porta, portão e janelas",,0.97,LSTM,Baixa
2021070140,"Solicito manutenção/troca da fechadura da Sala do Link - CJA, localiza",2021-07-19 17:14,Fechado,,,,Campus Jorge Amado,,,,,"Estrutura Predial > Esquadrias, porta, portão e janelas",,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção/troca da fechadura da Sala do Link - CJA, localizada no Pav. de Aulas.
Motivo:

Maçaneta soltando ao tocar
Necessitando de uma força maior para trancar",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.62,LSTM_BAIXA_CONF,Média
2021070146,Necessidade de confecção de chaves reservas para o CFCS,2021-07-20 10:31,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,61.839999999999996,,,,"-17.534828808942148, -39.72394543442796",,"Prezados,

Algumas chaves principais do Centro de Formação em Saúde estão sem as suas respectivas chaves reservas, o que pode causar transtorno caso haja alguma quebra. Além, disso temos uma chave que não tem reserva porque quebrou.
Portanto, solicito a fabricação, se possível, das seguintes chaves.

01 - Chave RESERVA do portão de entrada de carros do CFCS.
01 - Chave PRINCIPAL do portão de entrada de pedestres do CFCS. (atual quebrada)
01 - Chave RESERVA do portão de entrada de pedestres do CFCS.
01 - Chave RESERVA da guarita do CFCS.
01 - Chave RESERVA do auditório do CFCS.

Att

Samuel Siquara",Reparo em fechadura,Reparo em fechadura,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.64,LSTM_BAIXA_CONF,Baixa
2021070152,Retirada de poltronas do auditório para transporte,2021-07-20 15:09,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solícito retirada das poltronas do auditório da Reitoria para transporte para o Campus Paulo Freire, a acontecer nas seguintes datas:

15 e 16 de julho - Primeiro transporte (já ocorrido)
22 de julho - Segundo transporte
27 de julho - Terceiro transporte

Informamos que as poltronas já encontram-se desparafusadas.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.94,LSTM_BAIXA_CONF,Baixa
2021070153,"Prezados, buscando atender às especificações técnicas para instalação",2021-07-20 15:48,Fechado,,,,Campus Jorge Amado,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,3493.43,,,,#N/A,,"Prezados, buscando atender às especificações técnicas para instalação do Termociclador RT no Laboratório Central de Biodiversidade do CFCAf, solicito, por gentileza, a adequação abaixo.
Ampliação da largura da bancada de granito da ""Sala de Acesso Controlado"" dos atuais 4,24 m X 0,60 m para 4,24 m X 0,85 m .","Instalação de bancada; Remoção e bota-fora de entulho; Complementar de Remoção e bota-fora de entulho","Instalação de bancada; Remoção e bota-fora de entulho; Complementar de Remoção e bota-fora de entulho",Climatização > Ar condicionado,,1,LSTM,Baixa
2021070159,Solicito manutenção no aparelho de ar condicionado da Sala dos Motoris,2021-07-21 09:30,Fechado,,,,Campus Jorge Amado,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção no aparelho de ar condicionado da Sala dos Motoristas no Pav. Administrativo - CJA
Motivo: Ar não refrigera/saindo quente.",,,Hidrossanitária > Hidráulica,,0.83,LSTM_BAIXA_CONF,Baixa
2021070166,Entupimento no Banheiro Masculino,2021-07-21 14:45,Fechado,,,,Campus Paulo Freire,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-17.532979931742542, -39.7220601067383",,Entupimento no Banheiro Masculino próximo ao administrativo do IHAC,,,Outros > Erro de chamado,,0.3,LSTM_BAIXA_CONF,Baixa
2021070171,"Boa tarde, o usuário FABIANO SANTOS solicita manutenção para o nobreak",2021-07-21 16:22,Fechado,,,,Campus Jorge Amado,,,,,Outros > Erro de chamado,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Boa tarde, o usuário FABIANO SANTOS solicita manutenção para o nobreak, número de série 272890008821, tombo 2018007720, localizado na sala setor de operações de TIC.
Obs.: nobreak se encontra em cima da mesa ao lado da porta de entrada.",,,Área Externa e Ambiental > Manutenção área externa / meio ambiente,,0.54,LSTM_BAIXA_CONF,Baixa
2021070177,Poda de árvores no IHAC,2021-07-22 12:08,Fechado,,,,Campus Paulo Freire,,,,,Área Externa e Ambiental > Manutenção área externa / meio ambiente / Poda de árvore / Roçagem,,,,3339.1299999999997,,,,"-17.53335341230621, -39.72217542816204",,"Prezados, bom dia.

Solicito a poda de árvores do IHAC. Uma apresenta galhas em risco de eminente queda e as demais estão constantemente entupindo calhas da biblioteca, além de deslocarem telhas do telhado. Segue em anexo foto das árvores e orçamento da empresa para execução do serviço.",Poda de árvore e limpeza de terreno; Complementar de poda de árvore e limpeza de terreno,Poda de árvore e limpeza de terreno; Complementar de poda de árvore e limpeza de terreno,Estrutura Predial > Infiltração,,0.13,LSTM_BAIXA_CONF,Baixa
2021070179,Placa da UFSB Caindo  - CFCS,2021-07-22 14:22,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Infiltração,,,,0,,,,"-17.534828808942148, -39.72394543442796",,"Placa da UFSB que fica no Centro de Formação, em frente a SEP, está prestes a cair.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070183,Manutenção semanal do gerador  de 55 kVA do CPF,2021-07-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070184,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Administrativo CPF,2021-07-23 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533274716800296, -39.72248779186285",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070185,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CSC,2021-07-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424036771315144, -39.13615281834591",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021070186,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Serviços CSC,2021-07-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070187,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-07-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070188,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-07-23 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070189,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-07-23 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,1,LSTM,Baixa
2021070190,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-07-23 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021070198,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Administrativo CJA,2021-07-24 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021070199,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 1 CPF,2021-07-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.97,LSTM,Baixa
2021070200,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco de Aulas 2 CPF,2021-07-24 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53318988361887, -39.72242666524693",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070201,Manutenção preventiva Mensal - Ar condicionado Split System - Espaço de Leitura CSC,2021-07-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424657613462742, -39.135949237122865",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.98,LSTM,Baixa
2021070202,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratórios CSC,2021-07-24 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.424310442233665, -39.1367972326299",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070212,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório CEPLAC CJA,2021-07-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,777.9499999999999,,,,#N/A,,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",Manutenção de ar condicionados e complemento de gás refrigerante,Manutenção de ar condicionados e complemento de gás refrigerante,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.77,LSTM_BAIXA_CONF,Baixa
2021070211,Instalação de DIOs na Reitoria Nova,2021-07-26 16:11,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Conforme contato com Simon, solicito a disponibilização de 3 DIO para 24 fibras e 48 Fusões de Fibra Óptica SM na Reitoria Nova.",Instalação de DIOs na Reitoria Nova,Instalação de DIOs na Reitoria Nova,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021070213,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Aulas CJA,2021-07-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021070214,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Serviços CJA,2021-07-27 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.96,LSTM,Baixa
2021070215,Manutenção preventiva Mensal - Ar condicionado Split System - Bloco Docente CPF,2021-07-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.533083430502355, -39.72176480207475",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070216,Manutenção preventiva Mensal - Ar condicionado Split System - Laboratório 1° Ciclo - CFCS/CPF,2021-07-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.534235850278133, -39.724091821208056",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070217,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão Anexo de Aulas CPF,2021-07-27 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-17.53294195326467, -39.72258736378763",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070218,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Convenções CSC,2021-07-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.425315471783644, -39.1356215455011",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,1,LSTM,Baixa
2021070219,Manutenção preventiva Mensal - Ar condicionado Split System - Pavilhão de Feiras CSC,2021-07-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423058409985778, -39.136850127779546",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.99,LSTM,Baixa
2021070220,Manutenção preventiva Mensal - Ar condicionado Split System - Pórtico CSC,2021-07-27 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Ar condicionado split,,,,0,,,,"-16.423822637563376, -39.13549260894328",,"Solicito manutenção preventiva dos equipamentos de ar condicionado conforme arquivo em anexo.
O acompanhamento dos serviços deverá ser feito de acordo ao Anexo I, página 04.",,,Climatização > Ar condicionado,,0.16,LSTM_BAIXA_CONF,Baixa
2021070228,problemas com sigaa,2021-07-28 15:31,Fechado,,,,Reitoria,,,,,Climatização > Ar condicionado split,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Boa tarde, estou tendo problemas de comunicação com a turma ENSINO DE PORTUGUÊS PARA ESTRANGEIROS ATRAVÉS DA MÚSICA POPULAR BRASILEIRA - T01
A turma está cadastrada no sigga, todos os alunos aparecem lá com seus respectivos emails, no entanto, quando uma mensagem para eles sobre as aulas não tenho nenhum retorno. Assim, desconfio que não estejam recebendo minhas mensagens.
Outro problema é que as datas das aulas cadastradas no sigga estão erradas, não são as datas que eu propus.
Obrigada,
Atenciosamente,
Naíssa",,,Elétrica > Instalações elétricas,,0.59,LSTM_BAIXA_CONF,Baixa
2021070234,Ponto de tomada,2021-07-29 11:57,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicitamos pontos de tomada para alimentar o desktop e televisores do sistema de monitoramento da rede de energia do datacenter",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.69,LSTM_BAIXA_CONF,Baixa
2021070235,Ponto de Rede lógica,2021-07-29 12:03,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,

Solicito instalação de um ponto de rede lógica na sala da Dastic",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.57,LSTM_BAIXA_CONF,Baixa
2021070238,Sinalização de piso para rampas,2021-07-29 15:34,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,845.26,,,,"-14.788316740297745, -39.27483123836992",,"Solicito sinalização de piso em áreas com rampa, na nova Reitoria, para evitar acidentes.
Segue imagem de um dos locais.",Sinalização de piso; Complementar de sinalização de piso,Sinalização de piso; Complementar de sinalização de piso,Hidrossanitária > Hidráulica,,0.38,LSTM_BAIXA_CONF,Baixa
2021070241,Retirada e reinstalação de bebedouro e purificador,2021-07-29 16:55,Fechado,,,,Reitoria,,,,,Hidrossanitária > Hidráulica,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito a desinstalação de um purificador instalado na copa e de um bebedouro instalado na entrada da Progeac, ambos no pavimento inferior da antiga sede da Reitoria (Ferradas).

Solicito, ainda, a instalação de dois purificadores, um em cada copa da nova sede da Reitoria (Centro). Um já se encontra na Copa do Gabinete e o outro será o a ser desinstalado na antiga sede.",,,Manutenção Preventiva > Gerador,,0.98,LSTM,Baixa
2021070242,Manutenção semanal do gerador  de 55 kVA do CPF,2021-07-30 00:00,Fechado,,,,Campus Paulo Freire,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-17.53335341230621, -39.72217542816204",,"Solicito acompanhamento do gerador de 55 kVA do Campus Paulo Freire conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021070243,Manutenção preventiva semanal do gerador 170 kVA do CSC,2021-07-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.424307884397862, -39.136705238608734",,"Solicito acompanhamento do gerador de 170 kVA do Campus Sosigenes Costa conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021070244,Manutenção preventiva semanal do gerador 55 kVA da Reitoria CJA,2021-07-30 00:00,Fechado,,,,Reitoria,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito acompanhamento do gerador de 55 kVA da Reitoria do Campus Jorge Amado conforme documento em anexo.
Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021070245,Manutenção preventiva semanal do gerador 155 kVA do CSC,2021-07-30 00:00,Fechado,,,,Campus Sosígenes Costa,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-16.423909554595376, -39.13629623502169",,"Solicito acompanhamento do gerador de 155 kVA do Campus Sosigenes Costa conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Manutenção Preventiva > Gerador,,0.99,LSTM,Baixa
2021070246,Manutenção preventiva semanal do gerador 75 kVA do Núcleo Pedagógico CJA,2021-07-30 00:00,Fechado,,,,Campus Jorge Amado,,,,,Manutenção Preventiva > Gerador,,,,0,,,,"-14.77147998352185, -39.23434744042999",,"Solicito acompanhamento do gerador de 75 kVA conforme documento em anexo. Caso seja detectado alguma anomalia ou algum dos serviços descritos no documento não foi feito, favor informar descrever nesse chamado ou informar a Coordenação de Manutenção e a Coordenação de Campus.",,,Elétrica > Iluminação,,0.98,LSTM,Baixa
2021070250,Lâmpadas queimadas,2021-07-30 13:51,Fechado,,,,Campus Jorge Amado,,,,,Elétrica > Iluminação,,,,0,,,,#N/A,,"Boa tarde,
O Laboratório Central de Biodiversidade (CEPEC/CEPLAC) está com 5 lâmpadas queimadas.",,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,0.41,LSTM_BAIXA_CONF,Baixa
2021070251,Postagem de arquivos na nuvem,2021-07-30 14:18,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Ponto de rede / fibra ótica / Wi-fi,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Não estou conseguindo subir arquivos na nuvem.
Consta a seguinte mensagem: ""Você não tem permissão para enviar ou criar arquivos aqui"" (ver anexo).
Isso se torna complicado, pois o compartilhamento dos mesmos é essencial para o desenvolvimento dos trabalhos.
Assim, conto com seu apoio para resolução dessa demanda.
Grato.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.86,LSTM_BAIXA_CONF,Média
2021070252,Reparo em macas,2021-07-30 14:21,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,48.43000000000001,,,,"-17.534828808942148, -39.72394543442796",,"Senhores, boa tarde.

A pedido do coordenador de campus substituto, solicito reparo em macas da universidade. Temos em estoque material para execução do serviço. Segue fotos em anexo",Reparo em macas,Reparo em macas,Estrutura Predial > Forro,,0.78,LSTM_BAIXA_CONF,Média
2021070253,Reparo em forro da sala 2,2021-07-30 14:25,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Forro,,,,33.94,,,,"-17.53318988361887, -39.72242666524693",,"Senhores, boa tarde.

Solicito reparo de uma placa do forro da sala 2 que está descolando. Não há cola em estoque, portanto será necessário adquiri-la. Segue foto em anexo.",Reparo em forro da sala 2,Reparo em forro da sala 2,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.56,LSTM_BAIXA_CONF,Média
2021070254,Reparo em telhado do laboratório 2,2021-07-30 14:28,Fechado,,,,Campus Paulo Freire,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,293.65,,,,"-17.534235850278133, -39.724091821208056",,"Prezados, boa tarde.

Solicito reparo na estrutura do telhado do laboratório 2 onde uma das ripas está cedendo. Serão necessários 4 caibros e 30 metros de ripa. Segue foto em anexo.",Reparo em telhado do laboratório 2,Reparo em telhado do laboratório 2,Elétrica > Instalações elétricas,,0.68,LSTM_BAIXA_CONF,Baixa
2021070258,Ponto de tomada,2021-07-30 16:08,Fechado,,,,Reitoria,,,,,Elétrica > Instalações elétricas,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito instalação de pontos de tomada para alimentar o circuito de câmeras da Reitoria, a princípio são seis.",,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,0.67,LSTM_BAIXA_CONF,Baixa
2021070259,Duto de Ar,2021-07-30 16:10,Fechado,,,,Reitoria,,,,,Estrutura Predial > Alvenaria / Pisos / Estrutura,,,,387.46000000000004,,,,"-14.788316740297745, -39.27483123836992",,"Prezados,
Solicito o deslocamento do duto de AR da sala da Dastic, o mesmo atrapalha a visão dos sistema de monitoramento",Realocação de dutos de ar,Realocação de dutos de ar,TI / Dados / Rede > Coleta de dados,,0.15,LSTM_BAIXA_CONF,Baixa
2021080003,Backup de Planilhas,2021-08-02 09:00,Fechado,,,,Reitoria,,,,,TI / Dados / Rede > Coleta de dados,,,,0,,,,"-14.788316740297745, -39.27483123836992",,"Solicito que seja feito o backup das planilhas de medição dos contratos geridos pela coordenação de manutenção. Ressalto que, os arquivos gerados devem ser salvos no diretórios dos respectivos contratos no endereço F:\DINFRA\DINFRA2\4_GESTÃO DE CONTRATOS.",,,Manutenção Preventiva > Ar condicionado split,,1,LSTM,Baixa
